DATA (PWCaseInformation, [Selected])
{
"NO "
   <SUBDATA PWCaseHeader>
     //Case Description
     This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
     Data research project and contains no CEII.
     Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
     Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
     
     Case Version: Feb. 3, 2018
   </SUBDATA>
}
DATA (Owner, [OwnerNum,OwnerName,DataMaintainerAssign])
{
       1 "1" ""
}
DATA (Substation, [SubNum,SubName,SubID,Latitude,Longitude,DataMaintainerAssign,GICSubGroundOhms,
   GICUsedSubGroundOhms])
{
       1 "ODESSA 2" "1" 31.90673599999999870000 -102.26234800000000300000 ""     0.090000     0.090000
       2 "PRESIDIO 2" "2" 29.88804599999999920000 -104.51913899999999600000 ""     0.145000     0.145000
       3 "O DONNELL 1" "3" 32.92638900000000040000 -101.64777800000000200000 ""     0.111000     0.111000
       4 "BIG SPRING 5" "4" 32.20750000000000310000 -101.38833300000000300000 ""     0.290000     0.290000
       5 "VAN HORN" "5" 31.09347999999999960000 -104.62451400000000500000 ""     0.350000     0.350000
       6 "IRAAN 2" "6" 30.93146700000000140000 -102.20143299999999400000 ""     0.014000     0.014000
       7 "PRESIDIO 1" "7" 29.60000000000000140000 -104.29999999999999700000 ""     0.116000     0.116000
       8 "SANDERSON" "8" 30.02806700000000010000 -101.97046100000000000000 ""     0.400000     0.400000
       9 "MONAHANS 2" "9" 31.48458600000000020000 -103.16104599999999900000 ""     0.280000     0.280000
      10 "GRANDFALLS" "10" 31.16952300000000160000 -103.08513399999999600000 ""     0.940000     0.940000
      11 "MARFA" "11" 30.28529599999999890000 -104.00576100000000700000 ""     0.069000     0.069000
      12 "GARDEN CITY" "12" 31.76307500000000060000 -101.50177499999999500000 ""     0.094000     0.094000
      13 "ODESSA 4" "13" 31.72517099999999960000 -102.41360699999999900000 ""     0.114000     0.114000
      14 "NOTREES" "14" 31.79917100000000120000 -102.63293299999999400000 ""     0.590000     0.590000
      15 "MIDLAND 4" "15" 31.97942700000000120000 -102.13236600000000500000 ""     2.350000     2.350000
      16 "BIG SPRING 1" "16" 31.99249999999999970000 -101.11669999999999400000 ""     0.171000     0.171000
      17 "O DONNELL 2" "17" 32.92901400000000220000 -101.57861699999999400000 ""     0.136000     0.136000
      18 "ODESSA 6" "18" 31.96931199999999860000 -102.63088200000000000000 ""     0.079000     0.079000
      19 "BIG SPRINGS" "19" 32.03900000000000150000 -101.21999999999999900000 ""     0.910000     0.910000
      20 "MIDLAND 2" "20" 32.32167299999999700000 -102.04229800000000200000 ""     0.113000     0.113000
      21 "COAHOMA" "21" 32.87951100000000080000 -101.24678400000000500000 ""     0.220000     0.220000
      22 "MIDLAND 3" "22" 31.99238400000000130000 -102.08146399999999700000 ""     0.230000     0.230000
      23 "ALPINE" "23" 29.80209400000000030000 -103.22235999999999500000 ""     0.290000     0.290000
      24 "FORT DAVIS" "24" 31.00496899999999910000 -103.75906500000000700000 ""     0.610000     0.610000
      25 "MCCAMEY 1" "25" 31.20919999999999920000 -102.24169999999999400000 ""     0.440000     0.440000
      26 "BIG SPRING 4" "26" 31.99144199999999930000 -101.30263700000000400000 ""     0.079000     0.079000
      27 "CRANE" "27" 31.18688799999999970000 -102.59625300000000400000 ""     0.230000     0.230000
      28 "ODESSA 5" "28" 31.79915799999999850000 -102.47409000000000400000 ""     2.510000     2.510000
      29 "FORT STOCKTON 1" "29" 30.77257499999999980000 -102.50580800000000200000 ""     0.380000     0.380000
      30 "ANDREWS" "30" 32.33572900000000060000 -102.69730300000000500000 ""     1.690000     1.690000
      31 "FORSAN" "31" 32.14079999999999870000 -101.39860000000000200000 ""     1.560000     1.560000
      32 "BIG LAKE" "32" 31.27255100000000000000 -101.17278299999999600000 ""     0.010000     0.010000
      33 "MIDLAND 5" "33" 32.05360400000000000000 -102.20166000000000400000 ""     0.078000     0.078000
      34 "OZONA" "34" 30.57561799999999860000 -101.33123899999999600000 ""     0.330000     0.330000
      35 "MONAHANS 1" "35" 31.58389999999999990000 -102.96330000000000400000 ""     0.132000     0.132000
      36 "STANTON" "36" 32.48981799999999960000 -101.75448799999999500000 ""     0.490000     0.490000
      37 "ODONNELL" "37" 32.92701000000000280000 -101.76441400000000200000 ""     0.410000     0.410000
      38 "LENORAH" "38" 32.23530000000000230000 -101.83669999999999300000 ""     0.188000     0.188000
      39 "IRAAN 3" "39" 30.88469999999999870000 -101.92080000000000000000 ""     0.094000     0.094000
      40 "BIG SPRING 6" "40" 32.27318199999999850000 -101.42243600000000500000 ""     0.164000     0.164000
      41 "ODESSA 3" "41" 32.00112899999999880000 -102.31242299999999600000 ""     0.530000     0.530000
      42 "BIG SPRING 3" "42" 32.10082299999999830000 -101.45138500000000200000 ""     0.400000     0.400000
      43 "BIG SPRING 7" "43" 32.10291099999999890000 -101.36543399999999300000 ""     0.430000     0.430000
      44 "MIDLAND 1" "44" 31.51762799999999840000 -101.91800700000000300000 ""     0.320000     0.320000
      45 "IRAAN 1" "45" 30.91779999999999970000 -102.08669999999999300000 ""     0.118000     0.118000
      46 "ODESSA 1" "46" 31.84029999999999920000 -102.32640000000000700000 ""     0.028000     0.028000
      47 "FORT STOCKTON 2" "47" 30.80727200000000110000 -102.35562799999999600000 ""     0.240000     0.240000
      48 "FORT STOCKTON 3" "48" 30.74745899999999920000 -102.79079199999999600000 ""     0.280000     0.280000
      49 "BIG SPRING 2" "49" 31.93609999999999970000 -101.29829999999999800000 ""     0.178000     0.178000
      50 "KERMIT" "50" 31.69625100000000020000 -103.13899200000000200000 ""     0.113000     0.113000
      51 "PECOS" "51" 31.80354699999999820000 -103.59991399999999800000 ""     3.270000     3.270000
      52 "SHEFFIELD" "52" 30.59699799999999920000 -101.78453000000000400000 ""     0.066000     0.066000
      53 "MCCAMEY 2" "53" 31.13919999999999890000 -102.22530000000000400000 ""     0.154000     0.154000
      54 "LAMESA" "54" 32.92964800000000030000 -102.13350599999999700000 ""     0.850000     0.850000
      55 "GOLDSMITH" "55" 31.99500000000000100000 -102.82833300000000100000 ""     2.180000     2.180000
      56 "RALLS 2" "56" 33.65867099999999820000 -101.53103699999999800000 ""     3.020000     3.020000
      57 "PARIS 3" "57" 33.68386900000000140000 -95.34473300000000510000 ""     0.066000     0.066000
      58 "SAVOY" "58" 33.62814300000000140000 -96.36760499999999750000 ""     0.062000     0.062000
      59 "HONEY GROVE" "59" 33.61516699999999960000 -95.90010900000000050000 ""     0.092000     0.092000
      60 "MEMPHIS" "60" 34.85725800000000160000 -100.51286799999999700000 ""     0.690000     0.690000
      61 "IOWA PARK" "61" 33.97329700000000230000 -98.72109600000000280000 ""     0.024000     0.024000
      62 "VERNON 2" "62" 33.89981300000000180000 -99.77349700000000610000 ""     1.950000     1.950000
      63 "PANHANDLE 2" "63" 35.23833299999999720000 -101.31083300000000200000 ""     0.400000     0.400000
      64 "CHILDRESS" "64" 34.44722600000000060000 -100.80984800000000200000 ""     1.180000     1.180000
      65 "FORESTBURG" "65" 33.47161700000000200000 -97.44518899999999920000 ""     0.370000     0.370000
      66 "SHERMAN 3" "66" 33.62762299999999980000 -96.76739399999999590000 ""     0.390000     0.390000
      67 "PANHANDLE 4" "67" 35.42750000000000200000 -101.25305600000000100000 ""     0.077000     0.077000
      68 "WICHITA FALLS 6" "68" 33.94378400000000080000 -98.52306400000000510000 ""     0.163000     0.163000
      69 "PARIS 2" "69" 33.69680000000000320000 -95.55769999999999700000 ""     0.240000     0.240000
      70 "WICHITA FALLS 4" "70" 33.86451499999999730000 -98.49104599999999720000 ""     3.260000     3.260000
      71 "WHEELER" "71" 35.83076299999999750000 -100.76590500000000400000 ""     0.064000     0.064000
      72 "DEPORT" "72" 33.48264600000000260000 -95.32008799999999840000 ""     0.260000     0.260000
      73 "WICHITA FALLS 3" "73" 34.00478300000000330000 -98.38875699999999820000 ""     0.260000     0.260000
      74 "SILVERTON" "74" 34.45747800000000180000 -101.28716099999999800000 ""     0.045000     0.045000
      75 "BONHAM" "75" 33.70831100000000190000 -96.24065400000000640000 ""     4.970000     4.970000
      76 "MATADOR" "76" 33.71068400000000050000 -100.38421700000000700000 ""     0.490000     0.490000
      77 "ARTHUR CITY" "77" 33.85786800000000340000 -95.64913699999999610000 ""     0.128000     0.128000
      78 "LEONARD" "78" 33.44144000000000010000 -96.17916300000000260000 ""     0.240000     0.240000
      79 "GORDONVILLE" "79" 33.83093199999999710000 -96.83976400000000240000 ""     0.172000     0.172000
      80 "KNOX CITY" "80" 33.43183700000000160000 -99.85366700000000150000 ""     7.800000     7.800000
      81 "WICHITA FALLS 7" "81" 33.89494100000000290000 -98.54367000000000590000 ""     0.970000     0.970000
      82 "LINDSAY" "82" 33.61585500000000340000 -97.31083399999999980000 ""     0.091000     0.091000
      83 "ECTOR" "83" 33.55351999999999890000 -96.28289700000000550000 ""     0.080000     0.080000
      84 "SUNSET" "84" 33.45599099999999740000 -97.75181800000000010000 ""     0.147000     0.147000
      85 "CLARKSVILLE" "85" 33.66306300000000110000 -94.99725800000000220000 ""     0.340000     0.340000
      86 "PANHANDLE 3" "86" 35.38603799999999920000 -101.57857199999999400000 ""     0.176000     0.176000
      87 "SADLER" "87" 33.73797400000000120000 -96.83954300000000610000 ""     0.800000     0.800000
      88 "WHITESBORO" "88" 33.74389299999999990000 -96.93612100000000000000 ""     1.980000     1.980000
      89 "SHEPPARD AFB" "89" 33.96952300000000240000 -98.50901600000000260000 ""     0.020000     0.020000
      90 "POTTSBORO" "90" 33.80071699999999880000 -96.72598899999999840000 ""     0.220000     0.220000
      91 "BELLS" "91" 33.62364500000000330000 -96.42787400000000280000 ""     0.560000     0.560000
      92 "CROSBYTON" "92" 33.77447899999999950000 -100.99011400000000600000 ""     0.060000     0.060000
      93 "ELECTRA" "93" 34.13168799999999690000 -99.10662399999999650000 ""     0.440000     0.440000
      94 "PATTONVILLE" "94" 33.40225000000000220000 -95.48320300000000320000 ""     0.310000     0.310000
      95 "HENRIETTA" "95" 33.75849000000000190000 -98.20225100000000400000 ""     0.151000     0.151000
      96 "PANHANDLE 6" "96" 34.90075999999999820000 -100.99454900000000600000 ""     0.070000     0.070000
      97 "BOWIE" "97" 33.52057200000000140000 -97.95611999999999850000 ""     0.450000     0.450000
      98 "WICHITA FALLS 1" "98" 33.91329999999999960000 -98.49309999999999830000 ""     0.350000     0.350000
      99 "WHITE DEER" "99" 35.47890000000000300000 -101.24389999999999600000 ""     0.153000     0.153000
     100 "ROXTON" "100" 33.57682299999999740000 -95.80970100000000400000 ""     0.330000     0.330000
     101 "VERNON 1" "101" 34.28999999999999910000 -99.36472200000000040000 ""     0.470000     0.470000
     102 "DENISON 2" "102" 33.77078499999999650000 -96.60406100000000150000 ""     0.074000     0.074000
     103 "SUMNER" "103" 33.74523599999999850000 -95.74432699999999840000 ""     1.210000     1.210000
     104 "GAINESVILLE" "104" 33.66158300000000030000 -97.17634999999999930000 ""     0.022000     0.022000
     105 "ASPERMONT" "105" 33.18306400000000170000 -100.24513299999999600000 ""     0.490000     0.490000
     106 "WICHITA FALLS 5" "106" 33.79908499999999800000 -98.50983999999999700000 ""     0.260000     0.260000
     107 "WINDTHORST" "107" 33.51262799999999940000 -98.45762700000000220000 ""     2.320000     2.320000
     108 "HOWE" "108" 33.45076799999999650000 -96.74224499999999690000 ""     0.152000     0.152000
     109 "ARCHER 2" "109" 33.49305600000000280000 -98.58194399999999290000 ""     0.250000     0.250000
     110 "COLLINSVILLE" "110" 33.53770600000000000000 -96.90657500000000370000 ""     0.670000     0.670000
     111 "JAYTON" "111" 32.96972199999999730000 -100.52416700000000600000 ""     0.049000     0.049000
     112 "MUENSTER 1" "112" 33.73300600000000320000 -97.42840599999999540000 ""     0.084000     0.084000
     113 "PADUCAH" "113" 33.99432199999999680000 -100.28724699999999400000 ""     0.270000     0.270000
     114 "NOCONA" "114" 33.79307399999999720000 -97.96380200000000120000 ""     0.095000     0.095000
     115 "DODD CITY" "115" 33.61553899999999830000 -96.07215600000000680000 ""     0.181000     0.181000
     116 "WICHITA FALLS 2" "116" 33.86249999999999720000 -98.58939999999999770000 ""     0.084000     0.084000
     117 "MONTAGUE" "117" 33.62690400000000320000 -97.68787299999999620000 ""     0.720000     0.720000
     118 "SPUR" "118" 33.34105300000000230000 -100.71473199999999800000 ""     0.420000     0.420000
     119 "ARCHER 1" "119" 33.49527799999999900000 -98.50000000000000000000 ""     0.340000     0.340000
     120 "ANNONA" "120" 33.49822100000000090000 -94.89084499999999880000 ""     0.099000     0.099000
     121 "SEYMOUR" "121" 33.62114499999999850000 -99.24376499999999620000 ""     0.128000     0.128000
     122 "DENISON 1" "122" 33.72712599999999840000 -96.47079399999999790000 ""     0.590000     0.590000
     123 "PANHANDLE 5" "123" 35.35029999999999720000 -101.54000000000000600000 ""     0.114000     0.114000
     124 "RALLS 1" "124" 33.66111099999999820000 -101.39000000000000100000 ""     0.420000     0.420000
     125 "SHERMAN 1" "125" 33.58257299999999650000 -96.61789299999999510000 ""     0.560000     0.560000
     126 "WHITEWRIGHT" "126" 33.49457699999999960000 -96.39611499999999470000 ""     0.280000     0.280000
     127 "SHERMAN 2" "127" 33.60413100000000240000 -96.55040499999999780000 ""     0.440000     0.440000
     128 "ROCHESTER" "128" 33.32283600000000230000 -99.64212600000000460000 ""     2.990000     2.990000
     129 "BURKBURNETT" "129" 34.10327300000000150000 -98.62246700000000030000 ""     0.820000     0.820000
     130 "MUENSTER 2" "130" 33.68208099999999660000 -97.38285500000000640000 ""     0.740000     0.740000
     131 "ARCHER CITY" "131" 33.52739600000000310000 -98.88478200000000130000 ""     0.220000     0.220000
     132 "PETROLIA" "132" 34.00830799999999950000 -98.25932000000000240000 ""     0.890000     0.890000
     133 "PARIS 1" "133" 33.63080000000000070000 -95.59000000000000340000 ""     0.330000     0.330000
     134 "BAGWELL" "134" 33.80186799999999890000 -95.15196600000000160000 ""     0.210000     0.210000
     135 "TELEPHONE" "135" 33.77871600000000280000 -95.99682300000000620000 ""     0.480000     0.480000
     136 "PANHANDLE 1" "136" 35.44277799999999700000 -101.37277799999999700000 ""     2.140000     2.140000
     137 "VAN ALSTYNE" "137" 33.43565999999999860000 -96.54991300000000360000 ""     0.390000     0.390000
     138 "TIOGA" "138" 33.46464300000000240000 -96.89272400000000120000 ""     0.460000     0.460000
     139 "VALLEY VIEW" "139" 33.45802799999999880000 -97.12855199999999910000 ""     0.860000     0.860000
     140 "MIAMI" "140" 35.65388899999999950000 -100.53861100000000300000 ""     0.640000     0.640000
     141 "TRENTON" "141" 33.43912499999999710000 -96.31148500000000470000 ""     0.091000     0.091000
     142 "HASKELL" "142" 33.12268499999999700000 -99.65038900000000410000 ""     3.260000     3.260000
     143 "SAINT JO" "143" 33.74136699999999680000 -97.53532900000000440000 ""     0.011000     0.011000
     144 "KERRVILLE" "144" 30.03670100000000080000 -99.16303899999999770000 ""     2.530000     2.530000
     145 "SWEETWATER 4" "145" 32.36059999999999800000 -100.33889999999999500000 ""     0.450000     0.450000
     146 "LEAKEY" "146" 29.64446999999999830000 -99.68247100000000670000 ""     0.120000     0.120000
     147 "HAMLIN" "147" 32.85700400000000340000 -100.12403200000000000000 ""     0.082000     0.082000
     148 "MERKEL 3" "148" 32.47362100000000140000 -100.03272300000000400000 ""     0.380000     0.380000
     149 "COLEMAN" "149" 31.73690200000000060000 -99.56779099999999970000 ""     0.290000     0.290000
     150 "SONORA" "150" 30.44141400000000180000 -100.56062000000000000000 ""     0.460000     0.460000
     151 "CAMP WOOD" "151" 29.67470000000000140000 -100.07858799999999600000 ""     0.061000     0.061000
     152 "LLANO" "152" 30.65374600000000170000 -98.91826600000000270000 ""     0.690000     0.690000
     153 "WILLOW CITY" "153" 30.43706900000000100000 -98.70871400000000050000 ""     0.090000     0.090000
     154 "ABILENE 4" "154" 32.33567699999999690000 -99.66748800000000590000 ""     0.148000     0.148000
     155 "KINGSLAND" "155" 30.67281799999999950000 -98.44274799999999460000 ""     0.830000     0.830000
     156 "ROSCOE 6" "156" 32.41521199999999680000 -100.57353899999999700000 ""     0.191000     0.191000
     157 "BLACKWELL" "157" 32.19809999999999660000 -100.26860000000000600000 ""     0.097000     0.097000
     158 "CHRISTOVAL" "158" 31.08543500000000040000 -100.67882000000000200000 ""     0.035000     0.035000
     159 "LUEDERS" "159" 32.86861900000000250000 -99.69449199999999680000 ""     0.290000     0.290000
     160 "COLORADO CITY" "160" 32.31450499999999690000 -100.91835600000000300000 ""     0.400000     0.400000
     161 "STAMFORD" "161" 32.94091099999999980000 -99.85096400000000470000 ""     0.310000     0.310000
     162 "ELDORADO" "162" 30.88353899999999900000 -100.59546400000000700000 ""     0.490000     0.490000
     163 "SAN SABA" "163" 31.15709299999999970000 -98.76399100000000430000 ""     0.097000     0.097000
     164 "ABILENE 2" "164" 32.62559999999999860000 -99.49280000000000260000 ""     4.580000     4.580000
     165 "LOMETA" "165" 31.25722400000000080000 -98.37674199999999300000 ""     0.710000     0.710000
     166 "SAN ANGELO 1" "166" 31.50972000000000150000 -100.32207499999999800000 ""     0.199000     0.199000
     167 "TUSCOLA" "167" 32.27408100000000250000 -99.82604100000000360000 ""     0.012000     0.012000
     168 "ABILENE 7" "168" 32.33355099999999990000 -99.92772399999999780000 ""     0.031000     0.031000
     169 "SNYDER 1" "169" 32.72039999999999790000 -100.99519999999999700000 ""     4.600000     4.600000
     170 "CHEROKEE" "170" 30.93982000000000100000 -99.07989299999999840000 ""     0.360000     0.360000
     171 "RICHLAND SPRINGS" "171" 31.51791300000000010000 -99.13546700000000560000 ""     0.154000     0.154000
     172 "ROSCOE 2" "172" 32.46940000000000030000 -100.66639999999999600000 ""     0.270000     0.270000
     173 "BALLINGER" "173" 31.73857599999999830000 -99.93416200000000060000 ""     0.086000     0.086000
     174 "SILVER" "174" 32.04999999999999720000 -100.69169999999999700000 ""     0.157000     0.157000
     175 "ROSCOE 5" "175" 32.31219999999999710000 -100.53029999999999700000 ""     0.760000     0.760000
     176 "ANSON" "176" 32.74786300000000240000 -99.90539400000000110000 ""     0.033000     0.033000
     177 "DEL RIO" "177" 29.83721999999999850000 -101.21243599999999700000 ""     3.840000     3.840000
     178 "HUNT" "178" 30.09511499999999980000 -99.62821099999999320000 ""     0.330000     0.330000
     179 "WINGATE" "179" 32.21402400000000200000 -100.05711999999999800000 ""     0.184000     0.184000
     180 "STERLING CITY 1" "180" 31.92610000000000170000 -100.92810000000000100000 ""     0.124000     0.124000
     181 "ROSCOE 4" "181" 32.23694400000000120000 -100.48330000000000000000 ""     0.600000     0.600000
     182 "BRADY" "182" 31.17695099999999900000 -99.61641199999999680000 ""     0.098000     0.098000
     183 "TRENT 1" "183" 32.43010000000000300000 -100.23565200000000200000 ""     0.440000     0.440000
     184 "OVALO" "184" 32.12024900000000120000 -99.75302700000000300000 ""     0.014000     0.014000
     185 "NOLAN" "185" 32.28779999999999720000 -100.09999999999999400000 ""     0.570000     0.570000
     186 "MILES" "186" 31.59201300000000150000 -100.19261600000000100000 ""     0.066000     0.066000
     187 "BRACKETTVILLE 2" "187" 29.23472200000000140000 -100.20916699999999400000 ""     0.360000     0.360000
     188 "MASON" "188" 30.84312200000000100000 -99.57005300000000150000 ""     0.340000     0.340000
     189 "BRACKETTVILLE 3" "189" 29.39562099999999840000 -100.43998499999999300000 ""     0.126000     0.126000
     190 "ABILENE 6" "190" 32.36278300000000030000 -99.81731399999999610000 ""     0.320000     0.320000
     191 "HERMLEIGH" "191" 32.58859999999999960000 -100.67279999999999500000 ""     0.085000     0.085000
     192 "MERKEL 1" "192" 32.31822100000000120000 -100.17698599999999900000 ""     0.240000     0.240000
     193 "LORAINE 1" "193" 32.43750000000000000000 -100.74439999999999900000 ""     0.092000     0.092000
     194 "ABILENE 1" "194" 32.51440000000000200000 -99.65640000000000500000 ""     0.082000     0.082000
     195 "ROCKSPRINGS" "195" 29.98809200000000170000 -100.28607599999999400000 ""     0.084000     0.084000
     196 "MERKEL 2" "196" 32.31155600000000310000 -100.06158899999999800000 ""     0.320000     0.320000
     197 "FLUVANNA 2" "197" 32.94792999999999950000 -101.14778400000000200000 ""     4.260000     4.260000
     198 "DYESS AFB" "198" 32.41582300000000320000 -99.90622999999999360000 ""     0.064000     0.064000
     199 "HAWLEY" "199" 32.63047300000000210000 -99.83064199999999740000 ""     1.350000     1.350000
     200 "BUCHANAN DAM 2" "200" 30.93676800000000070000 -98.46706600000000260000 ""     0.210000     0.210000
     201 "ABILENE 3" "201" 32.57648900000000220000 -99.66532300000000080000 ""     0.024000     0.024000
     202 "SWEETWATER 5" "202" 32.29186099999999730000 -100.21074799999999500000 ""     0.127000     0.127000
     203 "BUCHANAN DAM 1" "203" 30.73159899999999920000 -98.38542200000000550000 ""     0.290000     0.290000
     204 "INGRAM" "204" 30.15913600000000020000 -99.34501099999999950000 ""     2.270000     2.270000
     205 "KEMPNER" "205" 31.08815800000000000000 -98.01068999999999680000 ""    14.700000    14.700000
     206 "FLUVANNA 1" "206" 32.92544000000000180000 -101.21939700000000100000 ""     0.420000     0.420000
     207 "STERLING CITY 2" "207" 31.95194400000000100000 -100.79138899999999500000 ""     0.530000     0.530000
     208 "SAN ANGELO 2" "208" 31.26884300000000040000 -100.56352499999999800000 ""     0.400000     0.400000
     209 "ROTAN" "209" 32.89181800000000070000 -100.49820599999999600000 ""     2.430000     2.430000
     210 "SYNDER" "210" 32.73929400000000100000 -100.73894900000000500000 ""     0.580000     0.580000
     211 "BRACKETTVILLE 1" "211" 29.32888900000000020000 -100.38388899999999600000 ""     0.070000     0.070000
     212 "ROSCOE 1" "212" 32.49689999999999660000 -100.57970000000000200000 ""     0.470000     0.470000
     213 "UVALDE" "213" 29.15101200000000150000 -100.01587000000000700000 ""     0.156000     0.156000
     214 "FREDERICKSBURG" "214" 30.28093799999999900000 -98.87668299999999990000 ""     0.157000     0.157000
     215 "ABILENE 5" "215" 32.46223499999999970000 -99.71589400000000580000 ""     0.220000     0.220000
     216 "SABINAL" "216" 29.30381699999999870000 -99.63082900000000560000 ""     0.093000     0.093000
     217 "SWEETWATER 2" "217" 32.29083299999999920000 -100.42189999999999400000 ""     0.047000     0.047000
     218 "LORAINE 2" "218" 32.40486899999999790000 -100.71139599999999400000 ""     2.400000     2.400000
     219 "ROSCOE 3" "219" 32.39829999999999900000 -100.64810000000000000000 ""     0.900000     0.900000
     220 "SAN ANGELO 3" "220" 31.80274800000000110000 -101.05562500000000600000 ""     0.260000     0.260000
     221 "TUSOCOLA" "221" 32.30388899999999810000 -100.02166699999999400000 ""     0.450000     0.450000
     222 "EDEN" "222" 31.22276400000000150000 -99.89621200000000560000 ""     3.430000     3.430000
     223 "SNYDER 2" "223" 32.74705800000000270000 -100.95466100000000200000 ""     0.073000     0.073000
     224 "SWEETWATER 1" "224" 32.40809999999999750000 -100.12860000000000600000 ""     2.290000     2.290000
     225 "MENARD" "225" 30.89754399999999990000 -100.10747899999999800000 ""     0.310000     0.310000
     226 "WINTERS" "226" 31.85851600000000160000 -100.16533800000000600000 ""     0.018000     0.018000
     227 "GOLDSBORO" "227" 32.05207500000000210000 -99.69464999999999580000 ""     0.430000     0.430000
     228 "SWEETWATER 3" "228" 32.34720000000000080000 -100.37030000000000000000 ""     0.188000     0.188000
     229 "GOODFELLOW AFB" "229" 31.28952299999999910000 -100.15267000000000000000 ""     4.230000     4.230000
     230 "SANTA ANNA" "230" 31.51531599999999860000 -99.38060099999999860000 ""     0.460000     0.460000
     231 "ROWENA" "231" 31.41150499999999820000 -99.68232299999999670000 ""     0.310000     0.310000
     232 "TRENT 2" "232" 32.66485899999999990000 -100.21287499999999700000 ""     0.049000     0.049000
     233 "JUNCTION" "233" 30.45867000000000150000 -100.06914999999999300000 ""     0.088000     0.088000
     234 "LAMPASAS" "234" 31.10237700000000060000 -98.25933999999999460000 ""     0.340000     0.340000
     235 "LAUGHLIN A F B" "235" 29.35852300000000170000 -100.77748599999999600000 ""     0.121000     0.121000
     236 "EDINBURG 3" "236" 26.45036899999999850000 -98.27693499999999460000 ""     0.930000     0.930000
     237 "LAREDO 7" "237" 27.83350899999999940000 -99.68548199999999330000 ""     0.085000     0.085000
     238 "BRUNI 2" "238" 27.36513000000000060000 -98.99670799999999820000 ""     0.880000     0.880000
     239 "MCALLEN 2" "239" 26.21581600000000020000 -98.23959200000000180000 ""     0.150000     0.150000
     240 "POTEET" "240" 29.07984899999999940000 -98.64230899999999740000 ""     4.130000     4.130000
     241 "SARITA 3" "241" 27.07019999999999980000 -97.50769999999999980000 ""     0.640000     0.640000
     242 "HEBBRONVILLE" "242" 27.10044800000000010000 -98.78996600000000680000 ""     0.460000     0.460000
     243 "PROGRESO" "243" 26.08317699999999920000 -97.96214000000000510000 ""     0.460000     0.460000
     244 "EDINBURG 2" "244" 26.28068899999999890000 -98.18329500000000110000 ""     0.430000     0.430000
     245 "EAGLE PASS" "245" 28.47639600000000120000 -100.27688800000000000000 ""     0.590000     0.590000
     246 "CHARLOTTE" "246" 28.79091499999999830000 -98.71763400000000390000 ""     1.490000     1.490000
     247 "CORPUS CHRISTI 4" "247" 27.62712099999999890000 -97.26924200000000550000 ""     0.720000     0.720000
     248 "WOODSBORO" "248" 28.18708600000000080000 -97.38225099999999660000 ""     0.094000     0.094000
     249 "MERCEDES" "249" 26.14883100000000130000 -97.83111200000000450000 ""     0.310000     0.310000
     250 "CORPUS CHRISTI 16" "250" 27.65786999999999910000 -97.47981599999999960000 ""     0.156000     0.156000
     251 "EDCOUCH" "251" 26.37454100000000070000 -97.98027999999999340000 ""     0.172000     0.172000
     252 "ENCINAL" "252" 28.04168400000000010000 -99.39919299999999680000 ""     0.590000     0.590000
     253 "MOORE" "253" 28.94173599999999880000 -98.85129799999999990000 ""     1.940000     1.940000
     254 "CHRISTINE" "254" 28.70439999999999970000 -98.47750000000000620000 ""     0.042000     0.042000
     255 "MCALLEN 3" "255" 26.16234400000000090000 -98.24869999999999950000 ""     0.140000     0.140000
     256 "FANNIN" "256" 28.71280000000000140000 -97.21416700000000330000 ""     0.081000     0.081000
     257 "SAN YGNACIO" "257" 27.12823300000000160000 -99.33083000000000600000 ""     0.290000     0.290000
     258 "KINGSVILLE" "258" 27.44420399999999920000 -97.86559699999999400000 ""     0.230000     0.230000
     259 "LAREDO 6" "259" 27.51381100000000050000 -99.50214300000000380000 ""     0.490000     0.490000
     260 "HIDALGO" "260" 26.11118899999999950000 -98.24174600000000620000 ""     0.076000     0.076000
     261 "CORPUS CHRISTI 18" "261" 27.83824699999999910000 -97.59630599999999840000 ""     0.590000     0.590000
     262 "CRYSTAL CITY" "262" 28.88874799999999960000 -99.56265199999999990000 ""     0.400000     0.400000
     263 "SINTON" "263" 28.12159700000000130000 -97.55301300000000710000 ""     0.017000     0.017000
     264 "BEEVILLE" "264" 28.40771200000000010000 -97.71062000000000580000 ""     0.920000     0.920000
     265 "MISSION 4" "265" 26.22873500000000040000 -98.37616599999999780000 ""     0.410000     0.410000
     266 "SAN JUAN" "266" 26.14453900000000180000 -98.12131200000000320000 ""     0.290000     0.290000
     267 "FALCON HEIGHTS 2" "267" 26.67819599999999980000 -99.10308799999999960000 ""     0.290000     0.290000
     268 "FALCON HEIGHTS 1" "268" 26.55750000000000100000 -99.16419999999999390000 ""     0.390000     0.390000
     269 "LA JOYA" "269" 26.24281300000000170000 -98.49449300000000560000 ""     0.079000     0.079000
     270 "SEBASTIAN 2" "270" 26.33071999999999950000 -97.58570000000000280000 ""     0.320000     0.320000
     271 "BISHOP" "271" 27.56970000000000100000 -97.82280000000000090000 ""     2.720000     2.720000
     272 "ARMSTRONG 2" "272" 26.91101400000000150000 -97.77377400000000310000 ""     0.490000     0.490000
     273 "SKIDMORE" "273" 28.24618900000000110000 -97.65089399999999390000 ""     0.121000     0.121000
     274 "CORPUS CHRISTI 9" "274" 27.81941899999999990000 -97.39245599999999570000 ""     0.390000     0.390000
     275 "GREGORY" "275" 27.88928999999999900000 -97.25841699999999430000 ""     0.097000     0.097000
     276 "CORPUS CHRISTI 2" "276" 27.83220000000000030000 -97.52809999999999490000 ""     0.200000     0.200000
     277 "WESLACO" "277" 26.15862200000000120000 -97.98915499999999670000 ""     0.810000     0.810000
     278 "HARLINGEN 1" "278" 26.25552300000000020000 -97.66750199999999890000 ""     0.126000     0.126000
     279 "ELSA" "279" 26.30783100000000020000 -98.03936099999999950000 ""     0.173000     0.173000
     280 "CORPUS CHRISTI 17" "280" 27.77123699999999930000 -97.51879099999999310000 ""     0.197000     0.197000
     281 "BROWNSVILLE 2" "281" 25.94392300000000160000 -97.31794399999999710000 ""     0.300000     0.300000
     282 "CORPUS CHRISTI 10" "282" 27.76802100000000100000 -97.39913500000000110000 ""     0.290000     0.290000
     283 "MISSION 1" "283" 26.20799999999999840000 -98.39919999999999330000 ""     4.420000     4.420000
     284 "CORPUS CHRISTI 8" "284" 27.72989400000000160000 -97.38524700000000680000 ""     0.240000     0.240000
     285 "MISSION 3" "285" 26.31891299999999840000 -98.37005399999999610000 ""     0.670000     0.670000
     286 "CORPUS CHRISTI 3" "286" 27.60640000000000070000 -97.31170000000000190000 ""     3.990000     3.990000
     287 "RIO HONDO" "287" 26.26136299999999930000 -97.48901499999999490000 ""     0.490000     0.490000
     288 "CORPUS CHRISTI 5" "288" 27.69515099999999920000 -97.26944299999999540000 ""     0.520000     0.520000
     289 "PHARR" "289" 26.14968400000000060000 -98.18971399999999510000 ""     0.320000     0.320000
     290 "SANTA ROSA 1" "290" 26.26968300000000060000 -97.86701200000000260000 ""     0.460000     0.460000
     291 "ODEM" "291" 27.96292400000000100000 -97.67902700000000490000 ""     0.270000     0.270000
     292 "CORPUS CHRISTI 13" "292" 27.77424999999999860000 -97.43877399999999510000 ""     0.066000     0.066000
     293 "LAREDO 3" "293" 27.55698900000000150000 -99.26716100000000150000 ""     0.480000     0.480000
     294 "OLMITO" "294" 26.02176000000000040000 -97.52610900000000530000 ""     2.790000     2.790000
     295 "EDINBURG 1" "295" 26.45147700000000060000 -98.09200199999999370000 ""     0.119000     0.119000
     296 "TAFT 2" "296" 27.93860000000000100000 -97.45860000000000410000 ""     2.990000     2.990000
     297 "PORT ISABEL" "297" 26.05162500000000140000 -97.31276699999999380000 ""     0.148000     0.148000
     298 "DONNA" "298" 26.16189999999999930000 -98.05865699999999660000 ""     0.076000     0.076000
     299 "INGLESIDE" "299" 27.86793700000000130000 -97.20297100000000510000 ""     2.730000     2.730000
     300 "CORPUS CHRISTI 11" "300" 27.68327700000000040000 -97.40628900000000100000 ""     0.350000     0.350000
     301 "LOS FRESNOS" "301" 26.23499999999999940000 -97.27177799999999760000 ""     0.240000     0.240000
     302 "HARLINGEN 2" "302" 26.25283200000000150000 -97.74359599999999660000 ""     0.490000     0.490000
     303 "RIVIERA" "303" 27.13914700000000120000 -97.90137000000000000000 ""     0.270000     0.270000
     304 "LAREDO 1" "304" 27.56670000000000090000 -99.50889999999999700000 ""     2.860000     2.860000
     305 "JOURDANTON" "305" 28.76453599999999970000 -98.48596000000000570000 ""     0.142000     0.142000
     306 "GEORGE WEST" "306" 28.25747499999999950000 -98.14305099999999980000 ""     0.189000     0.189000
     307 "ROMA" "307" 26.53255000000000050000 -99.11298600000000650000 ""     0.092000     0.092000
     308 "CORPUS CHRISTI 12" "308" 27.75200600000000150000 -97.43650100000000690000 ""     0.410000     0.410000
     309 "SANTA MARIA" "309" 26.05271300000000070000 -97.74045099999999310000 ""     0.820000     0.820000
     310 "MCALLEN 1" "310" 26.27196500000000160000 -98.23657000000000040000 ""     0.187000     0.187000
     311 "CORPUS CHRISTI 7" "311" 27.66251400000000160000 -97.37136499999999730000 ""     0.380000     0.380000
     312 "FALFURRIAS" "312" 26.88051700000000110000 -98.21621299999999620000 ""     0.145000     0.145000
     313 "PETTUS" "313" 28.54090000000000060000 -97.95700100000000530000 ""     0.065000     0.065000
     314 "BROWNSVILLE 3" "314" 25.98894200000000150000 -97.44358200000000640000 ""     0.199000     0.199000
     315 "ALICE" "315" 27.65991999999999960000 -98.07572000000000400000 ""     0.400000     0.400000
     316 "RIO GRANDE CITY" "316" 26.58292900000000000000 -98.52163199999999680000 ""     0.380000     0.380000
     317 "PREMONT" "317" 27.63441900000000120000 -98.49669199999999590000 ""     0.410000     0.410000
     318 "FREER" "318" 27.83591799999999950000 -98.62896999999999540000 ""     0.193000     0.193000
     319 "PEARSALL" "319" 28.92749999999999840000 -99.09189999999999540000 ""     0.210000     0.210000
     320 "SANDIA" "320" 28.09316099999999850000 -97.96291499999999530000 ""     0.141000     0.141000
     321 "SARITA 1" "321" 27.22305599999999970000 -97.78916700000000620000 ""     0.097000     0.097000
     322 "DILLEY" "322" 28.70339600000000150000 -99.19118799999999680000 ""     0.420000     0.420000
     323 "ORANGE GROVE" "323" 27.98624399999999920000 -98.06018699999999910000 ""     0.110000     0.110000
     324 "PORTLAND" "324" 27.89213200000000010000 -97.38423799999999630000 ""     0.850000     0.850000
     325 "LAREDO 4" "325" 27.37354300000000150000 -99.35059599999999590000 ""     0.210000     0.210000
     326 "THREE RIVERS" "326" 28.31034700000000020000 -98.57318600000000690000 ""     0.022000     0.022000
     327 "ROCKPORT" "327" 28.12070100000000040000 -97.19688999999999620000 ""     0.065000     0.065000
     328 "CORPUS CHRISTI 15" "328" 27.73962999999999820000 -97.46681999999999850000 ""     0.420000     0.420000
     329 "ARMSTRONG 1" "329" 27.00110000000000100000 -97.59940000000000280000 ""     0.850000     0.850000
     330 "PENITAS" "330" 26.32160700000000020000 -98.47616399999999710000 ""     0.129000     0.129000
     331 "SULLIVAN CITY" "331" 26.25372700000000140000 -98.56719099999999400000 ""     0.013000     0.013000
     332 "CORPUS CHRISTI 6" "332" 27.70357299999999870000 -97.34504499999999890000 ""     0.860000     0.860000
     333 "MISSION 2" "333" 26.29643400000000140000 -98.29997699999999840000 ""     0.990000     0.990000
     334 "CORPUS CHRISTI 1" "334" 27.81390000000000030000 -97.42829999999999300000 ""     0.660000     0.660000
     335 "GRULLA" "335" 26.27482699999999840000 -98.65482400000000500000 ""     0.095000     0.095000
     336 "SARITA 2" "336" 27.11970000000000170000 -97.54989999999999380000 ""     0.147000     0.147000
     337 "HARGILL" "337" 26.47743499999999980000 -97.92149600000000480000 ""     0.111000     0.111000
     338 "CORPUS CHRISTI 14" "338" 27.81069799999999860000 -97.44039499999999520000 ""     0.166000     0.166000
     339 "MATHIS" "339" 28.10324699999999960000 -97.80803099999999970000 ""     3.640000     3.640000
     340 "ARANSAS PASS" "340" 27.87302800000000150000 -97.09219600000000130000 ""     0.460000     0.460000
     341 "SAN BENITO" "341" 26.10608600000000120000 -97.62929200000000660000 ""     0.790000     0.790000
     342 "PLEASANTON" "342" 28.93577900000000010000 -98.42899599999999790000 ""     0.070000     0.070000
     343 "REFUGIO" "343" 28.29114699999999870000 -96.89905899999999410000 ""     0.164000     0.164000
     344 "LYTLE" "344" 29.20367900000000110000 -98.77669400000000620000 ""     0.076000     0.076000
     345 "LAREDO 2" "345" 27.75174700000000170000 -99.12608500000000330000 ""     0.063000     0.063000
     346 "BRUNI 1" "346" 27.57611100000000090000 -98.90527799999999560000 ""     0.730000     0.730000
     347 "GOLIAD" "347" 28.56827799999999940000 -97.57923700000000620000 ""     0.490000     0.490000
     348 "SAN DIEGO" "348" 27.84955799999999830000 -98.38577499999999530000 ""     0.480000     0.480000
     349 "PORT ARANSAS" "349" 27.77743699999999900000 -97.11498299999999520000 ""     0.310000     0.310000
     350 "TAFT 1" "350" 27.99579999999999910000 -97.29670000000000130000 ""     0.066000     0.066000
     351 "SAN PERLITA" "351" 26.47527799999999940000 -97.69111100000000650000 ""     0.131000     0.131000
     352 "ZAPATA" "352" 26.93092899999999900000 -99.16276499999999320000 ""     0.470000     0.470000
     353 "SANTA ROSA 2" "353" 26.34525700000000010000 -97.79489200000000440000 ""     0.890000     0.890000
     354 "COTULLA" "354" 28.29317299999999950000 -99.21434399999999700000 ""     0.191000     0.191000
     355 "QUEMADO" "355" 28.95117300000000070000 -100.59338599999999500000 ""     0.210000     0.210000
     356 "CARRIZO SPRINGS" "356" 28.52490299999999830000 -99.50848000000000580000 ""     3.100000     3.100000
     357 "LAREDO 5" "357" 27.54540400000000130000 -99.46198900000000260000 ""     0.610000     0.610000
     358 "RAYMONDVILLE" "358" 26.56930799999999950000 -97.44233099999999580000 ""     4.580000     4.580000
     359 "BROWNSVILLE 1" "359" 25.91310000000000000000 -97.52139999999999990000 ""     0.390000     0.390000
     360 "LEMING" "360" 29.07054700000000120000 -98.48180999999999580000 ""     0.155000     0.155000
     361 "SEBASTIAN 1" "361" 26.34891999999999970000 -97.66679999999999500000 ""     0.350000     0.350000
     362 "GARLAND 5" "362" 32.91170199999999820000 -96.67483799999999410000 ""     0.131000     0.131000
     363 "KERENS" "363" 32.15826500000000010000 -96.32963200000000370000 ""     0.230000     0.230000
     364 "LIPAN" "364" 32.52701499999999870000 -98.00884899999999790000 ""     0.250000     0.250000
     365 "DALLAS 24" "365" 32.96969899999999850000 -96.79733400000000640000 ""     4.710000     4.710000
     366 "DENTON 4" "366" 33.23156900000000040000 -97.10988199999999890000 ""     0.092000     0.092000
     367 "ALBANY 2" "367" 32.79013100000000240000 -99.24183999999999630000 ""     0.430000     0.430000
     368 "DALLAS 21" "368" 32.86488700000000310000 -96.79035899999999520000 ""     0.169000     0.169000
     369 "PLANO 2" "369" 33.03156100000000350000 -96.67316399999999990000 ""     0.092000     0.092000
     370 "THORNTON" "370" 31.29958800000000000000 -96.60895200000000220000 ""     0.083000     0.083000
     371 "DENTON 5" "371" 33.22097399999999820000 -97.14603800000000430000 ""     0.019000     0.019000
     372 "EARLY" "372" 31.84256500000000050000 -98.80513399999999540000 ""     0.122000     0.122000
     373 "DECATUR" "373" 33.27631900000000090000 -97.51417800000000110000 ""     0.680000     0.680000
     374 "KELLER 2" "374" 32.92803700000000330000 -97.28391399999999580000 ""     0.640000     0.640000
     375 "PONDER" "375" 33.19870399999999930000 -97.31162799999999890000 ""     0.570000     0.570000
     376 "JACKSBORO 1" "376" 33.06797000000000250000 -98.33765200000000560000 ""     0.960000     0.960000
     377 "ALEDO 1" "377" 32.72059999999999750000 -97.51420000000000240000 ""     0.400000     0.400000
     378 "GATESVILLE 4" "378" 31.41725599999999830000 -97.75560400000000530000 ""     0.115000     0.115000
     379 "CLEBURNE 2" "379" 32.27666299999999920000 -97.50835600000000620000 ""     0.160000     0.160000
     380 "FORT WORTH 14" "380" 32.63902900000000070000 -97.33510599999999610000 ""     0.260000     0.260000
     381 "FORT WORTH 23" "381" 32.66730499999999890000 -97.41661499999999310000 ""     0.127000     0.127000
     382 "FORT WORTH 1" "382" 32.82397799999999680000 -97.04868100000000200000 ""     0.163000     0.163000
     383 "TROY" "383" 31.19590499999999980000 -97.26525300000000130000 ""     0.140000     0.140000
     384 "SPRINGTOWN" "384" 32.85306800000000040000 -97.69660000000000370000 ""     0.189000     0.189000
     385 "PRINCETON" "385" 33.15174700000000030000 -96.48315700000000560000 ""     0.179000     0.179000
     386 "DALLAS 27" "386" 32.74682299999999910000 -96.80268100000000690000 ""     0.083000     0.083000
     387 "DALLAS 1" "387" 32.64861100000000250000 -96.64444399999999290000 ""     0.163000     0.163000
     388 "ROYSE CITY" "388" 32.94550300000000220000 -96.37532500000000370000 ""     0.134000     0.134000
     389 "BOYD" "389" 33.04194199999999880000 -97.59708299999999780000 ""     0.360000     0.360000
     390 "STEPHENVILLE" "390" 32.28223500000000000000 -98.19671700000000670000 ""     0.178000     0.178000
     391 "MANSFIELD" "391" 32.50397300000000200000 -97.18837399999999600000 ""     0.143000     0.143000
     392 "GREENVILLE 1" "392" 33.17069999999999650000 -96.12640000000000380000 ""     0.790000     0.790000
     393 "PLANO 4" "393" 33.09008500000000200000 -96.74000800000000310000 ""     0.290000     0.290000
     394 "GROESBECK" "394" 31.50305600000000080000 -96.52001300000000580000 ""     4.840000     4.840000
     395 "GRAHAM" "395" 33.13439999999999940000 -98.61169999999999900000 ""     0.069000     0.069000
     396 "MABANK 2" "396" 32.27775900000000320000 -96.10533200000000420000 ""     0.280000     0.280000
     397 "ARLINGTON 1" "397" 32.77509299999999830000 -97.14208999999999600000 ""     0.240000     0.240000
     398 "DALLAS 41" "398" 32.78124600000000300000 -96.87883100000000520000 ""     0.220000     0.220000
     399 "WACO 3" "399" 31.57682399999999840000 -97.12724900000000620000 ""     0.039000     0.039000
     400 "DALLAS 19" "400" 32.99737300000000320000 -96.78821299999999890000 ""     0.380000     0.380000
     401 "BANGS" "401" 31.70620399999999960000 -99.15137400000000410000 ""     0.082000     0.082000
     402 "PROSPER" "402" 33.24190200000000320000 -96.80798900000000630000 ""     0.143000     0.143000
     403 "EVANT" "403" 31.55390799999999980000 -98.04908100000000100000 ""     0.121000     0.121000
     404 "TERRELL 1" "404" 32.73847099999999700000 -96.16916600000000410000 ""     0.079000     0.079000
     405 "AUBREY" "405" 33.27344899999999940000 -96.99011900000000710000 ""     2.230000     2.230000
     406 "WACO 4" "406" 31.51375600000000080000 -97.15298300000000610000 ""     0.270000     0.270000
     407 "LORENA" "407" 31.26864399999999830000 -97.20249499999999900000 ""     0.070000     0.070000
     408 "FORT HOOD" "408" 31.14364199999999980000 -97.76104700000000490000 ""     0.098000     0.098000
     409 "ARLINGTON 5" "409" 32.69210499999999800000 -97.08651700000000060000 ""     0.380000     0.380000
     410 "MCKINNEY 3" "410" 33.17203299999999900000 -96.69626999999999840000 ""     0.860000     0.860000
     411 "DALLAS 38" "411" 32.66561800000000200000 -96.87305600000000540000 ""     0.440000     0.440000
     412 "ARLINGTON 9" "412" 32.71932799999999730000 -97.15502800000000150000 ""     0.380000     0.380000
     413 "MILFORD" "413" 32.13751299999999840000 -96.99246999999999730000 ""     0.097000     0.097000
     414 "CLIFTON 1" "414" 31.86939999999999880000 -97.36669999999999450000 ""     0.310000     0.310000
     415 "DALLAS 15" "415" 32.83127900000000210000 -96.77119100000000170000 ""     0.020000     0.020000
     416 "FROST" "416" 32.03868700000000300000 -96.80793199999999390000 ""     0.070000     0.070000
     417 "GRANDVIEW" "417" 32.28092300000000140000 -97.16075999999999620000 ""     0.240000     0.240000
     418 "HASLET" "418" 32.98662399999999910000 -97.37725500000000520000 ""     0.380000     0.380000
     419 "BARDWELL" "419" 32.21112300000000060000 -96.75282699999999640000 ""     0.187000     0.187000
     420 "LAKE DALLAS" "420" 33.11035100000000140000 -97.00546900000000510000 ""     0.420000     0.420000
     421 "PLANO 1" "421" 33.02179300000000240000 -96.61548200000000010000 ""     0.320000     0.320000
     422 "EULESS 2" "422" 32.81410699999999990000 -97.09132300000000270000 ""     0.480000     0.480000
     423 "FORT WORTH 24" "423" 32.58185799999999690000 -97.42057499999999950000 ""     0.164000     0.164000
     424 "FLOWER MOUND 2" "424" 33.03488999999999720000 -97.12490599999999570000 ""     0.430000     0.430000
     425 "DALLAS 11" "425" 32.77063499999999860000 -96.74636200000000490000 ""     1.930000     1.930000
     426 "COMANCHE" "426" 31.89110099999999900000 -98.61455300000000080000 ""     0.780000     0.780000
     427 "RICHARDSON 2" "427" 32.97606300000000350000 -96.74208000000000140000 ""     3.330000     3.330000
     428 "FORT WORTH 8" "428" 32.62005800000000020000 -97.27493400000000180000 ""     0.015000     0.015000
     429 "IRVING 1" "429" 32.91919999999999650000 -96.98940000000000340000 ""     0.630000     0.630000
     430 "DALLAS 44" "430" 32.63607700000000020000 -96.96462200000000560000 ""     0.760000     0.760000
     431 "LANCASTER 1" "431" 32.56274400000000210000 -96.75216100000000100000 ""     0.128000     0.128000
     432 "PALO PINTO 2" "432" 32.76409600000000210000 -98.27687899999999390000 ""     2.370000     2.370000
     433 "ADDISON" "433" 32.96004700000000300000 -96.83852199999999760000 ""     0.260000     0.260000
     434 "HICO" "434" 32.00148099999999830000 -97.88259999999999650000 ""     0.116000     0.116000
     435 "KRUM" "435" 33.27882300000000270000 -97.30230899999999390000 ""     0.390000     0.390000
     436 "KAUFMAN" "436" 32.56880100000000060000 -96.25510300000000540000 ""     0.080000     0.080000
     437 "CADDO MILLS" "437" 33.06628400000000310000 -96.22213399999999690000 ""     0.040000     0.040000
     438 "PLANO 7" "438" 33.03422499999999930000 -96.81160699999999510000 ""     0.183000     0.183000
     439 "FORT WORTH 5" "439" 32.69114700000000080000 -97.26262499999999990000 ""     0.194000     0.194000
     440 "BAIRD" "440" 32.34115200000000100000 -99.19827200000000290000 ""     0.230000     0.230000
     441 "PERRIN" "441" 33.01498300000000090000 -98.05365399999999450000 ""     0.131000     0.131000
     442 "BROWNWOOD" "442" 31.74830299999999990000 -99.03289100000000640000 ""     0.098000     0.098000
     443 "DALLAS 6" "443" 32.84198700000000320000 -96.70257399999999850000 ""     0.350000     0.350000
     444 "MARLIN" "444" 31.20239400000000170000 -96.81423900000000060000 ""     1.330000     1.330000
     445 "ARLINGTON 6" "445" 32.78495199999999700000 -97.10005200000000510000 ""     0.089000     0.089000
     446 "DALLAS 8" "446" 32.91263299999999960000 -96.73663700000000180000 ""     4.480000     4.480000
     447 "JONESBORO" "447" 31.76900300000000140000 -97.80442600000000650000 ""     0.159000     0.159000
     448 "DALLAS 33" "448" 32.75314099999999940000 -96.83961299999999990000 ""     0.560000     0.560000
     449 "GOLDTHWAITE 2" "449" 31.62735699999999990000 -98.54671700000000100000 ""     0.990000     0.990000
     450 "PLANO 5" "450" 33.02126799999999920000 -96.74155799999999770000 ""     1.530000     1.530000
     451 "BELTON" "451" 31.05168799999999860000 -97.49990900000000240000 ""     0.530000     0.530000
     452 "TOLAR" "452" 32.36264899999999760000 -97.92435399999999390000 ""     0.260000     0.260000
     453 "BRECKENRIDGE" "453" 32.80427199999999740000 -98.89246599999999890000 ""     1.610000     1.610000
     454 "EASTLAND" "454" 32.49587499999999810000 -98.66401999999999360000 ""     0.155000     0.155000
     455 "COOPER" "455" 33.46221800000000000000 -95.75746100000000640000 ""     0.360000     0.360000
     456 "WACO 1" "456" 31.47567099999999840000 -97.08385400000000230000 ""     0.470000     0.470000
     457 "DALLAS 42" "457" 32.92318900000000070000 -96.89172100000000400000 ""     0.560000     0.560000
     458 "GATESVILLE 1" "458" 31.48641599999999840000 -97.70688400000000230000 ""     0.370000     0.370000
     459 "ANNA" "459" 33.32173399999999930000 -96.37847899999999870000 ""     4.680000     4.680000
     460 "MOODY" "460" 31.28508599999999970000 -97.39006100000000290000 ""     0.690000     0.690000
     461 "FORT WORTH 2" "461" 32.77591499999999770000 -97.18096300000000550000 ""     0.530000     0.530000
     462 "WACO 6" "462" 31.62712300000000100000 -97.21589299999999410000 ""     0.230000     0.230000
     463 "GRAND PRAIRIE 1" "463" 32.72943999999999680000 -96.99646199999999400000 ""     4.600000     4.600000
     464 "ROWLETT 2" "464" 32.93807699999999980000 -96.55636699999999450000 ""     0.820000     0.820000
     465 "PLANO 6" "465" 33.07542200000000320000 -96.80268599999999420000 ""     2.570000     2.570000
     466 "IRVING 5" "466" 32.87483300000000240000 -96.99673500000000100000 ""     0.167000     0.167000
     467 "DALLAS 7" "467" 32.87849700000000300000 -96.70781900000000060000 ""     0.127000     0.127000
     468 "BRYSON 2" "468" 33.27642600000000070000 -98.38237399999999870000 ""     0.168000     0.168000
     469 "MORGAN" "469" 31.98898900000000010000 -97.52975999999999600000 ""     0.420000     0.420000
     470 "SACHSE" "470" 32.96900800000000230000 -96.58088300000000000000 ""     0.210000     0.210000
     471 "PARADISE" "471" 33.09872699999999670000 -97.72342199999999930000 ""     0.093000     0.093000
     472 "RIO VISTA" "472" 32.10851199999999750000 -97.39581499999999890000 ""     0.087000     0.087000
     473 "STRAWN" "473" 32.75937299999999650000 -98.66644900000000010000 ""     0.197000     0.197000
     474 "MAY" "474" 31.93123299999999890000 -98.92740399999999570000 ""     0.154000     0.154000
     475 "DESOTO" "475" 32.59942699999999860000 -96.86407499999999970000 ""     5.600000     5.600000
     476 "MESQUITE 2" "476" 32.77170699999999930000 -96.61671699999999420000 ""     4.520000     4.520000
     477 "ROSEBUD" "477" 31.08226700000000160000 -96.95351399999999840000 ""     0.280000     0.280000
     478 "DENTON 2" "478" 33.20881099999999720000 -97.05513299999999790000 ""     0.250000     0.250000
     479 "DALLAS 4" "479" 32.82492400000000290000 -96.67943800000000460000 ""     1.950000     1.950000
     480 "AXTELL" "480" 31.66104699999999990000 -96.95512899999999940000 ""     0.230000     0.230000
     481 "NOLANVILLE" "481" 31.07595500000000040000 -97.60436900000000550000 ""     0.320000     0.320000
     482 "DENTON 1" "482" 33.19749999999999800000 -97.10609999999999790000 ""     0.019000     0.019000
     483 "DALLAS 39" "483" 32.86852900000000230000 -96.87611800000000530000 ""     0.165000     0.165000
     484 "DUBLIN 1" "484" 32.33861100000000020000 -98.47611100000000310000 ""     0.380000     0.380000
     485 "MERTENS" "485" 32.04397600000000070000 -96.91458000000000080000 ""     0.024000     0.024000
     486 "WEATHERFORD 1" "486" 32.68273299999999890000 -97.78229799999999730000 ""     0.280000     0.280000
     487 "PLANO 3" "487" 33.05675600000000000000 -96.73083099999999490000 ""     0.172000     0.172000
     488 "MALONE" "488" 31.92460399999999860000 -96.90450300000000540000 ""     0.078000     0.078000
     489 "DENTON 3" "489" 33.14946700000000140000 -97.09601600000000590000 ""     0.240000     0.240000
     490 "GRAFORD" "490" 32.90499400000000210000 -98.32427400000000260000 ""     0.027000     0.027000
     491 "ARLINGTON 8" "491" 32.63556299999999770000 -97.14882900000000630000 ""     0.630000     0.630000
     492 "ROCKWALL 1" "492" 32.85168099999999920000 -96.43617000000000420000 ""     0.330000     0.330000
     493 "CORSICANA 2" "493" 32.05793800000000000000 -96.63254700000000240000 ""     0.163000     0.163000
     494 "GARLAND 2" "494" 32.92890200000000080000 -96.61978200000000070000 ""     0.083000     0.083000
     495 "GATESVILLE 2" "495" 31.47657900000000100000 -97.72874500000000350000 ""     0.450000     0.450000
     496 "CARROLLTON 3" "496" 32.96247300000000280000 -96.89816999999999320000 ""     0.330000     0.330000
     497 "FORT WORTH 26" "497" 32.77540900000000330000 -97.43559899999999630000 ""     0.100000     0.100000
     498 "RHOME" "498" 33.09336499999999860000 -97.46279300000000490000 ""     0.310000     0.310000
     499 "VENUS" "499" 32.42632199999999900000 -97.09032799999999950000 ""     0.142000     0.142000
     500 "OLNEY 2" "500" 33.25020299999999910000 -98.92555600000000030000 ""     0.280000     0.280000
     501 "CARROLLTON 1" "501" 33.05016400000000230000 -96.87453999999999610000 ""     0.270000     0.270000
     502 "DALLAS 20" "502" 32.80213200000000030000 -96.78885200000000570000 ""     0.920000     0.920000
     503 "GORDON" "503" 32.58760300000000140000 -98.33360399999999400000 ""     0.870000     0.870000
     504 "MERIDIAN" "504" 31.91621500000000110000 -97.71012299999999580000 ""     0.088000     0.088000
     505 "KILLEEN 4" "505" 30.93600599999999900000 -97.93457899999999940000 ""     0.138000     0.138000
     506 "DUNCANVILLE 1" "506" 32.66066000000000000000 -96.91188200000000560000 ""     0.178000     0.178000
     507 "ARGYLE" "507" 33.11467499999999830000 -97.17378200000000280000 ""     0.390000     0.390000
     508 "BRYSON 1" "508" 33.20580100000000100000 -98.36506900000000540000 ""     0.910000     0.910000
     509 "FORT WORTH 12" "509" 32.75910400000000070000 -97.32975600000000330000 ""     0.117000     0.117000
     510 "MINERAL WELLS" "510" 32.79960200000000010000 -98.12680600000000200000 ""     3.240000     3.240000
     511 "COOLIDGE" "511" 31.66109600000000060000 -96.76004299999999600000 ""     0.173000     0.173000
     512 "RICE" "512" 32.22911299999999810000 -96.47550900000000240000 ""     0.440000     0.440000
     513 "DALLAS 35" "513" 32.99930899999999670000 -96.84168800000000490000 ""     0.290000     0.290000
     514 "POOLVILLE" "514" 33.05830000000000270000 -97.91030000000000660000 ""     0.013000     0.013000
     515 "WALNUT SPRINGS" "515" 32.08352200000000210000 -97.73671199999999720000 ""     0.270000     0.270000
     516 "BEDFORD 2" "516" 32.83065799999999970000 -97.14515699999999750000 ""     4.460000     4.460000
     517 "HUBBARD" "517" 31.84850600000000040000 -96.80727600000000170000 ""     0.860000     0.860000
     518 "FERRIS" "518" 32.43987299999999860000 -96.67804900000000150000 ""     0.380000     0.380000
     519 "GARLAND 4" "519" 32.88019599999999800000 -96.65155500000000190000 ""     0.172000     0.172000
     520 "DALLAS 32" "520" 32.71140499999999920000 -96.83859099999999390000 ""     0.124000     0.124000
     521 "PILOT POINT" "521" 33.37124599999999930000 -96.93324200000000700000 ""     3.500000     3.500000
     522 "FORT WORTH 6" "522" 32.72404699999999880000 -97.26943199999999480000 ""     0.320000     0.320000
     523 "NORTH RICHLAND HILLS 2" "523" 32.84001099999999700000 -97.22529500000000270000 ""     3.720000     3.720000
     524 "JUSTIN" "524" 33.09999299999999780000 -97.34049899999999410000 ""     0.161000     0.161000
     525 "SCURRY" "525" 32.46475600000000130000 -96.43952000000000170000 ""     0.135000     0.135000
     526 "SANGER" "526" 33.37305099999999670000 -97.21335899999999700000 ""     0.196000     0.196000
     527 "KILLEEN 1" "527" 31.14920800000000160000 -97.63319599999999810000 ""     0.560000     0.560000
     528 "MABANK 1" "528" 32.43667599999999850000 -96.07955800000000580000 ""     0.137000     0.137000
     529 "MEXIA" "529" 31.65491899999999960000 -96.46813699999999870000 ""     1.730000     1.730000
     530 "CARROLLTON 2" "530" 33.00526200000000190000 -96.89674200000000330000 ""     0.380000     0.380000
     531 "NEVADA" "531" 33.06178899999999740000 -96.39333100000000340000 ""     0.410000     0.410000
     532 "ZEPHYR" "532" 31.68667699999999950000 -98.77627699999999320000 ""     0.061000     0.061000
     533 "TERRELL 2" "533" 32.75840800000000290000 -96.30132299999999650000 ""     0.950000     0.950000
     534 "DALLAS 14" "534" 32.66544700000000030000 -96.75945099999999850000 ""     0.162000     0.162000
     535 "DALLAS 13" "535" 32.75060200000000070000 -96.75684599999999590000 ""     0.115000     0.115000
     536 "DALLAS 28" "536" 32.81184700000000020000 -96.81290300000000570000 ""     0.069000     0.069000
     537 "HAMILTON" "537" 31.68681399999999830000 -98.18702899999999540000 ""     0.151000     0.151000
     538 "ARLINGTON 7" "538" 32.69218599999999950000 -97.13330399999999540000 ""     0.760000     0.760000
     539 "EULESS 1" "539" 32.86028499999999750000 -97.08602799999999890000 ""     0.100000     0.100000
     540 "FRISCO 1" "540" 33.16312899999999790000 -96.79019200000000470000 ""     0.260000     0.260000
     541 "SALADO" "541" 30.92573600000000060000 -97.59865000000000630000 ""     0.122000     0.122000
     542 "OLNEY 1" "542" 33.38361100000000190000 -98.71194400000000260000 ""     0.183000     0.183000
     543 "GOLDTHWAITE 1" "543" 31.38333300000000040000 -98.46666700000000110000 ""     0.131000     0.131000
     544 "FORT WORTH 22" "544" 32.70065000000000310000 -97.38696500000000360000 ""     0.240000     0.240000
     545 "GRAPEVINE" "545" 32.92576499999999840000 -97.07154500000000040000 ""     0.142000     0.142000
     546 "GLEN ROSE 2" "546" 32.20848300000000110000 -97.79524700000000340000 ""     0.076000     0.076000
     547 "KOPPERL" "547" 32.11753800000000320000 -97.57560100000000600000 ""     0.112000     0.112000
     548 "BEDFORD 1" "548" 32.85297099999999660000 -97.13044299999999960000 ""     0.280000     0.280000
     549 "FORT WORTH 29" "549" 32.78700899999999760000 -97.52385599999999500000 ""     0.410000     0.410000
     550 "DALLAS 5" "550" 32.76711900000000100000 -96.68932100000000670000 ""     0.176000     0.176000
     551 "GRAND PRAIRIE 2" "551" 32.77667100000000030000 -97.00938899999999880000 ""     0.158000     0.158000
     552 "DALLAS 22" "552" 32.90267899999999910000 -96.79339299999999470000 ""     0.410000     0.410000
     553 "FLOWER MOUND 1" "553" 33.03271000000000160000 -97.06006999999999610000 ""     0.280000     0.280000
     554 "ROANOKE" "554" 33.00933500000000010000 -97.22672000000000030000 ""     1.220000     1.220000
     555 "MILLSAP" "555" 32.70445600000000040000 -97.99314800000000500000 ""     0.670000     0.670000
     556 "FORRESTON" "556" 32.23751200000000240000 -96.84232400000000500000 ""     0.073000     0.073000
     557 "ITALY" "557" 32.17771199999999960000 -96.85117999999999940000 ""     0.010000     0.010000
     558 "FORNEY" "558" 32.74317800000000030000 -96.45489999999999500000 ""     0.410000     0.410000
     559 "LAVON" "559" 33.01265200000000280000 -96.45408299999999710000 ""     0.410000     0.410000
     560 "GLEN ROSE 1" "560" 32.29836499999999690000 -97.78551500000000370000 ""     0.135000     0.135000
     561 "DE LEON" "561" 32.29859400000000140000 -98.55225699999999730000 ""     0.950000     0.950000
     562 "KELLER 1" "562" 32.92400899999999810000 -97.22514800000000430000 ""     0.410000     0.410000
     563 "CEDAR HILL" "563" 32.58018100000000320000 -96.96467499999999970000 ""     2.970000     2.970000
     564 "MC GREGOR" "564" 31.40951799999999850000 -97.53113399999999440000 ""     0.390000     0.390000
     565 "COMMERCE" "565" 33.31626899999999840000 -95.78896799999999700000 ""     0.510000     0.510000
     566 "MIDLOTHIAN 2" "566" 32.46926700000000210000 -96.99071000000000710000 ""     0.390000     0.390000
     567 "WEST" "567" 31.81619099999999990000 -97.24329199999999670000 ""     0.620000     0.620000
     568 "BARTLETT" "568" 30.78925399999999970000 -97.29162800000000290000 ""     3.000000     3.000000
     569 "DALLAS 16" "569" 32.79249599999999990000 -96.77276299999999760000 ""     0.910000     0.910000
     570 "COPPELL" "570" 32.96341699999999970000 -96.98466399999999510000 ""     0.186000     0.186000
     571 "WILMER" "571" 32.60519200000000240000 -96.67433300000000430000 ""     0.690000     0.690000
     572 "DAWSON" "572" 31.86695299999999880000 -96.65580400000000340000 ""     0.189000     0.189000
     573 "MART" "573" 31.56099499999999840000 -96.80244899999999580000 ""     0.062000     0.062000
     574 "LITTLE ELM" "574" 33.17649500000000270000 -96.95055100000000440000 ""     0.022000     0.022000
     575 "TEMPLE 2" "575" 31.07530300000000170000 -97.25243299999999640000 ""     0.370000     0.370000
     576 "TEMPLE 1" "576" 31.05583299999999980000 -97.31722200000000100000 ""     0.167000     0.167000
     577 "QUINLAN" "577" 32.92470900000000000000 -96.11335499999999850000 ""     0.810000     0.810000
     578 "CHICO" "578" 33.31588299999999950000 -97.85767800000000700000 ""     0.900000     0.900000
     579 "DUBLIN 2" "579" 32.07530100000000320000 -98.34861999999999680000 ""     0.176000     0.176000
     580 "ARLINGTON 2" "580" 32.59120999999999670000 -97.03942899999999840000 ""     0.850000     0.850000
     581 "WOLFE CITY" "581" 33.42087200000000280000 -95.94570699999999870000 ""     0.220000     0.220000
     582 "DALLAS 26" "582" 32.94462200000000250000 -96.80179200000000610000 ""     0.340000     0.340000
     583 "WHITNEY" "583" 31.95970099999999900000 -97.33042100000000120000 ""     0.980000     0.980000
     584 "FORT WORTH 25" "584" 32.91352200000000040000 -97.43383500000000200000 ""     0.990000     0.990000
     585 "FORT WORTH 27" "585" 32.84732600000000250000 -97.48217800000000470000 ""     0.430000     0.430000
     586 "JOSHUA" "586" 32.42593600000000010000 -97.53987399999999750000 ""     0.136000     0.136000
     587 "DALLAS 12" "587" 32.87348500000000230000 -96.74753900000000330000 ""     0.790000     0.790000
     588 "MCKINNEY 1" "588" 33.16694400000000090000 -96.60166599999999450000 ""     0.390000     0.390000
     589 "ALLEN 1" "589" 33.08958700000000160000 -96.60776699999999550000 ""     0.420000     0.420000
     590 "ALEDO 2" "590" 32.69570800000000330000 -97.63148200000000540000 ""     0.220000     0.220000
     591 "THE COLONY" "591" 33.07029200000000200000 -96.91239099999999950000 ""     0.950000     0.950000
     592 "SUNNYVALE" "592" 32.80051000000000270000 -96.54756299999999670000 ""     2.880000     2.880000
     593 "DALLAS 10" "593" 32.82865100000000070000 -96.74595100000000510000 ""     0.530000     0.530000
     594 "FORT WORTH 4" "594" 32.86842099999999790000 -97.25213200000000310000 ""     0.082000     0.082000
     595 "DALLAS 30" "595" 32.84830999999999790000 -96.82547399999999980000 ""     0.151000     0.151000
     596 "AZLE" "596" 32.90019600000000110000 -97.56117899999999570000 ""     0.143000     0.143000
     597 "HUTCHINS" "597" 32.63851999999999980000 -96.69551599999999780000 ""     0.850000     0.850000
     598 "VALLEY MILLS" "598" 31.66215899999999910000 -97.50607899999999970000 ""     0.310000     0.310000
     599 "DENTON 6" "599" 33.22769499999999710000 -97.18384399999999350000 ""     0.830000     0.830000
     600 "MESQUITE 3" "600" 32.81730900000000160000 -96.63027700000000660000 ""     0.194000     0.194000
     601 "GRANBURY 1" "601" 32.33422000000000200000 -97.73168599999999630000 ""     0.340000     0.340000
     602 "DALLAS 2" "602" 32.72310000000000230000 -96.93580000000000040000 ""     0.900000     0.900000
     603 "MOUNT CALM" "603" 31.75119199999999960000 -96.89187200000000640000 ""     0.127000     0.127000
     604 "RIESEL 2" "604" 31.35473400000000060000 -97.01287200000000160000 ""     1.770000     1.770000
     605 "DALLAS 17" "605" 32.71132399999999760000 -96.78121500000000310000 ""     4.940000     4.940000
     606 "ARLINGTON 4" "606" 32.75427200000000030000 -97.08319600000000090000 ""     0.780000     0.780000
     607 "CELINA" "607" 33.33889899999999780000 -96.75297700000000130000 ""     0.580000     0.580000
     608 "FORT WORTH 16" "608" 32.88180700000000200000 -97.34595500000000360000 ""     0.670000     0.670000
     609 "RED OAK" "609" 32.52177300000000320000 -96.80731500000000270000 ""     0.410000     0.410000
     610 "CLYDE" "610" 32.26639999999999730000 -99.51887899999999830000 ""     2.260000     2.260000
     611 "IRVING 2" "611" 32.88525899999999780000 -96.94210800000000460000 ""     0.128000     0.128000
     612 "ROWLETT 1" "612" 32.89784600000000130000 -96.55038500000000570000 ""     3.030000     3.030000
     613 "JACKSBORO 2" "613" 33.21958500000000210000 -98.18815399999999730000 ""     0.460000     0.460000
     614 "GRANBURY 3" "614" 32.56206999999999850000 -97.63101100000000090000 ""     3.940000     3.940000
     615 "SOUTHLAKE" "615" 32.95992199999999880000 -97.14858200000000470000 ""     0.410000     0.410000
     616 "DALLAS 29" "616" 32.78679600000000250000 -96.81997099999999530000 ""     0.210000     0.210000
     617 "LEWISVILLE 1" "617" 33.06847299999999730000 -96.96380600000000530000 ""     1.820000     1.820000
     618 "DALLAS 36" "618" 32.89329500000000200000 -96.86433900000000110000 ""     0.032000     0.032000
     619 "HILLSBORO" "619" 32.02246099999999980000 -97.13336099999999360000 ""     0.490000     0.490000
     620 "FORT WORTH 15" "620" 32.70783099999999880000 -97.33826500000000690000 ""     0.088000     0.088000
     621 "CISCO" "621" 32.55600400000000150000 -99.16473600000000490000 ""     4.430000     4.430000
     622 "ITASCA" "622" 32.16263899999999860000 -97.15489999999999780000 ""     0.440000     0.440000
     623 "LANCASTER 2" "623" 32.61766300000000030000 -96.77805800000000150000 ""     0.930000     0.930000
     624 "GARLAND 1" "624" 32.85761699999999760000 -96.57632499999999710000 ""     0.137000     0.137000
     625 "DALLAS 9" "625" 32.79224399999999660000 -96.74400300000000640000 ""     0.330000     0.330000
     626 "DUNCANVILLE 2" "626" 32.64321199999999830000 -96.91646799999999470000 ""     0.144000     0.144000
     627 "MESQUITE 1" "627" 32.72566299999999730000 -96.55898799999999940000 ""     0.230000     0.230000
     628 "MAYPEARL" "628" 32.30236699999999670000 -97.03721899999999320000 ""     0.089000     0.089000
     629 "GARLAND 3" "629" 32.96460700000000090000 -96.64968600000000260000 ""     0.172000     0.172000
     630 "ALLEN 2" "630" 33.11432700000000300000 -96.69396399999999400000 ""     0.092000     0.092000
     631 "RIESEL 1" "631" 31.47437800000000150000 -96.95714900000000110000 ""     0.760000     0.760000
     632 "BRIDGEPORT" "632" 33.19639999999999700000 -97.92079999999999980000 ""     0.081000     0.081000
     633 "LEWISVILLE 2" "633" 33.08136700000000020000 -97.06101700000000680000 ""     0.095000     0.095000
     634 "SEAGOVILLE" "634" 32.60580000000000210000 -96.54230800000000560000 ""     0.340000     0.340000
     635 "DALLAS 31" "635" 32.92528300000000030000 -96.83679999999999670000 ""     0.077000     0.077000
     636 "HALTOM CITY" "636" 32.80343599999999780000 -97.26737599999999870000 ""     0.220000     0.220000
     637 "BALCH SPRINGS" "637" 32.71660099999999720000 -96.62008500000000310000 ""     0.270000     0.270000
     638 "FORT WORTH 13" "638" 32.67849999999999970000 -97.33051100000000130000 ""     0.038000     0.038000
     639 "DALLAS 43" "639" 32.67623799999999790000 -96.93656500000000160000 ""     0.770000     0.770000
     640 "KILLEEN 2" "640" 31.11288400000000110000 -97.72960199999999990000 ""     0.094000     0.094000
     641 "WACO 5" "641" 31.53972299999999860000 -97.19500899999999890000 ""     0.068000     0.068000
     642 "FORT WORTH 9" "642" 32.85968499999999890000 -97.29152299999999800000 ""     0.480000     0.480000
     643 "ENNIS" "643" 32.32000000000000030000 -96.67499999999999720000 ""     0.121000     0.121000
     644 "DALLAS 3" "644" 32.71030600000000280000 -96.67854900000000380000 ""     1.290000     1.290000
     645 "RICHARDSON 1" "645" 32.99155700000000020000 -96.66306299999999400000 ""     0.198000     0.198000
     646 "FORT WORTH 21" "646" 32.74205800000000010000 -97.38173000000000460000 ""     0.320000     0.320000
     647 "WACO 2" "647" 31.62095400000000110000 -97.09851000000000450000 ""     0.128000     0.128000
     648 "ROGERS" "648" 30.94018300000000110000 -97.22702300000000260000 ""     0.430000     0.430000
     649 "CHINA SPRING" "649" 31.69394700000000140000 -97.32527100000000080000 ""     0.113000     0.113000
     650 "ALBANY 1" "650" 32.76830000000000350000 -99.42279999999999520000 ""     0.094000     0.094000
     651 "MCKINNEY 2" "651" 33.24587900000000220000 -96.63129499999999440000 ""     0.950000     0.950000
     652 "GRANBURY 2" "652" 32.40305599999999940000 -97.70055600000000600000 ""     0.176000     0.176000
     653 "CLIFTON 2" "653" 31.81706200000000000000 -97.54656799999999350000 ""     3.450000     3.450000
     654 "FARMERSVILLE" "654" 33.17421900000000080000 -96.35600399999999870000 ""     1.380000     1.380000
     655 "ARLINGTON 10" "655" 32.68922200000000090000 -97.18913000000000580000 ""     0.082000     0.082000
     656 "KILLEEN 3" "656" 31.00964099999999850000 -97.74641699999999390000 ""     4.830000     4.830000
     657 "WYLIE" "657" 33.01213500000000070000 -96.53493600000000190000 ""     2.630000     2.630000
     658 "PALO PINTO 1" "658" 32.65809999999999750000 -98.31029999999999800000 ""     0.830000     0.830000
     659 "FORT WORTH 10" "659" 32.97536099999999950000 -97.31048599999999740000 ""     0.163000     0.163000
     660 "JOSEPHINE" "660" 33.06621899999999670000 -96.30900400000000160000 ""     0.230000     0.230000
     661 "LEWSIVILLE" "661" 33.01964600000000160000 -96.96198599999999600000 ""     0.177000     0.177000
     662 "DALLAS 40" "662" 32.81357599999999760000 -96.87803599999999450000 ""     0.139000     0.139000
     663 "KEMP" "663" 32.36668600000000140000 -96.24503900000000560000 ""     2.270000     2.270000
     664 "WAXAHACHIE 2" "664" 32.36082900000000250000 -96.91552299999999320000 ""     0.440000     0.440000
     665 "HURST" "665" 32.81719999999999970000 -97.18058600000000520000 ""     0.138000     0.138000
     666 "FORT WORTH 18" "666" 32.81650299999999730000 -97.35953200000000150000 ""     0.073000     0.073000
     667 "WEATHERFORD 2" "667" 32.75496400000000110000 -97.79108499999999540000 ""     0.076000     0.076000
     668 "ROCKWALL 2" "668" 32.94390099999999680000 -96.45287500000000590000 ""     0.450000     0.450000
     669 "WEATHERFORD 3" "669" 32.84840299999999760000 -97.90321900000000710000 ""     0.290000     0.290000
     670 "FORT WORTH 3" "670" 32.74742599999999730000 -97.21765800000000010000 ""     4.570000     4.570000
     671 "NEWARK" "671" 33.00084999999999980000 -97.44440899999999320000 ""     0.140000     0.140000
     672 "SANTO" "672" 32.60050300000000330000 -98.17275999999999670000 ""     0.690000     0.690000
     673 "DALLAS 18" "673" 32.93033799999999900000 -96.78749600000000440000 ""     3.350000     3.350000
     674 "ELM MOTT" "674" 31.69661899999999830000 -97.07370699999999890000 ""     0.990000     0.990000
     675 "FORT WORTH 17" "675" 32.78110000000000210000 -97.35458500000000020000 ""     1.480000     1.480000
     676 "WAXAHACHIE 1" "676" 32.37220099999999690000 -96.78494399999999590000 ""     0.098000     0.098000
     677 "ARLINGTON 3" "677" 32.72284400000000200000 -97.08023900000000590000 ""     0.181000     0.181000
     678 "FORT WORTH 20" "678" 32.65291799999999970000 -97.37953799999999660000 ""     0.330000     0.330000
     679 "FORT WORTH 7" "679" 32.74909900000000110000 -97.27295700000000520000 ""     0.500000     0.500000
     680 "FORT WORTH 11" "680" 32.72868799999999820000 -97.31780100000000290000 ""     0.133000     0.133000
     681 "MIDLOTHIAN 1" "681" 32.43019999999999920000 -97.05370000000000630000 ""     0.177000     0.177000
     682 "HEWITT" "682" 31.45350099999999930000 -97.19533900000000420000 ""     0.169000     0.169000
     683 "ARLINGTON 11" "683" 32.63964899999999860000 -97.21747600000000490000 ""     0.081000     0.081000
     684 "GRAND PRAIRIE 3" "684" 32.66495299999999700000 -97.02469200000000170000 ""     0.990000     0.990000
     685 "MELISSA" "685" 33.28511799999999710000 -96.56624700000000420000 ""     0.075000     0.075000
     686 "COPPERAS COVE" "686" 31.21904500000000130000 -97.96822400000000640000 ""     0.030000     0.030000
     687 "CLEBURNE 1" "687" 32.39258800000000350000 -97.32753999999999910000 ""     0.740000     0.740000
     688 "GREENVILLE 2" "688" 33.06845400000000270000 -96.08427399999999350000 ""     0.087000     0.087000
     689 "ALVORD" "689" 33.37243300000000090000 -97.66995300000000670000 ""     0.260000     0.260000
     690 "GORMAN" "690" 32.11695300000000230000 -98.98514000000000120000 ""     0.890000     0.890000
     691 "COLLEYVILLE" "691" 32.89178700000000080000 -97.14964100000000260000 ""     0.290000     0.290000
     692 "HOLLAND" "692" 30.88432600000000150000 -97.37880900000000400000 ""     0.410000     0.410000
     693 "TEMPLE 3" "693" 31.13788500000000070000 -97.37362600000000160000 ""     0.560000     0.560000
     694 "DALLAS 34" "694" 32.66086200000000160000 -96.84094799999999740000 ""     0.062000     0.062000
     695 "IRVING 4" "695" 32.82590700000000080000 -96.96691500000000020000 ""     0.340000     0.340000
     696 "FRISCO 2" "696" 33.14633599999999800000 -96.85634699999999950000 ""     0.189000     0.189000
     697 "GATESVILLE 3" "697" 31.46798300000000030000 -97.73527199999999480000 ""     0.380000     0.380000
     698 "DALLAS 25" "698" 32.78774200000000150000 -96.79939000000000250000 ""     0.076000     0.076000
     699 "DALLAS 37" "699" 32.70391300000000000000 -96.87188899999999590000 ""     0.430000     0.430000
     700 "FORT WORTH 19" "700" 32.70863899999999800000 -97.36349500000000030000 ""     0.161000     0.161000
     701 "WOODWAY" "701" 31.52966400000000040000 -97.26044199999999760000 ""     0.193000     0.193000
     702 "MINGUS" "702" 32.45540799999999850000 -98.41816799999999430000 ""     0.116000     0.116000
     703 "THROCKMORTON" "703" 33.18771199999999770000 -99.26503400000000000000 ""     0.072000     0.072000
     704 "NEMO" "704" 32.26622199999999910000 -97.65514100000000040000 ""     0.011000     0.011000
     705 "ABBOTT" "705" 31.88172799999999900000 -97.08540999999999600000 ""     0.250000     0.250000
     706 "ALVARADO" "706" 32.41494399999999840000 -97.19636699999999510000 ""     0.155000     0.155000
     707 "CORSICANA 1" "707" 32.04319300000000230000 -96.35094300000000090000 ""     1.180000     1.180000
     708 "HARKER HEIGHTS" "708" 31.05085599999999960000 -97.64462500000000490000 ""     0.230000     0.230000
     709 "IRVING 3" "709" 32.79660799999999910000 -96.95490300000000160000 ""     0.165000     0.165000
     710 "BURLESON" "710" 32.53266599999999900000 -97.30654699999999480000 ""     4.430000     4.430000
     711 "FORT WORTH 28" "711" 32.63586999999999700000 -97.50348099999999360000 ""     0.088000     0.088000
     712 "DALLAS 23" "712" 32.83589299999999870000 -96.79551399999999720000 ""     0.184000     0.184000
     713 "NORTH RICHLAND HILLS 1" "713" 32.88658999999999820000 -97.20838399999999520000 ""     0.240000     0.240000
     714 "CROSS PLAINS" "714" 32.00692500000000250000 -99.29075799999999670000 ""     0.170000     0.170000
     715 "BLOOMING GROVE" "715" 32.12292699999999710000 -96.72366100000000700000 ""     0.028000     0.028000
     716 "CONVERSE" "716" 29.48777400000000170000 -98.29147399999999380000 ""     0.620000     0.620000
     717 "SAN ANTONIO 46" "717" 29.65234999999999840000 -98.65621299999999390000 ""     0.280000     0.280000
     718 "BASTROP" "718" 30.14560000000000170000 -97.27079999999999420000 ""     3.980000     3.980000
     719 "MARION 2" "719" 29.60045300000000170000 -98.04757600000000650000 ""     0.154000     0.154000
     720 "PAIGE" "720" 30.30388500000000110000 -97.21889899999999330000 ""     0.188000     0.188000
     721 "SAN ANTONIO 42" "721" 29.37143599999999920000 -98.59341100000000320000 ""     0.173000     0.173000
     722 "WAELDER" "722" 29.70074500000000130000 -97.30132799999999800000 ""     0.950000     0.950000
     723 "ATASCOSA" "723" 29.28303500000000170000 -98.73726700000000280000 ""     0.260000     0.260000
     724 "SAN ANTONIO 40" "724" 29.46064600000000060000 -98.57127900000000410000 ""     0.131000     0.131000
     725 "CIBOLO" "725" 29.57500399999999980000 -98.22055199999999790000 ""     2.420000     2.420000
     726 "AUSTIN 6" "726" 30.24235399999999880000 -97.65919999999999850000 ""     0.720000     0.720000
     727 "AUSTIN 25" "727" 30.29326800000000120000 -97.76605000000000700000 ""     0.620000     0.620000
     728 "HORSESHOE BAY" "728" 30.53089999999999900000 -98.37775200000000100000 ""     0.044000     0.044000
     729 "LEANDER 1" "729" 30.56255099999999910000 -97.90789700000000550000 ""     0.046000     0.046000
     730 "AUSTIN 10" "730" 30.30426500000000090000 -97.68572199999999840000 ""     1.270000     1.270000
     731 "SAN ANTONIO 31" "731" 29.59002800000000020000 -98.52526199999999790000 ""     0.680000     0.680000
     732 "SAN ANTONIO 49" "732" 29.34133699999999930000 -98.70562800000000440000 ""     0.196000     0.196000
     733 "ELGIN" "733" 30.33858400000000090000 -97.36122400000000710000 ""     0.049000     0.049000
     734 "AUSTIN 31" "734" 30.21616799999999970000 -97.85600599999999360000 ""     0.310000     0.310000
     735 "RUNGE" "735" 28.95223700000000020000 -97.88716100000000610000 ""     4.810000     4.810000
     736 "YOAKUM" "736" 29.20233800000000100000 -97.07633300000000530000 ""     0.095000     0.095000
     737 "AUSTIN 37" "737" 30.31974800000000060000 -97.95822400000000130000 ""     0.400000     0.400000
     738 "PFLUGERVILLE" "738" 30.43853400000000060000 -97.59457999999999340000 ""     0.042000     0.042000
     739 "SAN ANTONIO 12" "739" 29.58586199999999880000 -98.40681100000000470000 ""     2.020000     2.020000
     740 "AUSTIN 3" "740" 30.29342400000000170000 -97.78440799999999910000 ""     0.340000     0.340000
     741 "SAN ANTONIO 48" "741" 29.46200599999999880000 -98.67678499999999530000 ""     1.870000     1.870000
     742 "SAN ANTONIO 19" "742" 29.41509999999999890000 -98.45912300000000530000 ""     0.290000     0.290000
     743 "SAN ANTONIO 2" "743" 29.58889999999999890000 -98.61390000000000100000 ""     0.260000     0.260000
     744 "BERGHEIM" "744" 29.90326200000000160000 -98.55644599999999400000 ""     0.290000     0.290000
     745 "NEW BRAUNFELS 2" "745" 29.69687800000000170000 -98.07072599999999340000 ""     0.710000     0.710000
     746 "D HANIS" "746" 29.28528499999999820000 -99.32918200000000300000 ""     0.770000     0.770000
     747 "SAN ANTONIO 24" "747" 29.69745299999999940000 -98.48672799999999940000 ""     0.310000     0.310000
     748 "AUSTIN 7" "748" 30.38248099999999850000 -97.67346700000000230000 ""     0.148000     0.148000
     749 "BRENHAM" "749" 30.21507499999999880000 -96.41027200000000620000 ""     3.240000     3.240000
     750 "BERTRAM" "750" 30.77329500000000100000 -98.04518000000000200000 ""     0.930000     0.930000
     751 "MARION 1" "751" 29.62440000000000140000 -98.14190000000000680000 ""     0.197000     0.197000
     752 "LA GRANGE" "752" 29.91720000000000110000 -96.75060000000000570000 ""     0.079000     0.079000
     753 "MARBLE FALLS 1" "753" 30.55528800000000090000 -98.25759300000000000000 ""     0.062000     0.062000
     754 "ROUND ROCK 1" "754" 30.55704400000000120000 -97.69028600000000040000 ""     0.240000     0.240000
     755 "WIMBERLEY" "755" 30.03444899999999860000 -98.14277599999999780000 ""     0.420000     0.420000
     756 "GONZALES" "756" 29.47695399999999920000 -97.44892400000000520000 ""     0.112000     0.112000
     757 "SAN ANTONIO 11" "757" 29.69051400000000030000 -98.40181200000000670000 ""     0.310000     0.310000
     758 "SAN ANTONIO 14" "758" 29.62721399999999860000 -98.42706800000000560000 ""     0.181000     0.181000
     759 "HUTTO" "759" 30.56004199999999930000 -97.54612400000000600000 ""     0.540000     0.540000
     760 "LULING" "760" 29.69611000000000090000 -97.47066300000000180000 ""     0.380000     0.380000
     761 "SAN ANTONIO 21" "761" 29.58863799999999960000 -98.47458500000000470000 ""     0.093000     0.093000
     762 "AUSTIN 12" "762" 30.38797999999999890000 -97.70685299999999530000 ""     0.094000     0.094000
     763 "SAN ANTONIO 15" "763" 29.46059699999999990000 -98.43855399999999630000 ""     0.138000     0.138000
     764 "ADKINS" "764" 29.35355300000000160000 -98.23830800000000350000 ""     4.600000     4.600000
     765 "WINCHESTER" "765" 30.03810000000000000000 -96.98749999999999720000 ""     0.960000     0.960000
     766 "ROCKDALE 1" "766" 30.56587100000000130000 -97.06403199999999740000 ""     0.096000     0.096000
     767 "NATALIA" "767" 29.19979999999999980000 -98.84216499999999430000 ""     0.131000     0.131000
     768 "AUSTIN 20" "768" 30.27056899999999830000 -97.74258899999999530000 ""     0.380000     0.380000
     769 "SAN ANTONIO 43" "769" 29.47146400000000100000 -98.61775500000000250000 ""     0.169000     0.169000
     770 "SAN ANTONIO 5" "770" 29.55603800000000090000 -98.36028299999999550000 ""     0.460000     0.460000
     771 "TAYLOR" "771" 30.46545400000000110000 -97.38411100000000430000 ""     0.910000     0.910000
     772 "SMITHVILLE" "772" 30.01389899999999860000 -97.18214799999999800000 ""     0.143000     0.143000
     773 "CEDAR PARK" "773" 30.50394899999999860000 -97.82420000000000470000 ""     0.380000     0.380000
     774 "SAN ANTONIO 25" "774" 29.53726400000000040000 -98.48788199999999900000 ""     0.840000     0.840000
     775 "HALLETTSVILLE" "775" 29.38003600000000050000 -96.83618900000000450000 ""     0.260000     0.260000
     776 "AUSTIN 5" "776" 30.35565700000000080000 -97.64468200000000310000 ""     0.340000     0.340000
     777 "NEW BRAUNFELS 3" "777" 29.75882299999999960000 -98.19046199999999660000 ""     0.180000     0.180000
     778 "SUTHERLAND SPRINGS" "778" 29.29349900000000060000 -98.05701600000000440000 ""     0.310000     0.310000
     779 "AUSTIN 34" "779" 30.17841900000000170000 -97.88866199999999650000 ""     3.150000     3.150000
     780 "CAMERON" "780" 30.89112899999999940000 -96.90760099999999970000 ""     0.166000     0.166000
     781 "SAN ANTONIO 35" "781" 29.30546700000000020000 -98.53113600000000360000 ""     0.158000     0.158000
     782 "MEDINA" "782" 29.67829100000000150000 -99.31659200000000000000 ""     0.139000     0.139000
     783 "MANCHACA" "783" 30.13280599999999860000 -97.87468699999999440000 ""     0.019000     0.019000
     784 "SPRING BRANCH" "784" 29.89476000000000160000 -98.39096700000000340000 ""     0.360000     0.360000
     785 "AUSTIN 19" "785" 30.32223000000000110000 -97.74016699999999960000 ""     0.980000     0.980000
     786 "FLATONIA" "786" 29.72761699999999860000 -97.15845000000000200000 ""     0.440000     0.440000
     787 "GRANGER" "787" 30.71085700000000070000 -97.41388499999999340000 ""     0.193000     0.193000
     788 "FAYETTEVILLE" "788" 30.04301600000000150000 -96.69918800000000660000 ""     0.084000     0.084000
     789 "GEORGETOWN 2" "789" 30.64792399999999970000 -97.75317699999999380000 ""     0.480000     0.480000
     790 "AUSTIN 35" "790" 30.37788899999999970000 -97.89502299999999480000 ""     0.370000     0.370000
     791 "PIPE CREEK" "791" 29.68969200000000090000 -98.91121599999999600000 ""     0.260000     0.260000
     792 "RED ROCK" "792" 29.84401300000000030000 -97.35799600000000000000 ""     2.720000     2.720000
     793 "JARRELL" "793" 30.81863299999999840000 -97.50248499999999300000 ""     0.390000     0.390000
     794 "SAN ANTONIO 1" "794" 29.42889999999999870000 -98.34329999999999930000 ""     0.470000     0.470000
     795 "SAN ANTONIO 36" "795" 29.54528900000000040000 -98.55656399999999450000 ""     0.760000     0.760000
     796 "SCHULENBURG" "796" 29.68627800000000150000 -96.93360500000000000000 ""     4.540000     4.540000
     797 "SAN ANTONIO 22" "797" 29.27827999999999880000 -98.47905199999999580000 ""     0.162000     0.162000
     798 "DRIPPING SPRINGS" "798" 30.22413399999999940000 -98.13481500000000320000 ""     0.250000     0.250000
     799 "SAN ANTONIO 26" "799" 29.20006300000000010000 -98.49270099999999670000 ""     0.260000     0.260000
     800 "MARBLE FALLS 3" "800" 30.58121600000000130000 -98.20873199999999770000 ""     0.740000     0.740000
     801 "BOERNE 1" "801" 29.74768299999999850000 -98.65027000000000610000 ""     0.038000     0.038000
     802 "WASHINGTON" "802" 30.28693600000000070000 -96.18936499999999510000 ""     0.460000     0.460000
     803 "SCHERTZ" "803" 29.54706799999999940000 -98.26264199999999960000 ""     0.450000     0.450000
     804 "AUSTIN 8" "804" 30.26996899999999970000 -97.68355699999999330000 ""     0.260000     0.260000
     805 "SEGUIN 1" "805" 29.59305600000000070000 -97.97321499999999620000 ""     4.160000     4.160000
     806 "SAN ANTONIO 45" "806" 29.40662400000000080000 -98.63030299999999780000 ""     0.084000     0.084000
     807 "SAN ANTONIO 52" "807" 29.35725100000000150000 -98.88665500000000460000 ""     0.280000     0.280000
     808 "CUERO 2" "808" 29.09703500000000180000 -97.28241300000000540000 ""     4.860000     4.860000
     809 "SAN ANTONIO 10" "809" 29.49163000000000070000 -98.39712699999999760000 ""     0.230000     0.230000
     810 "AUSTIN 16" "810" 30.28217300000000020000 -97.73100300000000120000 ""     0.170000     0.170000
     811 "AUSTIN 39" "811" 30.11191499999999980000 -98.03357300000000410000 ""     0.360000     0.360000
     812 "SAN ANTONIO 51" "812" 29.53778200000000000000 -98.73475200000000030000 ""     0.170000     0.170000
     813 "SAN ANTONIO 41" "813" 29.66048500000000130000 -98.58345400000000320000 ""     0.168000     0.168000
     814 "LA VERNIA" "814" 29.35039300000000040000 -98.10702999999999460000 ""     0.073000     0.073000
     815 "MANOR" "815" 30.33969600000000000000 -97.52351199999999660000 ""     3.490000     3.490000
     816 "SAN ANTONIO 38" "816" 29.34253500000000160000 -98.57005200000000400000 ""     0.174000     0.174000
     817 "GIDDINGS" "817" 30.16762400000000000000 -96.92303800000000540000 ""     0.073000     0.073000
     818 "AUSTIN 32" "818" 30.26813800000000040000 -97.86919000000000320000 ""     0.480000     0.480000
     819 "AUSTIN 38" "819" 30.26108400000000030000 -97.95943499999999920000 ""     0.025000     0.025000
     820 "AUSTIN 30" "820" 30.43074899999999870000 -97.84008500000000200000 ""     0.164000     0.164000
     821 "AUSTIN 28" "821" 30.41855699999999980000 -97.80254499999999500000 ""     0.160000     0.160000
     822 "COLUMBUS" "822" 29.69597900000000120000 -96.42546000000000110000 ""     0.121000     0.121000
     823 "SHINER" "823" 29.56490000000000150000 -97.08382500000000450000 ""     0.155000     0.155000
     824 "SAN ANTONIO 3" "824" 29.65619999999999830000 -98.33911999999999410000 ""     0.075000     0.075000
     825 "CALDWELL" "825" 30.54156499999999850000 -96.67623199999999880000 ""     0.114000     0.114000
     826 "AUSTIN 18" "826" 30.12696599999999950000 -97.73996900000000210000 ""     1.750000     1.750000
     827 "INDUSTRY" "827" 30.02425300000000160000 -96.45105100000000680000 ""     0.181000     0.181000
     828 "DALE" "828" 29.94006600000000160000 -97.56829399999999450000 ""     2.950000     2.950000
     829 "SAN ANTONIO 37" "829" 29.50170800000000070000 -98.56945100000000080000 ""     0.270000     0.270000
     830 "SAN ANTONIO 18" "830" 29.43993000000000040000 -98.45871800000000460000 ""     0.115000     0.115000
     831 "SAN ANTONIO 33" "831" 29.38798600000000150000 -98.52601900000000510000 ""     0.114000     0.114000
     832 "MARTINDALE" "832" 29.65959499999999950000 -97.78520199999999820000 ""     0.198000     0.198000
     833 "SAN ANTONIO 17" "833" 29.48890600000000010000 -98.45623500000000660000 ""     0.750000     0.750000
     834 "SAN ANTONIO 23" "834" 29.44123000000000090000 -98.48051499999999690000 ""     0.182000     0.182000
     835 "AUSTIN 29" "835" 30.16711000000000100000 -97.82399800000000310000 ""     0.360000     0.360000
     836 "LEXINGTON" "836" 30.35482299999999970000 -96.84015800000000240000 ""     2.450000     2.450000
     837 "LEANDER 2" "837" 30.44999599999999870000 -97.97180600000000080000 ""     0.071000     0.071000
     838 "AUSTIN 15" "838" 30.42993699999999890000 -97.71779600000000700000 ""     0.470000     0.470000
     839 "MICO" "839" 29.50105500000000090000 -98.85349399999999780000 ""     0.620000     0.620000
     840 "MARBLE FALLS 2" "840" 30.55600000000000090000 -98.33839999999999290000 ""     0.166000     0.166000
     841 "AUSTIN 36" "841" 30.37835000000000110000 -97.95120900000000570000 ""     0.184000     0.184000
     842 "LOCKHART" "842" 29.87147099999999970000 -97.67677199999999970000 ""     1.370000     1.370000
     843 "AUSTIN 17" "843" 30.35153800000000150000 -97.73257099999999300000 ""     0.580000     0.580000
     844 "SAN ANTONIO 13" "844" 29.53807400000000170000 -98.41519800000000370000 ""     2.090000     2.090000
     845 "FALLS CITY" "845" 28.86703299999999930000 -98.24042500000000190000 ""     0.690000     0.690000
     846 "AUSTIN 27" "846" 30.20684400000000020000 -97.79742000000000250000 ""     0.119000     0.119000
     847 "AUSTIN 23" "847" 30.40265399999999830000 -97.76106400000000460000 ""     0.640000     0.640000
     848 "SAN ANTONIO 27" "848" 29.46461100000000140000 -98.49365299999999480000 ""     0.290000     0.290000
     849 "BLANCO" "849" 30.18291400000000020000 -98.56654799999999740000 ""     0.430000     0.430000
     850 "AUSTIN 24" "850" 30.24303199999999950000 -97.76508099999999500000 ""     0.144000     0.144000
     851 "SAN MARCOS" "851" 29.88016199999999860000 -97.96616400000000620000 ""     0.360000     0.360000
     852 "BUDA" "852" 30.07851399999999840000 -97.83801200000000620000 ""     0.550000     0.550000
     853 "DEL VALLE" "853" 30.15098499999999860000 -97.60731199999999320000 ""     0.154000     0.154000
     854 "AUSTIN 4" "854" 30.29709899999999930000 -97.61776700000000060000 ""     0.870000     0.870000
     855 "SAN ANTONIO 50" "855" 29.40088899999999940000 -98.73067399999999340000 ""     0.061000     0.061000
     856 "BURLINGTON" "856" 31.02083199999999860000 -97.12068999999999620000 ""     0.078000     0.078000
     857 "AUSTIN 13" "857" 30.23047499999999840000 -97.71408200000000480000 ""     0.157000     0.157000
     858 "ELMENDORF" "858" 29.25669999999999860000 -98.38249999999999320000 ""     0.640000     0.640000
     859 "SAN ANTONIO 6" "859" 29.51863699999999820000 -98.36296099999999850000 ""     0.430000     0.430000
     860 "CANYON LAKE" "860" 29.97113900000000090000 -98.22823099999999390000 ""     0.450000     0.450000
     861 "JOHNSON CITY" "861" 30.40226099999999930000 -98.35956899999999340000 ""     0.810000     0.810000
     862 "YORKTOWN" "862" 28.85773400000000070000 -97.42856199999999940000 ""     0.159000     0.159000
     863 "AUSTIN 2" "863" 30.20980000000000130000 -97.61289999999999620000 ""     0.250000     0.250000
     864 "LACKLAND A F B" "864" 29.39128300000000140000 -98.61873400000000340000 ""     0.280000     0.280000
     865 "LIBERTY HILL" "865" 30.69087999999999990000 -97.94142600000000700000 ""     1.480000     1.480000
     866 "KENEDY" "866" 28.73341100000000030000 -97.89495800000000260000 ""     0.680000     0.680000
     867 "CUERO 1" "867" 29.12971399999999990000 -97.31123599999999380000 ""     0.026000     0.026000
     868 "SAN ANTONIO 20" "868" 29.39577600000000150000 -98.46440099999999520000 ""     0.089000     0.089000
     869 "VON ORMY" "869" 29.24391500000000120000 -98.62244200000000660000 ""     1.580000     1.580000
     870 "KYLE" "870" 29.90475800000000110000 -97.80729599999999380000 ""     0.860000     0.860000
     871 "SEGUIN 2" "871" 29.54277000000000090000 -97.93707799999999960000 ""     0.044000     0.044000
     872 "UNIVERSAL CITY" "872" 29.52596899999999990000 -98.27749900000000590000 ""     0.169000     0.169000
     873 "SPICEWOOD" "873" 30.43004399999999880000 -98.11265500000000370000 ""     0.450000     0.450000
     874 "SAINT HEDWIG" "874" 29.43658999999999890000 -98.20511600000000380000 ""     1.760000     1.760000
     875 "SAN ANTONIO 16" "875" 29.34524599999999950000 -98.44387399999999390000 ""     0.075000     0.075000
     876 "BOERNE 2" "876" 29.85921700000000100000 -98.70627500000000510000 ""     0.167000     0.167000
     877 "SAN ANTONIO 32" "877" 29.42240400000000020000 -98.52594299999999800000 ""     4.290000     4.290000
     878 "AUSTIN 26" "878" 30.34823600000000000000 -97.76813599999999840000 ""     0.187000     0.187000
     879 "AUSTIN 21" "879" 30.49237899999999970000 -97.74831199999999850000 ""     0.189000     0.189000
     880 "SAN ANTONIO 44" "880" 29.62472500000000150000 -98.62404800000000190000 ""     0.230000     0.230000
     881 "CEDAR CREEK 1" "881" 30.14580000000000130000 -97.54999999999999720000 ""     3.750000     3.750000
     882 "NEW BRAUNFELS 1" "882" 29.73720000000000140000 -98.02280000000000370000 ""     1.840000     1.840000
     883 "AUSTIN 11" "883" 30.33181799999999840000 -97.70429400000000440000 ""     0.078000     0.078000
     884 "SAN ANTONIO 39" "884" 29.42113300000000110000 -98.57093799999999820000 ""     0.150000     0.150000
     885 "HONDO" "885" 29.42737500000000140000 -99.14113399999999390000 ""     0.250000     0.250000
     886 "SAN ANTONIO 4" "886" 29.47414699999999850000 -98.34808300000000260000 ""     0.490000     0.490000
     887 "NEW ULM" "887" 29.80655700000000150000 -96.68653700000000130000 ""     0.186000     0.186000
     888 "SAN ANTONIO 8" "888" 29.44665000000000180000 -98.38736099999999850000 ""     0.198000     0.198000
     889 "AUSTIN 33" "889" 30.32102499999999880000 -97.88475099999999430000 ""     2.310000     2.310000
     890 "BULVERDE" "890" 29.76946600000000130000 -98.45322500000000330000 ""     0.870000     0.870000
     891 "GEORGETOWN 3" "891" 30.84179500000000120000 -97.80969899999999480000 ""     0.067000     0.067000
     892 "SAN ANTONIO 9" "892" 29.41815100000000170000 -98.39431399999999430000 ""     4.490000     4.490000
     893 "FLORESVILLE" "893" 29.07344600000000060000 -98.08040599999999640000 ""     0.146000     0.146000
     894 "SAN ANTONIO 29" "894" 29.40440399999999950000 -98.50502799999999580000 ""     0.146000     0.146000
     895 "SAN ANTONIO 7" "895" 29.35493999999999910000 -98.37188899999999590000 ""     0.960000     0.960000
     896 "BUCKHOLTS" "896" 30.85265300000000010000 -97.14889800000000260000 ""     2.110000     2.110000
     897 "SOMERVILLE" "897" 30.47130100000000040000 -96.43811399999999880000 ""     0.099000     0.099000
     898 "WEIMAR" "898" 29.48862400000000150000 -96.65246700000000150000 ""     0.132000     0.132000
     899 "COMFORT" "899" 29.97231199999999870000 -98.90470600000000440000 ""     0.083000     0.083000
     900 "NORDHEIM" "900" 28.91413800000000120000 -97.63262299999999530000 ""     0.340000     0.340000
     901 "AUSTIN 9" "901" 30.18379799999999950000 -97.68427499999999950000 ""     0.460000     0.460000
     902 "AUSTIN 22" "902" 30.45839600000000050000 -97.75534399999999380000 ""     0.062000     0.062000
     903 "HELOTES" "903" 29.60991399999999980000 -98.74676399999999890000 ""     0.760000     0.760000
     904 "SAN ANTONIO 47" "904" 29.50345300000000040000 -98.66463600000000160000 ""     0.090000     0.090000
     905 "BANDERA" "905" 29.70722200000000160000 -99.09517099999999350000 ""     0.157000     0.157000
     906 "SAN ANTONIO 30" "906" 29.51640099999999830000 -98.52303000000000570000 ""     0.135000     0.135000
     907 "ROCKDALE 2" "907" 30.70038500000000070000 -96.83055000000000230000 ""     3.460000     3.460000
     908 "CEDAR CREEK 2" "908" 30.09409799999999890000 -97.49510399999999780000 ""     0.870000     0.870000
     909 "NIXON" "909" 29.42891699999999840000 -97.73583399999999700000 ""     0.123000     0.123000
     910 "CHAPPELL HILL" "910" 30.12229999999999920000 -96.25844200000000230000 ""     0.920000     0.920000
     911 "ROUND ROCK 3" "911" 30.50174700000000170000 -97.64720599999999710000 ""     3.610000     3.610000
     912 "AUSTIN 14" "912" 30.28996300000000020000 -97.71469600000000360000 ""     0.540000     0.540000
     913 "OILTON" "913" 27.48805600000000030000 -99.00527800000000410000 ""     0.270000     0.270000
     914 "AUSTIN 1" "914" 30.39735100000000050000 -97.84258599999999720000 ""     0.240000     0.240000
     915 "SAN ANTONIO 28" "915" 29.63409700000000060000 -98.49742600000000440000 ""     0.340000     0.340000
     916 "ROUND ROCK 2" "916" 30.54335599999999930000 -97.64558999999999860000 ""     4.130000     4.130000
     917 "ROUND ROCK 4" "917" 30.53435500000000150000 -97.72561799999999720000 ""     0.580000     0.580000
     918 "SAN ANTONIO 34" "918" 29.46841300000000170000 -98.52888900000000660000 ""     0.084000     0.084000
     919 "DEVINE" "919" 29.13583699999999870000 -99.16888799999999550000 ""     0.340000     0.340000
     920 "GEORGETOWN 1" "920" 30.65912200000000000000 -97.61819500000000000000 ""     0.066000     0.066000
     921 "BURNET" "921" 30.80071799999999980000 -98.28302499999999500000 ""     0.094000     0.094000
     922 "INEZ" "922" 28.83905000000000030000 -96.88962300000000030000 ""     0.480000     0.480000
     923 "PASADENA 2" "923" 29.72475000000000020000 -95.17647900000000050000 ""     1.910000     1.910000
     924 "PRAIRIE VIEW" "924" 30.08683399999999960000 -95.99049300000000070000 ""     0.360000     0.360000
     925 "CONROE 1" "925" 30.28584000000000030000 -95.31239700000000430000 ""     0.156000     0.156000
     926 "SIMONTON" "926" 29.68760599999999880000 -95.95225999999999540000 ""     0.200000     0.200000
     927 "HOUSTON 80" "927" 29.97966999999999870000 -95.57283499999999780000 ""     0.310000     0.310000
     928 "HOUSTON 1" "928" 29.81080000000000040000 -95.25390000000000160000 ""     0.760000     0.760000
     929 "HOUSTON 9" "929" 29.83292799999999900000 -95.14903999999999940000 ""     0.550000     0.550000
     930 "HOUSTON 73" "930" 29.81589299999999910000 -95.52296400000000180000 ""     0.088000     0.088000
     931 "NURSERY" "931" 28.89470000000000030000 -97.13500000000000510000 ""     0.181000     0.181000
     932 "BACLIFF" "932" 29.50716200000000100000 -94.98724699999999640000 ""     0.220000     0.220000
     933 "SPRING 1" "933" 30.10039400000000140000 -95.35637699999999480000 ""     0.580000     0.580000
     934 "HOUSTON 72" "934" 29.65239300000000000000 -95.52118299999999350000 ""     2.720000     2.720000
     935 "PORT LAVACA" "935" 28.57069999999999870000 -96.83329999999999420000 ""     0.270000     0.270000
     936 "CONROE 5" "936" 30.30737500000000040000 -95.43854799999999730000 ""     0.190000     0.190000
     937 "SUGAR LAND 3" "937" 29.67000399999999870000 -95.70808900000000110000 ""     2.960000     2.960000
     938 "DAYTON" "938" 30.05443599999999900000 -94.92199399999999800000 ""     4.230000     4.230000
     939 "VICTORIA 2" "939" 28.78829999999999960000 -97.01000000000000510000 ""     4.910000     4.910000
     940 "KATY 1" "940" 29.83756100000000090000 -95.73375599999999960000 ""     0.042000     0.042000
     941 "MAGNOLIA 2" "941" 30.15625700000000010000 -95.74926000000000670000 ""     0.080000     0.080000
     942 "HOUSTON 29" "942" 29.86339999999999860000 -95.34140899999999870000 ""     0.138000     0.138000
     943 "MISSOURI CITY 1" "943" 29.60043399999999990000 -95.51554899999999290000 ""     0.167000     0.167000
     944 "RICHMOND 1" "944" 29.48267799999999990000 -95.68018600000000620000 ""     0.320000     0.320000
     945 "HOUSTON 11" "945" 29.90661899999999920000 -95.18059499999999670000 ""     0.191000     0.191000
     946 "HOUSTON 33" "946" 29.72489300000000160000 -95.36375200000000520000 ""     0.480000     0.480000
     947 "SPRING 8" "947" 30.19498499999999910000 -95.54821099999999490000 ""     0.280000     0.280000
     948 "POINT COMFORT 2" "948" 28.69170000000000090000 -96.54170000000000580000 ""     0.084000     0.084000
     949 "HOUSTON 28" "949" 29.91117099999999950000 -95.34118200000000340000 ""     0.076000     0.076000
     950 "EL CAMPO" "950" 29.21232799999999940000 -96.28058500000000210000 ""     2.020000     2.020000
     951 "HOUSTON 12" "951" 29.61936499999999840000 -95.19119200000000090000 ""     0.920000     0.920000
     952 "PORT O CONNOR" "952" 28.44464400000000030000 -96.49178799999999970000 ""     0.199000     0.199000
     953 "DICKINSON" "953" 29.45676599999999820000 -95.03105100000000500000 ""     0.760000     0.760000
     954 "GALVESTON 1" "954" 29.31053500000000160000 -94.77576799999999940000 ""     0.046000     0.046000
     955 "HOUSTON 10" "955" 29.76392999999999840000 -95.17312099999999480000 ""     0.570000     0.570000
     956 "BAYTOWN 2" "956" 29.77309999999999950000 -94.90189999999999770000 ""     0.250000     0.250000
     957 "LEAGUE CITY" "957" 29.50378999999999860000 -95.08730699999999560000 ""     0.410000     0.410000
     958 "LIVERPOOL" "958" 29.28454299999999930000 -95.28150999999999730000 ""     2.100000     2.100000
     959 "HOUSTON 16" "959" 29.75966499999999830000 -95.25625100000000600000 ""     0.031000     0.031000
     960 "SUGAR LAND 1" "960" 29.62031199999999840000 -95.60569300000000230000 ""     0.165000     0.165000
     961 "RICHMOND 2" "961" 29.64609000000000090000 -95.79452600000000470000 ""     0.450000     0.450000
     962 "HOUSTON 82" "962" 29.81268700000000040000 -95.58363400000000350000 ""     0.161000     0.161000
     963 "PINEHURST" "963" 30.16053399999999840000 -95.66915400000000600000 ""     0.079000     0.079000
     964 "PEARLAND 2" "964" 29.54532499999999830000 -95.35006799999999320000 ""     0.143000     0.143000
     965 "HOUSTON 47" "965" 29.73481299999999900000 -95.41609800000000520000 ""     0.065000     0.065000
     966 "HOUSTON 79" "966" 29.74132499999999980000 -95.56025400000000050000 ""     0.170000     0.170000
     967 "HOUSTON 49" "967" 29.82644799999999920000 -95.42626699999999570000 ""     0.077000     0.077000
     968 "WADSWORTH" "968" 28.79500000000000170000 -96.04810000000000510000 ""     0.143000     0.143000
     969 "HOUSTON 18" "969" 29.71852499999999960000 -95.27413699999999610000 ""     4.250000     4.250000
     970 "HOUSTON 88" "970" 29.69447200000000110000 -95.64962699999999530000 ""     2.630000     2.630000
     971 "TOMBALL 1" "971" 30.09488599999999890000 -95.58582599999999730000 ""     0.760000     0.760000
     972 "HOUSTON 22" "972" 29.74356399999999920000 -95.30890999999999740000 ""     0.580000     0.580000
     973 "DEER PARK" "973" 29.72318500000000090000 -95.12885599999999900000 ""     0.091000     0.091000
     974 "WALLIS" "974" 29.63273399999999920000 -96.05510499999999750000 ""     0.650000     0.650000
     975 "HOUSTON 67" "975" 29.91769499999999840000 -95.48999299999999830000 ""     0.111000     0.111000
     976 "SPRING 4" "976" 30.05930700000000040000 -95.47068899999999300000 ""     0.870000     0.870000
     977 "SOUTH HOUSTON" "977" 29.66103199999999870000 -95.22978399999999510000 ""     0.140000     0.140000
     978 "HOUSTON 3" "978" 29.72601699999999880000 -95.63824900000000180000 ""     0.260000     0.260000
     979 "SEADRIFT" "979" 28.42962599999999900000 -96.57417300000000180000 ""     0.350000     0.350000
     980 "HOUSTON 34" "980" 29.79534400000000000000 -95.36759000000000700000 ""     0.070000     0.070000
     981 "SUGAR LAND 2" "981" 29.56699599999999960000 -95.63601599999999790000 ""     0.170000     0.170000
     982 "CONROE 7" "982" 30.32454600000000160000 -95.50500800000000370000 ""     0.220000     0.220000
     983 "LOLITA" "983" 28.83326200000000130000 -96.52161200000000460000 ""     0.165000     0.165000
     984 "LAPORTE" "984" 29.72677500000000000000 -95.05982699999999850000 ""     1.540000     1.540000
     985 "NEW CANEY" "985" 30.16121899999999910000 -95.18976100000000430000 ""     0.290000     0.290000
     986 "HOUSTON 14" "986" 29.68982400000000150000 -95.25239299999999790000 ""     0.032000     0.032000
     987 "HOUSTON 2" "987" 29.95220000000000130000 -95.24219999999999690000 ""     0.134000     0.134000
     988 "HOUSTON 78" "988" 29.65220499999999860000 -95.54622999999999420000 ""     0.099000     0.099000
     989 "HOUSTON 40" "989" 29.89036000000000120000 -95.39252700000000120000 ""     2.920000     2.920000
     990 "BLOOMINGTON" "990" 28.69556199999999890000 -96.79415699999999840000 ""     2.200000     2.200000
     991 "WILLIS 2" "991" 30.47137400000000080000 -95.36387200000000060000 ""     0.164000     0.164000
     992 "HOUSTON 51" "992" 29.73377699999999990000 -95.43334600000000020000 ""     0.120000     0.120000
     993 "PALACIOS" "993" 28.62342299999999900000 -96.18992500000000230000 ""     0.077000     0.077000
     994 "CONROE 4" "994" 30.18819399999999930000 -95.41629100000000110000 ""     0.134000     0.134000
     995 "HOUSTON 52" "995" 29.68570599999999970000 -95.43476400000000130000 ""     0.078000     0.078000
     996 "SPRING 2" "996" 30.06216900000000080000 -95.38396600000000090000 ""     0.030000     0.030000
     997 "KINGWOOD 1" "997" 30.05310499999999860000 -95.15794300000000310000 ""     0.083000     0.083000
     998 "HOUSTON 5" "998" 29.94170000000000090000 -95.53060000000000680000 ""     0.120000     0.120000
     999 "TEXAS CITY 1" "999" 29.39139700000000130000 -94.92014899999999500000 ""     4.610000     4.610000
    1000 "KINGWOOD 2" "1000" 30.04677699999999870000 -95.22102200000000490000 ""     0.470000     0.470000
    1001 "HOUSTON 8" "1001" 29.57355199999999940000 -95.13061299999999680000 ""     0.097000     0.097000
    1002 "SPRING 7" "1002" 30.04087600000000080000 -95.52891900000000190000 ""     3.420000     3.420000
    1003 "HOUSTON 41" "1003" 29.93469500000000140000 -95.39487200000000660000 ""     0.066000     0.066000
    1004 "FRESNO" "1004" 29.53730099999999940000 -95.47461500000000000000 ""     0.400000     0.400000
    1005 "HOUSTON 48" "1005" 29.79824899999999840000 -95.41693300000000020000 ""     0.121000     0.121000
    1006 "HOUSTON 58" "1006" 29.88148699999999990000 -95.45261899999999860000 ""     0.580000     0.580000
    1007 "PATTISON" "1007" 29.79268700000000080000 -96.01221499999999760000 ""     0.143000     0.143000
    1008 "HOUSTON 77" "1008" 29.70184700000000080000 -95.53453700000000030000 ""     1.390000     1.390000
    1009 "MISSOURI CITY 2" "1009" 29.47341799999999880000 -95.55814800000000280000 ""     0.240000     0.240000
    1010 "HOUSTON 4" "1010" 29.72104799999999970000 -95.39535999999999660000 ""     0.173000     0.173000
    1011 "TOMBALL 2" "1011" 30.06172700000000120000 -95.68150400000000390000 ""     0.390000     0.390000
    1012 "CYPRESS 1" "1012" 29.99777500000000070000 -95.66944399999999860000 ""     0.188000     0.188000
    1013 "HEMPSTEAD" "1013" 30.09993100000000150000 -96.06555400000000590000 ""    13.300000    13.300000
    1014 "WEST COLUMBIA" "1014" 29.15561599999999840000 -95.68346900000000230000 ""     0.065000     0.065000
    1015 "BAYTOWN 1" "1015" 29.67439999999999860000 -94.91389999999999820000 ""     0.077000     0.077000
    1016 "SANTA FE 1" "1016" 29.30355499999999940000 -95.03232699999999510000 ""     0.470000     0.470000
    1017 "HOUSTON 27" "1017" 29.66687999999999900000 -95.33513299999999900000 ""     0.220000     0.220000
    1018 "SPRING 5" "1018" 30.17824800000000000000 -95.50096000000000630000 ""     0.072000     0.072000
    1019 "HOUSTON 46" "1019" 29.77154499999999970000 -95.41108300000000500000 ""     0.630000     0.630000
    1020 "HOUSTON 23" "1020" 29.77317899999999900000 -95.31432700000000580000 ""     2.940000     2.940000
    1021 "MONTGOMERY" "1021" 30.30616300000000150000 -95.68639000000000290000 ""     0.119000     0.119000
    1022 "HUNGERFORD" "1022" 29.41644700000000160000 -96.08541800000000420000 ""     0.093000     0.093000
    1023 "HOUSTON 84" "1023" 29.67086899999999970000 -95.58598999999999540000 ""     0.730000     0.730000
    1024 "HOUSTON 83" "1024" 29.69968799999999830000 -95.58481700000000100000 ""     0.097000     0.097000
    1025 "HOUSTON 24" "1025" 29.72182499999999900000 -95.31827499999999990000 ""     3.040000     3.040000
    1026 "HOUSTON 76" "1026" 29.98844599999999970000 -95.53120099999999580000 ""     0.310000     0.310000
    1027 "HOUSTON 43" "1027" 29.70678699999999850000 -95.40174799999999780000 ""     0.074000     0.074000
    1028 "HOUSTON 81" "1028" 29.85859999999999910000 -95.58076800000000620000 ""     0.099000     0.099000
    1029 "HOUSTON 35" "1029" 29.65611300000000130000 -95.37869600000000500000 ""     0.960000     0.960000
    1030 "HOUSTON 90" "1030" 29.82748600000000040000 -95.65991999999999960000 ""     0.220000     0.220000
    1031 "BEASLEY" "1031" 29.46440600000000030000 -95.96623400000000000000 ""     0.330000     0.330000
    1032 "HOUSTON 7" "1032" 29.61360200000000020000 -95.11937000000000350000 ""     0.410000     0.410000
    1033 "LA MARQUE" "1033" 29.36316199999999910000 -94.98010700000000380000 ""     0.080000     0.080000
    1034 "WALLER" "1034" 30.07959299999999910000 -95.93226400000000350000 ""     0.940000     0.940000
    1035 "PORTER" "1035" 30.10668499999999880000 -95.29712100000000420000 ""     0.410000     0.410000
    1036 "CYPRESS 2" "1036" 29.93432999999999920000 -95.74763000000000090000 ""     0.470000     0.470000
    1037 "HOUSTON 30" "1037" 29.98780500000000160000 -95.35341200000000580000 ""     0.097000     0.097000
    1038 "FULSHEAR" "1038" 29.59242700000000070000 -95.95527699999999530000 ""     0.151000     0.151000
    1039 "LIBERTY" "1039" 30.07565800000000070000 -94.73344099999999910000 ""     0.430000     0.430000
    1040 "WINNIE" "1040" 29.86854599999999850000 -94.60302099999999820000 ""     0.410000     0.410000
    1041 "HOUSTON 63" "1041" 29.65341799999999850000 -95.47529600000000020000 ""     4.460000     4.460000
    1042 "HOUSTON 70" "1042" 29.77122500000000120000 -95.51175100000000380000 ""     0.580000     0.580000
    1043 "HOUSTON 55" "1043" 29.91859499999999980000 -95.44119399999999590000 ""     0.940000     0.940000
    1044 "CROSBY" "1044" 29.93287199999999970000 -95.05718699999999900000 ""     0.310000     0.310000
    1045 "MANVEL" "1045" 29.48146099999999950000 -95.36140199999999820000 ""     0.460000     0.460000
    1046 "HOUSTON 54" "1046" 30.00824000000000070000 -95.43899600000000300000 ""     0.195000     0.195000
    1047 "HOUSTON 89" "1047" 29.90921499999999970000 -95.65123400000000230000 ""     0.320000     0.320000
    1048 "DAMON" "1048" 29.25987800000000050000 -95.66766200000000710000 ""     0.970000     0.970000
    1049 "HOUSTON 74" "1049" 29.73629499999999840000 -95.52329199999999790000 ""     0.113000     0.113000
    1050 "HOUSTON 26" "1050" 29.80018700000000110000 -95.32888800000000630000 ""     0.490000     0.490000
    1051 "HOUSTON 32" "1051" 29.75362399999999850000 -95.35980999999999600000 ""     0.600000     0.600000
    1052 "HOCKLEY" "1052" 30.04761900000000100000 -95.83373299999999520000 ""     0.163000     0.163000
    1053 "ANGLETON" "1053" 29.17492100000000120000 -95.45008799999999380000 ""     0.048000     0.048000
    1054 "CONROE 3" "1054" 30.37795399999999900000 -95.37713999999999710000 ""     0.065000     0.065000
    1055 "HOUSTON 39" "1055" 29.74097000000000080000 -95.39130199999999600000 ""     0.800000     0.800000
    1056 "HOUSTON 59" "1056" 29.58354200000000130000 -95.46069300000000620000 ""     0.300000     0.300000
    1057 "PEARLAND 1" "1057" 29.56155400000000100000 -95.27973900000000640000 ""     0.069000     0.069000
    1058 "HOUSTON 56" "1058" 29.74007900000000150000 -95.44640900000000270000 ""     0.590000     0.590000
    1059 "HOUSTON 13" "1059" 29.58695900000000020000 -95.22560099999999750000 ""     0.048000     0.048000
    1060 "CHANNELVIEW 2" "1060" 29.83253900000000060000 -95.05089099999999290000 ""     0.043000     0.043000
    1061 "BAY CITY" "1061" 28.78847899999999880000 -95.83925000000000690000 ""     0.036000     0.036000
    1062 "PASADENA 3" "1062" 29.62249999999999870000 -95.04579999999999980000 ""     0.220000     0.220000
    1063 "BROOKSHIRE" "1063" 29.84846299999999890000 -95.97710200000000210000 ""     0.155000     0.155000
    1064 "HOUSTON 25" "1064" 29.61871400000000070000 -95.32422099999999430000 ""     0.680000     0.680000
    1065 "TEXAS CITY 2" "1065" 29.39920300000000000000 -94.99725399999999810000 ""     0.440000     0.440000
    1066 "VICTORIA 3" "1066" 28.67672999999999920000 -97.19868200000000510000 ""     0.870000     0.870000
    1067 "HOUSTON 36" "1067" 29.83158999999999850000 -95.37955300000000140000 ""     0.159000     0.159000
    1068 "GANADO" "1068" 29.02093299999999940000 -96.48981000000000560000 ""     0.440000     0.440000
    1069 "MONT BELVIEU" "1069" 29.82470000000000000000 -94.91970000000000600000 ""     0.123000     0.123000
    1070 "BAYTOWN 3" "1070" 29.75351699999999870000 -94.99727699999999690000 ""     0.123000     0.123000
    1071 "SPRING 6" "1071" 30.12342800000000050000 -95.51706400000000480000 ""     0.121000     0.121000
    1072 "HUMBLE 2" "1072" 30.01730099999999980000 -95.28621699999999350000 ""     0.113000     0.113000
    1073 "HOUSTON 69" "1073" 29.95723399999999970000 -95.50325800000000240000 ""     0.162000     0.162000
    1074 "SANTA FE 2" "1074" 29.36446799999999870000 -95.13107800000000220000 ""     0.034000     0.034000
    1075 "PORT BOLIVAR" "1075" 29.50686599999999870000 -94.52012100000000320000 ""     0.187000     0.187000
    1076 "HOUSTON 42" "1076" 29.99929600000000110000 -95.40020699999999460000 ""     0.370000     0.370000
    1077 "HOUSTON 85" "1077" 29.77609299999999950000 -95.60303700000000050000 ""     0.300000     0.300000
    1078 "HOUSTON 50" "1078" 29.63579299999999960000 -95.43288900000000300000 ""     0.230000     0.230000
    1079 "HOUSTON 62" "1079" 29.83002400000000160000 -95.47440899999999430000 ""     0.320000     0.320000
    1080 "EAGLE LAKE" "1080" 29.39744699999999970000 -96.38450799999999670000 ""     0.890000     0.890000
    1081 "CONROE 2" "1081" 30.22185299999999940000 -95.33881100000000690000 ""     0.173000     0.173000
    1082 "WEBSTER" "1082" 29.53864000000000090000 -95.13609999999999900000 ""     0.260000     0.260000
    1083 "SWEENY" "1083" 28.93309299999999950000 -95.73494800000000280000 ""     0.240000     0.240000
    1084 "BLESSING" "1084" 28.85788000000000150000 -96.35386800000000560000 ""     2.150000     2.150000
    1085 "WHARTON 1" "1085" 29.28780000000000070000 -96.06829999999999360000 ""     0.800000     0.800000
    1086 "LAKE JACKSON" "1086" 29.05046400000000160000 -95.47584299999999760000 ""     0.061000     0.061000
    1087 "BELLVILLE" "1087" 29.98711700000000140000 -96.25294200000000440000 ""     0.260000     0.260000
    1088 "KATY 4" "1088" 29.85321499999999870000 -95.83145600000000290000 ""     4.910000     4.910000
    1089 "HOUSTON 38" "1089" 29.61064999999999970000 -95.38686300000000530000 ""     0.380000     0.380000
    1090 "FRIENDSWOOD" "1090" 29.51507399999999850000 -95.19213299999999830000 ""     0.350000     0.350000
    1091 "HOUSTON 17" "1091" 29.62041999999999930000 -95.26893900000000320000 ""     0.690000     0.690000
    1092 "HOUSTON 66" "1092" 30.00706299999999870000 -95.48836199999999510000 ""     0.340000     0.340000
    1093 "FREEPORT 1" "1093" 28.98020000000000000000 -95.34199999999999880000 ""     0.430000     0.430000
    1094 "NEWGULF" "1094" 29.26389999999999960000 -95.89969999999999570000 ""     4.300000     4.300000
    1095 "HOUSTON 60" "1095" 29.70401899999999880000 -95.46090499999999680000 ""     0.690000     0.690000
    1096 "PASADENA 1" "1096" 29.72333300000000020000 -95.21027800000000240000 ""     0.440000     0.440000
    1097 "STAFFORD" "1097" 29.62431000000000130000 -95.56796799999999340000 ""     0.138000     0.138000
    1098 "EDNA" "1098" 29.04241499999999830000 -96.68971500000000670000 ""     0.066000     0.066000
    1099 "HOUSTON 21" "1099" 29.68562100000000110000 -95.30415899999999850000 ""     0.098000     0.098000
    1100 "NEEDVILLE" "1100" 29.38258300000000030000 -95.80701100000000280000 ""     3.370000     3.370000
    1101 "SEALY" "1101" 29.79514800000000110000 -96.10771300000000390000 ""     0.390000     0.390000
    1102 "KATY 3" "1102" 29.74062999999999950000 -95.82957100000000140000 ""     0.720000     0.720000
    1103 "HOUSTON 37" "1103" 29.86002099999999970000 -95.38218399999999520000 ""     0.173000     0.173000
    1104 "HOUSTON 19" "1104" 29.64701200000000010000 -95.27662999999999730000 ""     0.310000     0.310000
    1105 "THOMPSONS" "1105" 29.48280000000000100000 -95.63110000000000360000 ""     0.045000     0.045000
    1106 "HOUSTON 61" "1106" 29.74820199999999910000 -95.46894799999999750000 ""     0.070000     0.070000
    1107 "GALVESTON 3" "1107" 29.25316600000000020000 -94.92465199999999470000 ""     0.340000     0.340000
    1108 "EAST BERNARD" "1108" 29.52221799999999870000 -96.21869499999999680000 ""     0.750000     0.750000
    1109 "HOUSTON 20" "1109" 29.86253200000000160000 -95.29998000000000500000 ""     0.310000     0.310000
    1110 "CHANNELVIEW 1" "1110" 29.81609999999999870000 -95.10773000000000370000 ""     0.031000     0.031000
    1111 "FREEPORT 3" "1111" 29.02121800000000110000 -95.27825099999999740000 ""     0.021000     0.021000
    1112 "HOUSTON 15" "1112" 29.85237899999999910000 -95.25407599999999780000 ""     0.132000     0.132000
    1113 "HOUSTON 31" "1113" 29.69842999999999830000 -95.35689999999999600000 ""     3.080000     3.080000
    1114 "ROSHARON" "1114" 29.38140200000000140000 -95.46996799999999440000 ""     4.550000     4.550000
    1115 "HOUSTON 44" "1115" 29.68025000000000090000 -95.40491299999999340000 ""     2.200000     2.200000
    1116 "HOUSTON 75" "1116" 29.87457500000000010000 -95.52709900000000690000 ""     4.360000     4.360000
    1117 "HOUSTON 71" "1117" 29.68794700000000120000 -95.51572500000000330000 ""     0.081000     0.081000
    1118 "HUMBLE 1" "1118" 29.99449900000000110000 -95.17749899999999740000 ""     3.690000     3.690000
    1119 "HOUSTON 68" "1119" 29.79687099999999940000 -95.49165000000000700000 ""     0.340000     0.340000
    1120 "WILLIS 1" "1120" 30.43560000000000090000 -95.52139999999999990000 ""     0.760000     0.760000
    1121 "BAYTOWN 4" "1121" 29.87169300000000050000 -94.86532400000000110000 ""     0.075000     0.075000
    1122 "VAN VLECK" "1122" 29.13266899999999990000 -95.94109000000000260000 ""     0.086000     0.086000
    1123 "HUFFMAN" "1123" 30.06316800000000100000 -95.09885800000000700000 ""     0.133000     0.133000
    1124 "HOUSTON 53" "1124" 29.85306699999999940000 -95.43596599999999340000 ""     0.070000     0.070000
    1125 "HOUSTON 91" "1125" 29.76928500000000000000 -95.68129199999999910000 ""     4.140000     4.140000
    1126 "ROSENBERG" "1126" 29.54840400000000140000 -95.86170599999999810000 ""     0.240000     0.240000
    1127 "PASADENA 5" "1127" 29.64791599999999860000 -95.18977999999999900000 ""     0.380000     0.380000
    1128 "HOUSTON 45" "1128" 29.75414999999999920000 -95.40949799999999920000 ""     0.125000     0.125000
    1129 "HOUSTON 6" "1129" 29.82220099999999970000 -95.21942900000000520000 ""     0.980000     0.980000
    1130 "PASADENA 4" "1130" 29.64564400000000080000 -95.14031500000000110000 ""     0.134000     0.134000
    1131 "HOUSTON 57" "1131" 29.95262900000000170000 -95.44660899999999520000 ""     0.290000     0.290000
    1132 "GALVESTON 2" "1132" 29.27818800000000010000 -94.83329000000000520000 ""     0.530000     0.530000
    1133 "POINT COMFORT 1" "1133" 28.65270900000000150000 -96.55999699999999560000 ""     0.040000     0.040000
    1134 "KATY 2" "1134" 29.74568100000000120000 -95.74214299999999870000 ""     0.260000     0.260000
    1135 "SPRING 3" "1135" 30.13697200000000010000 -95.46836000000000410000 ""     0.049000     0.049000
    1136 "DANBURY" "1136" 29.23152800000000080000 -95.31431899999999760000 ""     0.430000     0.430000
    1137 "WHARTON 2" "1137" 29.34909599999999940000 -96.19182100000000450000 ""     0.570000     0.570000
    1138 "VICTORIA 1" "1138" 28.67508799999999880000 -96.95601399999999610000 ""     0.350000     0.350000
    1139 "HOUSTON 64" "1139" 29.67533900000000100000 -95.47937199999999790000 ""     0.189000     0.189000
    1140 "HOUSTON 65" "1140" 29.62073600000000080000 -95.48614999999999500000 ""     1.930000     1.930000
    1141 "LA PORTE" "1141" 29.69483800000000070000 -95.04062199999999900000 ""     1.830000     1.830000
    1142 "MAGNOLIA 1" "1142" 30.21685799999999840000 -95.64721400000000530000 ""     0.040000     0.040000
    1143 "ALVIN" "1143" 29.42500000000000070000 -95.18720000000000420000 ""     0.270000     0.270000
    1144 "HOUSTON 86" "1144" 29.92655600000000150000 -95.60324199999999450000 ""     0.122000     0.122000
    1145 "BRAZORIA" "1145" 28.96057199999999910000 -95.55827700000000390000 ""     0.196000     0.196000
    1146 "HOUSTON 87" "1146" 29.75023300000000150000 -95.61538400000000590000 ""     0.090000     0.090000
    1147 "FREEPORT 2" "1147" 28.99128899999999830000 -95.40748100000000420000 ""     0.194000     0.194000
    1148 "CONROE 6" "1148" 30.23384499999999870000 -95.49568100000000470000 ""     0.177000     0.177000
    1149 "MADISONVILLE" "1149" 30.95367200000000100000 -95.90534399999999950000 ""     0.095000     0.095000
    1150 "NORMANGEE" "1150" 31.13244200000000110000 -96.13918999999999930000 ""     0.061000     0.061000
    1151 "ARP" "1151" 32.26753999999999680000 -95.07771499999999780000 ""     0.300000     0.300000
    1152 "CENTERVILLE" "1152" 31.13645199999999850000 -95.93434399999999580000 ""     0.600000     0.600000
    1153 "LUFKIN 3" "1153" 31.34078299999999830000 -94.82617000000000470000 ""     0.154000     0.154000
    1154 "FLINT" "1154" 32.21832500000000010000 -95.41341500000000050000 ""     0.192000     0.192000
    1155 "BULLARD" "1155" 32.11274000000000230000 -95.34750300000000320000 ""     4.980000     4.980000
    1156 "CHANDLER" "1156" 32.27143600000000130000 -95.52144199999999330000 ""     0.340000     0.340000
    1157 "PLANTERSVILLE" "1157" 30.31639699999999850000 -95.84999000000000540000 ""     0.330000     0.330000
    1158 "MARQUEZ" "1158" 31.23588200000000010000 -96.22928000000000280000 ""     3.780000     3.780000
    1159 "TENNESSEE COLONY" "1159" 31.93200999999999820000 -95.98074300000000390000 ""     0.900000     0.900000
    1160 "ANDERSON" "1160" 30.52798699999999950000 -96.01143500000000590000 ""     0.620000     0.620000
    1161 "MINEOLA" "1161" 32.81643199999999890000 -95.42474500000000150000 ""     0.157000     0.157000
    1162 "LOVELADY" "1162" 31.09236699999999940000 -95.49993700000000270000 ""     0.650000     0.650000
    1163 "HUNTINGTON" "1163" 31.23051099999999990000 -94.50998599999999780000 ""     0.197000     0.197000
    1164 "BRYAN 4" "1164" 30.66125200000000110000 -96.32261200000000660000 ""     0.046000     0.046000
    1165 "FRANKSTON" "1165" 32.03593899999999910000 -95.41879600000000040000 ""     0.250000     0.250000
    1166 "TYLER 4" "1166" 32.32193699999999840000 -95.30222299999999790000 ""     0.017000     0.017000
    1167 "BEN WHEELER" "1167" 32.42797800000000310000 -95.66198300000000640000 ""     0.860000     0.860000
    1168 "GARRISON" "1168" 31.81932000000000120000 -94.52061700000000140000 ""     0.880000     0.880000
    1169 "ETOILE" "1169" 31.46531200000000080000 -94.36727700000000140000 ""     0.240000     0.240000
    1170 "LUFKIN 1" "1170" 31.36583299999999850000 -94.74361100000000140000 ""     0.710000     0.710000
    1171 "PALESTINE 1" "1171" 31.86322600000000090000 -95.48461199999999850000 ""     3.420000     3.420000
    1172 "LINDALE" "1172" 32.53789700000000100000 -95.43571599999999930000 ""     0.460000     0.460000
    1173 "WHITEHOUSE" "1173" 32.22157700000000350000 -95.22064399999999300000 ""     0.520000     0.520000
    1174 "OVERTON" "1174" 32.25033899999999680000 -94.93653500000000630000 ""     0.077000     0.077000
    1175 "GRAND SALINE" "1175" 32.64657299999999650000 -95.68753100000000700000 ""     0.750000     0.750000
    1176 "SHIRO" "1176" 30.59240000000000140000 -95.91779999999999970000 ""     0.820000     0.820000
    1177 "MIDWAY" "1177" 30.95952099999999870000 -95.71550899999999730000 ""     0.600000     0.600000
    1178 "SULPHUR SPRINGS" "1178" 33.16797900000000250000 -95.60821900000000540000 ""     0.390000     0.390000
    1179 "VAN" "1179" 32.53516900000000330000 -95.64397700000000670000 ""     0.490000     0.490000
    1180 "MURCHISON" "1180" 32.15855700000000180000 -95.64371199999999360000 ""    16.000000    16.000000
    1181 "NACOGDOCHES 2" "1181" 31.72332899999999970000 -94.62859600000000170000 ""     3.500000     3.500000
    1182 "DIBOLL" "1182" 31.18693299999999980000 -94.75873400000000400000 ""     0.147000     0.147000
    1183 "FAIRFIELD 1" "1183" 31.89069999999999890000 -96.11310000000000290000 ""     0.270000     0.270000
    1184 "TYLER 8" "1184" 32.30423499999999850000 -95.39081400000000600000 ""     0.124000     0.124000
    1185 "ATHENS 1" "1185" 32.24400800000000090000 -95.80760800000000190000 ""     0.880000     0.880000
    1186 "BUFFALO" "1186" 31.47372800000000130000 -96.00917499999999900000 ""     0.470000     0.470000
    1187 "RUSK" "1187" 31.77932500000000000000 -95.19267000000000680000 ""     0.470000     0.470000
    1188 "WINONA" "1188" 32.48223800000000240000 -95.10635299999999860000 ""     0.199000     0.199000
    1189 "FAIRFIELD 2" "1189" 31.82059999999999890000 -96.05440000000000110000 ""     0.860000     0.860000
    1190 "CUSHING 2" "1190" 31.79624899999999950000 -94.85433999999999340000 ""     0.430000     0.430000
    1191 "NACOGDOCHES 3" "1191" 31.63174199999999910000 -94.74072099999999350000 ""     1.700000     1.700000
    1192 "FAIRFIELD 3" "1192" 31.78255899999999910000 -96.09362099999999880000 ""     0.152000     0.152000
    1193 "TRINIDAD 2" "1193" 32.16658400000000030000 -96.11881999999999950000 ""     0.440000     0.440000
    1194 "DIKE" "1194" 33.26122500000000320000 -95.47241999999999960000 ""     0.096000     0.096000
    1195 "JEWETT 1" "1195" 31.42190000000000080000 -96.25249999999999770000 ""     0.430000     0.430000
    1196 "PALESTINE 2" "1196" 31.94600300000000100000 -95.81346800000000030000 ""     0.185000     0.185000
    1197 "EMORY" "1197" 32.88073299999999930000 -95.74906099999999750000 ""     0.860000     0.860000
    1198 "MT. ENTERPRISE" "1198" 32.01782599999999950000 -94.61974299999999970000 ""     0.380000     0.380000
    1199 "TYLER 9" "1199" 32.41310699999999660000 -95.44334800000000030000 ""     0.980000     0.980000
    1200 "FRANKLIN" "1200" 31.18029999999999900000 -96.48659999999999570000 ""     0.133000     0.133000
    1201 "TYLER 3" "1201" 32.41841199999999650000 -95.21307000000000190000 ""     0.143000     0.143000
    1202 "ELKHART" "1202" 31.60669299999999990000 -95.58334000000000680000 ""     0.220000     0.220000
    1203 "WORTHAM" "1203" 31.89348000000000030000 -96.43373499999999860000 ""     0.340000     0.340000
    1204 "OAKWOOD" "1204" 31.55726699999999950000 -95.86372099999999820000 ""     0.730000     0.730000
    1205 "COOKVILLE" "1205" 33.24196100000000340000 -94.85784800000000420000 ""     0.720000     0.720000
    1206 "COLLEGE STATION 1" "1206" 30.56138500000000140000 -96.27258299999999740000 ""     0.076000     0.076000
    1207 "EDGEWOOD" "1207" 32.71501299999999900000 -95.85446100000000060000 ""     0.073000     0.073000
    1208 "CUSHING 1" "1208" 31.83213200000000140000 -94.90063999999999570000 ""     0.640000     0.640000
    1209 "TYLER 2" "1209" 32.30152300000000310000 -95.17796400000000290000 ""     0.176000     0.176000
    1210 "ALTO" "1210" 31.61295000000000140000 -95.06208999999999780000 ""     0.023000     0.023000
    1211 "CALVERT" "1211" 31.00310899999999850000 -96.68898099999999830000 ""     0.167000     0.167000
    1212 "JEWETT 2" "1212" 31.32951999999999870000 -96.15277799999999790000 ""     4.470000     4.470000
    1213 "NAVASOTA" "1213" 30.36929400000000000000 -96.05476600000000080000 ""     0.380000     0.380000
    1214 "MOUNT PLEASANT 2" "1214" 33.33485100000000050000 -95.16150000000000380000 ""     0.158000     0.158000
    1215 "SCROGGINS" "1215" 33.02444200000000050000 -95.19709799999999690000 ""     0.310000     0.310000
    1216 "WILLS POINT" "1216" 32.70326899999999880000 -95.99466599999999520000 ""     0.092000     0.092000
    1217 "ATHENS 2" "1217" 32.09434799999999650000 -95.90604700000000090000 ""     0.280000     0.280000
    1218 "POINT" "1218" 32.98926099999999910000 -95.91293600000000200000 ""     4.250000     4.250000
    1219 "LUFKIN 2" "1219" 31.30170599999999940000 -94.64141399999999750000 ""     1.640000     1.640000
    1220 "JACKSONVILLE 1" "1220" 31.93984999999999990000 -94.98983400000000190000 ""     0.130000     0.130000
    1221 "CROCKETT" "1221" 31.18889799999999820000 -95.25573900000000550000 ""     0.173000     0.173000
    1222 "HENDERSON 1" "1222" 31.92544900000000040000 -94.70402900000000560000 ""     0.460000     0.460000
    1223 "BRYAN 3" "1223" 30.79773600000000040000 -96.31208399999999870000 ""     0.760000     0.760000
    1224 "JACKSONVILLE 2" "1224" 31.94513699999999900000 -95.25697999999999870000 ""     0.093000     0.093000
    1225 "BRYAN 5" "1225" 30.74300399999999910000 -96.54843599999999530000 ""     0.187000     0.187000
    1226 "MALAKOFF" "1226" 32.12747000000000240000 -96.01422999999999770000 ""     0.440000     0.440000
    1227 "CUMBY" "1227" 33.09809599999999820000 -95.80323400000000330000 ""     0.360000     0.360000
    1228 "NACOGDOCHES 1" "1228" 31.50905099999999950000 -94.52721599999999570000 ""     0.126000     0.126000
    1229 "MOUNT PLEASANT 1" "1229" 33.09170000000000300000 -95.04170000000000580000 ""     0.011000     0.011000
    1230 "TEAGUE" "1230" 31.47889999999999940000 -96.22975700000000640000 ""     0.013000     0.013000
    1231 "TYLER 7" "1231" 32.23506600000000330000 -95.32102799999999830000 ""     0.193000     0.193000
    1232 "TYLER 6" "1232" 32.36243400000000040000 -95.31526200000000420000 ""     0.550000     0.550000
    1233 "YANTIS" "1233" 32.92509299999999680000 -95.56815400000000690000 ""     0.159000     0.159000
    1234 "POLLOK" "1234" 31.39077400000000040000 -95.12665300000000460000 ""     0.133000     0.133000
    1235 "TYLER 1" "1235" 32.36263100000000040000 -95.08668799999999520000 ""     0.141000     0.141000
    1236 "COLLEGE STATION 2" "1236" 30.60909300000000140000 -96.32598400000000540000 ""     0.360000     0.360000
    1237 "HEARNE" "1237" 30.87191400000000030000 -96.52693399999999710000 ""     0.135000     0.135000
    1238 "MOUNT VERNON" "1238" 33.17653200000000170000 -95.35860200000000480000 ""     0.320000     0.320000
    1239 "IOLA" "1239" 30.72608699999999970000 -96.09642800000000310000 ""     0.020000     0.020000
    1240 "STREETMAN" "1240" 31.76523999999999860000 -96.32992199999999630000 ""     2.750000     2.750000
    1241 "COMO" "1241" 33.01418999999999930000 -95.46093500000000630000 ""     0.900000     0.900000
    1242 "HENDERSON 2" "1242" 32.23940900000000200000 -94.72832800000000480000 ""     0.096000     0.096000
    1243 "TRINIDAD 1" "1243" 32.12451899999999940000 -96.10127699999999610000 ""     0.650000     0.650000
    1244 "ZAVALLA" "1244" 31.13838200000000000000 -94.37521399999999970000 ""     0.159000     0.159000
    1245 "GRAPELAND" "1245" 31.41742500000000150000 -95.48165199999999690000 ""     0.240000     0.240000
    1246 "BRYAN 2" "1246" 30.64741000000000070000 -96.37231599999999790000 ""     0.156000     0.156000
    1247 "CANTON" "1247" 32.51814600000000160000 -95.88886499999999560000 ""     0.027000     0.027000
    1248 "TYLER 5" "1248" 32.46955499999999970000 -95.30787899999999980000 ""     0.550000     0.550000
    1249 "BREMOND" "1249" 31.09192499999999980000 -96.69503000000000270000 ""     0.900000     0.900000
    1250 "BRYAN 1" "1250" 30.72169999999999850000 -96.46080000000000610000 ""     0.033000     0.033000
}
DATA (Limit_Monitoring_Options_Value, [VariableName,ValueField])
{
"LMS_IgnoreRadial"                 "NO"
}
DATA (LimitSet, [LSName,LSDisabled,DataMaintainerAssign,LSAmpMVA,LSEndMonitor,LSLinePercent,
   LSInterfacePercent,LSLineRateSet,LSInterfaceRateSet,LSLineRateSet:1,
   LSInterfaceRateSet:1,LSPUHigh,LSPULow,LSCtgPUHigh,LSCtgPULow,LSBusHighRateSet,
   LSBusLowRateSet,LSCtgBusHighRateSet,LSCtgBusLowRateSet])
{
"Default" "NO " "" "MVA" "Higher" 100.0000 100.0000 "A" "A" "A" "A" 1.100000 0.900000 1.100000 0.900000 "A" "A" "A" "A"
}
DATA (RatingSetNameBus, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
DATA (RatingSetNameBranch, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (RatingSetNameInterface, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (Bus, [BusNum,BusName,BusNomVolt,BusSlack,BusB:1,BusG:1,BusPUVolt,BusAngle,
   DCLossMultiplier,AreaNum,ZoneNum,BANumber,OwnerNum,SubNum,Latitude:1,
   Longitude:1,BusMonEle,LSName,BusVoltLim,BusVoltLimLow:1,BusVoltLimLow:2,
   BusVoltLimLow:3,BusVoltLimLow:4,BusVoltLimHigh:1,BusVoltLimHigh:2,
   BusVoltLimHigh:3,BusVoltLimHigh:4,Latitude,Longitude,TopologyBusType,Priority,
   EMSType,EMSDeviceID,DataMaintainerAssign,AllLabels,GICConductance])
{
  1001 "ODESSA 2 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97943564576828301400 -22.73484371302394180000 1.00000000000000000000      1      9      1      1 1    31.906736  -102.262348 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1002 "PRESIDIO 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01273638906515728000 -18.08854490372098670000 1.00000000000000000000      1      9      1      1 2    29.888046  -104.519139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1003 "O DONNELL 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00926289629446408000 -17.08669935792778460000 1.00000000000000000000      1      9      1      1 3    32.926389  -101.647778 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1004 "O DONNELL 1 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01307071238921131000 -18.93399887767440150000 1.00000000000000000000      1      9      1      1 3    32.926389  -101.647778 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   132.104346
  1005 "BIG SPRING 5 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00557608733691706000 -16.07715710466700540000 1.00000000000000000000      1      9      1      1 4    32.207500  -101.388333 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1006 "BIG SPRING 5 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994881900 -13.90559067844956510000 1.00000000000000000000      1      9      1      1 4    32.207500  -101.388333 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1007 "VAN HORN 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092646194000 -18.46721236518943240000 1.00000000000000000000      1      9      1      1 5    31.093480  -104.624514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1008 "IRAAN 2 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01928505848492779000 -8.60520741778047693000 1.00000000000000000000      1      9      1      1 6    30.931467  -102.201433 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1009 "IRAAN 2 1"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00924016782113846000 -5.30959754585988364000 1.00000000000000000000      1      9      1      1 6    30.931467  -102.201433 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1010 "PRESIDIO 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092645328000 -16.79235458313289090000 1.00000000000000000000      1      9      1      1 7    29.600000  -104.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1011 "PRESIDIO 1 1" 22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02021113768778959000 -15.00982550171449500000 1.00000000000000000000      1      9      1      1 7    29.600000  -104.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1012 "SANDERSON 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00599209012913215000 -25.34278346976286040000 1.00000000000000000000      1      9      1      1 8    30.028067  -101.970461 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1013 "MONAHANS 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00567720384987846000 -15.43656456892971640000 1.00000000000000000000      1      9      1      1 9    31.484586  -103.161046 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1014 "GRANDFALLS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01235047332479366000 -11.91324967317703100000 1.00000000000000000000      1      9      1      1 10    31.169523  -103.085134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1015 "MARFA 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02181768769137071000 -18.21450061899778920000 1.00000000000000000000      1      9      1      1 11    30.285296  -104.005761 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1016 "GARDEN CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01740691181242204000 -15.48544783735409600000 1.00000000000000000000      1      9      1      1 12    31.763075  -101.501775 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1017 "ODESSA 4 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98167340362557242700 -21.42622154469818340000 1.00000000000000000000      1      9      1      1 13    31.725171  -102.413607 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1018 "NOTREES 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99114688297583819500 -20.21614828579245680000 1.00000000000000000000      1      9      1      1 14    31.799171  -102.632933 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1019 "MIDLAND 4 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99949185028066356300 -22.32041692866927460000 1.00000000000000000000      1      9      1      1 15    31.979427  -102.132366 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1020 "BIG SPRING 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092646238000 -15.23006375830309270000 1.00000000000000000000      1      9      1      1 16    31.992500  -101.116700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1021 "BIG SPRING 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999995148300 -8.60676051004582376000 1.00000000000000000000      1      9      1      1 16    31.992500  -101.116700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1022 "O DONNELL 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01242309343688963000 -16.20469253974223280000 1.00000000000000000000      1      9      1      1 17    32.929014  -101.578617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1023 "O DONNELL 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046368338000 -7.30039282889317231000 1.00000000000000000000      1      9      1      1 17    32.929014  -101.578617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1024 "ODESSA 6 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99449505083358191700 -19.20024930992762790000 1.00000000000000000000      1      9      1      1 18    31.969312  -102.630882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1025 "BIG SPRINGS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01628834798216072000 -14.17040581234125800000 1.00000000000000000000      1      9      1      1 19    32.039000  -101.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1026 "BIG SPRINGS 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994515500 -4.64146229828441736000 1.00000000000000000000      1      9      1      1 19    32.039000  -101.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1027 "MIDLAND 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00530464271394804000 -25.83333596782225070000 1.00000000000000000000      1      9      1      1 20    32.321673  -102.042298 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1028 "COAHOMA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01541593876121405000 -17.71713648513150830000 1.00000000000000000000      1      9      1      1 21    32.879511  -101.246784 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1029 "MIDLAND 3 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00241740792417255000 -24.85888757436625700000 1.00000000000000000000      1      9      1      1 22    31.992384  -102.081464 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1030 "ALPINE 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01222979836152183000 -13.41143038675702750000 1.00000000000000000000      1      9      1      1 23    29.802094  -103.222360 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1031 "FORT DAVIS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01218883755745503000 -17.67225828071563850000 1.00000000000000000000      1      9      1      1 24    31.004969  -103.759065 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1032 "MCCAMEY 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00065834578732060000 -12.28047073411836900000 1.00000000000000000000      1      9      1      1 25    31.209200  -102.241700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1033 "MCCAMEY 1 1"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01675417891030229000 -16.89851460575155070000 1.00000000000000000000      1      9      1      1 25    31.209200  -102.241700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   174.052177
  1034 "BIG SPRING 4 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00453450184529181000 -14.32034868860539230000 1.00000000000000000000      1      9      1      1 26    31.991442  -101.302637 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1035 "BIG SPRING 4 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999995969900 -11.03041588151463340000 1.00000000000000000000      1      9      1      1 26    31.991442  -101.302637 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1036 "CRANE 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99762475372197223500 -12.52697174687279080000 1.00000000000000000000      1      9      1      1 27    31.186888  -102.596253 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1037 "ODESSA 5 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97450436870216417000 -22.54480019463488820000 1.00000000000000000000      1      9      1      1 28    31.799158  -102.474090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1038 "FORT STOCKTON 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01656736296445649000 -7.64660696425374997000 1.00000000000000000000      1      9      1      1 29    30.772575  -102.505808 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1039 "FORT STOCKTON 1 1" 22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999995170500 -2.26305174543629173000 1.00000000000000000000      1      9      1      1 29    30.772575  -102.505808 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1040 "ANDREWS 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99401453168592268600 -20.48004054206764120000 1.00000000000000000000      1      9      1      1 30    32.335729  -102.697303 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1041 "FORSAN 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00177461528576828000 -15.10750377108633740000 1.00000000000000000000      1      9      1      1 31    32.140800  -101.398600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1042 "FORSAN 1"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00177461528576828000 -15.10750377108633740000 1.00000000000000000000      1      9      1      1 31    32.140800  -101.398600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1043 "FORSAN 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994437800 -11.86417658059141540000 1.00000000000000000000      1      9      1      1 31    32.140800  -101.398600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1044 "BIG LAKE 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00675545543253953000 -25.96388102614127290000 1.00000000000000000000      1      9      1      1 32    31.272551  -101.172783 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1045 "MIDLAND 5 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97742546941832642000 -24.44755584738052790000 1.00000000000000000000      1      9      1      1 33    32.053604  -102.201660 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1046 "OZONA 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01763437360491604000 -22.49139645259308650000 1.00000000000000000000      1      9      1      1 34    30.575618  -101.331239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1047 "MONAHANS 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00525077815853159000 -13.35005009376205190000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1048 "MONAHANS 1 1" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00525077815853159000 -13.35005009376205190000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1049 "MONAHANS 1 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00525077815853159000 -13.35005009376205190000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1050 "MONAHANS 1 3" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999993416400 -8.28478898518497964000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1051 "MONAHANS 1 4" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999993849400 -6.80738886178231795000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1052 "MONAHANS 1 5" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999993449700 -9.13436926145748629000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1053 "MONAHANS 1 6" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01740888169163468000 -17.33615953863843020000 1.00000000000000000000      1      9      1      1 35    31.583900  -102.963300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1054 "STANTON 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00368437807723132000 -22.29233143458989370000 1.00000000000000000000      1      9      1      1 36    32.489818  -101.754488 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1055 "ODONNELL 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00140496451374039000 -18.12956251375753070000 1.00000000000000000000      1      9      1      1 37    32.927010  -101.764414 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1056 "LENORAH 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092638688000 -21.81961165166859120000 1.00000000000000000000      1      9      1      1 38    32.235300  -101.836700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1057 "LENORAH 1"    18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092638688000 -21.81961165166859120000 1.00000000000000000000      1      9      1      1 38    32.235300  -101.836700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1058 "IRAAN 3 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01937378923095556000 -11.22088342789175820000 1.00000000000000000000      1      9      1      1 39    30.884700  -101.920800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1059 "IRAAN 3 1"    22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01937378923095556000 -11.22088342789175820000 1.00000000000000000000      1      9      1      1 39    30.884700  -101.920800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1060 "IRAAN 3 2"    22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01937378923095556000 -11.22088342789175820000 1.00000000000000000000      1      9      1      1 39    30.884700  -101.920800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1061 "BIG SPRING 6 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00655657469351567000 -17.21936364078734270000 1.00000000000000000000      1      9      1      1 40    32.273182  -101.422436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1062 "BIG SPRING 6 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00655657469351567000 -17.21936364078734270000 1.00000000000000000000      1      9      1      1 40    32.273182  -101.422436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1063 "BIG SPRING 6 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00655657469351567000 -17.21936364078734270000 1.00000000000000000000      1      9      1      1 40    32.273182  -101.422436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1064 "ODESSA 3 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97203446809168647700 -24.15327245848112270000 1.00000000000000000000      1      9      1      1 41    32.001129  -102.312423 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1065 "BIG SPRING 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00426054191716485000 -14.93257828847692890000 1.00000000000000000000      1      9      1      1 42    32.100823  -101.451385 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1066 "BIG SPRING 3 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999992694700 -7.39905406154613932000 1.00000000000000000000      1      9      1      1 42    32.100823  -101.451385 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1067 "BIG SPRING 7 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99859524993995063500 -15.68248041818153200000 1.00000000000000000000      1      9      1      1 43    32.102911  -101.365434 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1068 "MIDLAND 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98680340179877457100 -16.43689405435055660000 1.00000000000000000000      1      9      1      1 44    31.517628  -101.918007 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1069 "IRAAN 1 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02255980187289719000 -8.73258814541081918000 1.00000000000000000000      1      9      1      1 45    30.917800  -102.086700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1070 "IRAAN 1 1"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185297960000 -4.22877687943050606000 1.00000000000000000000      1      9      1      1 45    30.917800  -102.086700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1071 "ODESSA 1 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98702674567131332100 -21.47404043977866550000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1072 "ODESSA 1 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046319111000 -12.11002734994404230000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1073 "ODESSA 1 2"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046318734000 -5.68197218223821388000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1074 "ODESSA 1 3"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046318867000 -7.73800879962842281000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1075 "ODESSA 1 4"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046319622000 -10.50554298832586580000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1076 "ODESSA 1 5"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98702674567131332100 -21.47404043977866550000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1077 "ODESSA 1 6"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98702674567131332100 -21.47404043977866550000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1078 "ODESSA 1 7"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046318956000 -11.02465923234661460000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1079 "ODESSA 1 8"   500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01621409300181997000 -38.58285921756469610000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    27.504000
  1080 "ODESSA 1 9"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046318423000 -10.44867621240968170000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1081 "ODESSA 1 10"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092645083000 -18.69128654168334340000 1.00000000000000000000      1      9      1      1 46    31.840300  -102.326400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1082 "FORT STOCKTON 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01941255211548398000 -5.91039168489374767000 1.00000000000000000000      1      9      1      1 47    30.807272  -102.355628 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   187.826087
  1083 "FORT STOCKTON 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01886172090779015000 -9.88674269529842142000 1.00000000000000000000      1      9      1      1 48    30.747459  -102.790792 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1084 "BIG SPRING 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02251989306430002000 -16.46720581554751920000 1.00000000000000000000      1      9      1      1 49    31.936100  -101.298300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   144.626093
  1085 "KERMIT 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00898695502252411000 -15.34286896304836570000 1.00000000000000000000      1      9      1      1 50    31.696251  -103.138992 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1086 "PECOS 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01537401600966826000 -17.58505660245563360000 1.00000000000000000000      1      9      1      1 51    31.803547  -103.599914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1087 "SHEFFIELD 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092647215000 -16.12540194404560620000 1.00000000000000000000      1      9      1      1 52    30.596998  -101.784530 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1088 "MCCAMEY 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999993649500 -11.87846608772151140000 1.00000000000000000000      1      9      1      1 53    31.139200  -102.225300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    93.913043
  1089 "LAMESA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98063182722805053400 -21.30675285957860510000 1.00000000000000000000      1      9      1      1 54    32.929648  -102.133506 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  1090 "GOLDSMITH 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092645972000 -16.14505310924717920000 1.00000000000000000000      1      9      1      1 55    31.995000  -102.828333 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   236.034783
  1091 "RALLS 2 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02483146645147838000 -31.01772502831698470000 1.00000000000000000000      1      9      1      1 56    33.658671  -101.531037 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2001 "PARIS 3 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00175183663875078000 -59.98214702208483120000 1.00000000000000000000      2     11      1      1 57    33.683869   -95.344733 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2002 "SAVOY 0"      500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01106096531402256000 -61.56663095110763350000 1.00000000000000000000      2     11      1      1 58    33.628143   -96.367605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2003 "SAVOY 1"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00933819533044633000 -63.82854648847412450000 1.00000000000000000000      2     11      1      1 58    33.628143   -96.367605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2004 "SAVOY 2"      13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01106096531402256000 -61.56663095110763350000 1.00000000000000000000      2     11      1      1 58    33.628143   -96.367605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2005 "SAVOY 3"      13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01106096531402256000 -61.56663095110763350000 1.00000000000000000000      2     11      1      1 58    33.628143   -96.367605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2006 "SAVOY 4"      13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01106096531402256000 -61.56663095110763350000 1.00000000000000000000      2     11      1      1 58    33.628143   -96.367605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2007 "HONEY GROVE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00250875299214126000 -59.75190170614163070000 1.00000000000000000000      2     11      1      1 59    33.615167   -95.900109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2008 "MEMPHIS 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01612959694355087000 -32.83300482996789780000 1.00000000000000000000      2     10      1      1 60    34.857258  -100.512868 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2009 "IOWA PARK 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092627142000 -45.21538625206466830000 1.00000000000000000000      2     11      1      1 61    33.973297   -98.721096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2010 "VERNON 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092628763000 -36.40508574276952910000 1.00000000000000000000      2     10      1      1 62    33.899813   -99.773497 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2011 "PANHANDLE 2 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03887029292979438000 -32.10097937348542270000 1.00000000000000000000      2     10      1      1 63    35.238333  -101.310833 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2012 "PANHANDLE 2 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02709729208963774000 -29.86924119060215690000 1.00000000000000000000      2     10      1      1 63    35.238333  -101.310833 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2013 "PANHANDLE 2 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03051019389182130000 -29.76102972311711170000 1.00000000000000000000      2     10      1      1 63    35.238333  -101.310833 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2014 "CHILDRESS 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01448799589756611000 -33.40893511909522570000 1.00000000000000000000      2     10      1      1 64    34.447226  -100.809848 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2015 "FORESTBURG 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00607821180732793000 -63.29278892115956270000 1.00000000000000000000      2     11      1      1 65    33.471617   -97.445189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2016 "SHERMAN 3 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00601873465698999000 -69.95479493137797530000 1.00000000000000000000      2     11      1      1 66    33.627623   -96.767394 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2017 "PANHANDLE 4 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02839187962410694000 -32.24683001657245280000 1.00000000000000000000      2     10      1      1 67    35.427500  -101.253056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2018 "PANHANDLE 4 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02649222105641691000 -31.45670874162838970000 1.00000000000000000000      2     10      1      1 67    35.427500  -101.253056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2019 "PANHANDLE 4 2" 20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02839187962410694000 -32.24683001657245280000 1.00000000000000000000      2     10      1      1 67    35.427500  -101.253056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2020 "WICHITA FALLS 6 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99517489943880344000 -44.88538309477281270000 1.00000000000000000000      2     11      1      1 68    33.943784   -98.523064 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2021 "PARIS 2 0"    500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01387326681714596000 -56.70236903605631800000 1.00000000000000000000      2     11      1      1 69    33.696800   -95.557700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2022 "PARIS 2 1"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01001015326693055000 -58.63754632687140860000 1.00000000000000000000      2     11      1      1 69    33.696800   -95.557700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2023 "PARIS 2 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092643773000 -55.13952008791977730000 1.00000000000000000000      2     11      1      1 69    33.696800   -95.557700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2024 "PARIS 2 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092646305000 -54.47407300217227540000 1.00000000000000000000      2     11      1      1 69    33.696800   -95.557700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2025 "WICHITA FALLS 4 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99407401808309170400 -44.12413551431147600000 1.00000000000000000000      2     11      1      1 70    33.864515   -98.491046 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2026 "WHEELER 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02648048884666498000 -31.08149308618541080000 1.00000000000000000000      2     10      1      1 71    35.830763  -100.765905 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2027 "DEPORT 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00219655593741575000 -60.41301752558391770000 1.00000000000000000000      2     11      1      1 72    33.482646   -95.320088 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2028 "WICHITA FALLS 3 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99459266450868699700 -47.24977766528380840000 1.00000000000000000000      2     11      1      1 73    34.004783   -98.388757 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2029 "SILVERTON 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02005179689685432000 -32.78138505294077020000 1.00000000000000000000      2     10      1      1 74    34.457478  -101.287161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2030 "BONHAM 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98836527595207590600 -64.03978320486636730000 1.00000000000000000000      2     11      1      1 75    33.708311   -96.240654 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2031 "MATADOR 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02045881480638756000 -29.63873105523106590000 1.00000000000000000000      2     10      1      1 76    33.710684  -100.384217 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2032 "ARTHUR CITY 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00453598187616899000 -59.14691203117663320000 1.00000000000000000000      2     11      1      1 77    33.857868   -95.649137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2033 "LEONARD 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99087170055347639800 -65.55218331756451280000 1.00000000000000000000      2     11      1      1 78    33.441440   -96.179163 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2034 "GORDONVILLE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00462093048071632000 -69.28311837664149660000 1.00000000000000000000      2     11      1      1 79    33.830932   -96.839764 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2035 "KNOX CITY 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01520732707805461000 -30.56073735028196840000 1.00000000000000000000      2     10      1      1 80    33.431837   -99.853667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2036 "WICHITA FALLS 7 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99894098579849532900 -44.48324994022618740000 1.00000000000000000000      2     11      1      1 81    33.894941   -98.543670 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2037 "LINDSAY 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01667733829044526000 -63.62606034593063950000 1.00000000000000000000      2     11      1      1 82    33.615855   -97.310834 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2038 "ECTOR 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00633079549734283000 -64.30132420928082130000 1.00000000000000000000      2     11      1      1 83    33.553520   -96.282897 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2039 "SUNSET 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99125369627529402700 -60.67116363495099310000 1.00000000000000000000      2     11      1      1 84    33.455991   -97.751818 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2040 "CLARKSVILLE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00743849280417397000 -59.30802318065718740000 1.00000000000000000000      2     11      1      1 85    33.663063   -94.997258 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2041 "PANHANDLE 3 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02802185355947318000 -27.68609222460251830000 1.00000000000000000000      2     10      1      1 86    35.386038  -101.578572 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2042 "PANHANDLE 3 1" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01942840495564369000 -25.11082978416798280000 1.00000000000000000000      2     10      1      1 86    35.386038  -101.578572 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2043 "SADLER 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00504582466292880000 -69.58964741589296920000 1.00000000000000000000      2     11      1      1 87    33.737974   -96.839543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2044 "WHITESBORO 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01305655063402589000 -65.38332859393666750000 1.00000000000000000000      2     11      1      1 88    33.743893   -96.936121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2045 "SHEPPARD AFB 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99444967790255667200 -45.42396648193422240000 1.00000000000000000000      2     11      1      1 89    33.969523   -98.509016 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2046 "POTTSBORO 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00455947345608498000 -68.89678214854932040000 1.00000000000000000000      2     11      1      1 90    33.800717   -96.725989 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2047 "BELLS 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00790218656652608000 -64.72991326180614640000 1.00000000000000000000      2     11      1      1 91    33.623645   -96.427874 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2048 "CROSBYTON 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02370314295457288000 -31.71096199307690360000 1.00000000000000000000      2     10      1      1 92    33.774479  -100.990114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2049 "ELECTRA 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01775813135274040000 -40.94646492513938800000 1.00000000000000000000      2     10      1      1 93    34.131688   -99.106624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2050 "PATTONVILLE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99419189941823515900 -63.23540980926447470000 1.00000000000000000000      2     11      1      1 94    33.402250   -95.483203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2051 "HENRIETTA 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98955200294006950800 -54.14034708435176670000 1.00000000000000000000      2     11      1      1 95    33.758490   -98.202251 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2052 "PANHANDLE 6 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01744482781373002000 -31.96347002347025420000 1.00000000000000000000      2     10      1      1 96    34.900760  -100.994549 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2053 "BOWIE 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99106335244557819400 -59.36037892965175900000 1.00000000000000000000      2     11      1      1 97    33.520572   -97.956120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2054 "WICHITA FALLS 1 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99778111962393933900 -43.13130999551105300000 1.00000000000000000000      2     11      1      1 98    33.913300   -98.493100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2055 "WICHITA FALLS 1 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99733209516753440500 -43.96067778992411950000 1.00000000000000000000      2     11      1      1 98    33.913300   -98.493100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2056 "WICHITA FALLS 1 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99778111962393933900 -43.13130999551105300000 1.00000000000000000000      2     11      1      1 98    33.913300   -98.493100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2057 "WICHITA FALLS 1 3" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99000000953679656600 -38.72528557151829180000 1.00000000000000000000      2     11      1      1 98    33.913300   -98.493100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2058 "WHITE DEER 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02835959424474743000 -27.25803288251226770000 1.00000000000000000000      2     10      1      1 99    35.478900  -101.243900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2059 "WHITE DEER 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01836165965161340000 -23.91171531164187770000 1.00000000000000000000      2     10      1      1 99    35.478900  -101.243900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2060 "ROXTON 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99740493507813288200 -61.95095124388121380000 1.00000000000000000000      2     11      1      1 100    33.576823   -95.809701 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2061 "VERNON 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02117520121006478000 -37.42781907607718490000 1.00000000000000000000      2     10      1      1 101    34.290000   -99.364722 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2062 "VERNON 1 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092622635000 -35.13100034117775290000 1.00000000000000000000      2     10      1      1 101    34.290000   -99.364722 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2063 "DENISON 2 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00606447952346545000 -68.25835898115383320000 1.00000000000000000000      2     11      1      1 102    33.770785   -96.604061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2064 "SUMNER 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00310554260034612000 -60.27738052026487740000 1.00000000000000000000      2     11      1      1 103    33.745236   -95.744327 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2065 "GAINESVILLE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092647570000 -65.60073249436341310000 1.00000000000000000000      2     11      1      1 104    33.661583   -97.176350 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2066 "ASPERMONT 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01443597557493770000 -27.62876708716410690000 1.00000000000000000000      2     10      1      1 105    33.183064  -100.245133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2067 "WICHITA FALLS 5 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99235681894684324400 -44.04798743577647000000 1.00000000000000000000      2     11      1      1 106    33.799085   -98.509840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2068 "WINDTHORST 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99899508319852725600 -42.01630367170765370000 1.00000000000000000000      2     11      1      1 107    33.512628   -98.457627 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2069 "HOWE 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092643440000 -69.11681392374423180000 1.00000000000000000000      2     11      1      1 108    33.450768   -96.742245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2070 "ARCHER 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00107651827850686000 -41.59809868431913320000 1.00000000000000000000      2     11      1      1 109    33.493056   -98.581944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2071 "ARCHER 2 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00000000000005329000 -37.91967846138440730000 1.00000000000000000000      2     11      1      1 109    33.493056   -98.581944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2072 "COLLINSVILLE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01487594324584629000 -67.24063521828237810000 1.00000000000000000000      2     11      1      1 110    33.537706   -96.906575 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2073 "JAYTON 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01551407515024827000 -25.10883422271308160000 1.00000000000000000000      2     10      1      1 111    32.969722  -100.524167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2074 "JAYTON 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00584886677100793000 -23.23683387204038910000 1.00000000000000000000      2     10      1      1 111    32.969722  -100.524167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2075 "JAYTON 2"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00584886677100793000 -23.23683387204038910000 1.00000000000000000000      2     10      1      1 111    32.969722  -100.524167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2076 "JAYTON 3"     24.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02077724812051485000 -24.20214012816596850000 1.00000000000000000000      2     10      1      1 111    32.969722  -100.524167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2077 "MUENSTER 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01789643794157336000 -61.19772296468111250000 1.00000000000000000000      2     11      1      1 112    33.733006   -97.428406 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2078 "MUENSTER 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092643596000 -57.87500106605165940000 1.00000000000000000000      2     11      1      1 112    33.733006   -97.428406 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2079 "PADUCAH 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02229914112303200000 -34.62673830246338010000 1.00000000000000000000      2     10      1      1 113    33.994322  -100.287247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2080 "NOCONA 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99462182788820485700 -57.49917466839926310000 1.00000000000000000000      2     11      1      1 114    33.793074   -97.963802 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2081 "DODD CITY 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00093619165588676000 -65.10767219761835630000 1.00000000000000000000      2     11      1      1 115    33.615539   -96.072156 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2082 "WICHITA FALLS 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00287099185447137000 -44.82663132237637170000 1.00000000000000000000      2     11      1      1 116    33.862500   -98.589400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2083 "WICHITA FALLS 2 1" 20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01759062029979308000 -43.24710372290378050000 1.00000000000000000000      2     11      1      1 116    33.862500   -98.589400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2084 "WICHITA FALLS 2 2" 20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00287099185447137000 -44.82663132237637170000 1.00000000000000000000      2     11      1      1 116    33.862500   -98.589400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2085 "WICHITA FALLS 2 3" 20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00287099185447137000 -44.82663132237637170000 1.00000000000000000000      2     11      1      1 116    33.862500   -98.589400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2086 "MONTAGUE 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99244532410828534300 -59.47449888297578010000 1.00000000000000000000      2     11      1      1 117    33.626904   -97.687873 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2087 "SPUR 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01737904874729801000 -27.47263523693493070000 1.00000000000000000000      2     10      1      1 118    33.341053  -100.714732 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2088 "ARCHER 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00007060025806638000 -41.71640188819669960000 1.00000000000000000000      2     11      1      1 119    33.495278   -98.500000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2089 "ARCHER 1 1"   24.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999995703400 -38.11350145030951350000 1.00000000000000000000      2     11      1      1 119    33.495278   -98.500000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2090 "ANNONA 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00252268048827742000 -61.03329929219898990000 1.00000000000000000000      2     11      1      1 120    33.498221   -94.890845 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2091 "SEYMOUR 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01628146714962742000 -33.97854998032577360000 1.00000000000000000000      2     10      1      1 121    33.621145   -99.243765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2092 "DENISON 1 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00542438367432174000 -66.56850289636521720000 1.00000000000000000000      2     11      1      1 122    33.727126   -96.470794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2093 "PANHANDLE 5 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02727134870208725000 -30.62137899192203250000 1.00000000000000000000      2     10      1      1 123    35.350300  -101.540000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2094 "PANHANDLE 5 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02727134870208725000 -30.62137899192203250000 1.00000000000000000000      2     10      1      1 123    35.350300  -101.540000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2095 "PANHANDLE 5 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02727134870208725000 -30.62137899192203250000 1.00000000000000000000      2     10      1      1 123    35.350300  -101.540000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2096 "RALLS 1 0"    500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999979741010693000 -27.84317015496416660000 1.00000000000000000000      2     10      1      1 124    33.661111  -101.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2097 "RALLS 1 1"    230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01926583643602253000 -27.28230786659020880000 1.00000000000000000000      2     10      1      1 124    33.661111  -101.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2098 "RALLS 1 2"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02564786767376903000 -30.42653769755891350000 1.00000000000000000000      2     10      1      1 124    33.661111  -101.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2099 "RALLS 1 3"    18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998040845785000 -27.69954947194622010000 1.00000000000000000000      2     10      1      1 124    33.661111  -101.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2100 "RALLS 1 4"    18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092633160000 -25.21870853355078520000 1.00000000000000000000      2     10      1      1 124    33.661111  -101.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2101 "SHERMAN 1 0"  500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01053903373454235000 -62.67327890127982930000 1.00000000000000000000      2     11      1      1 125    33.582573   -96.617893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2102 "SHERMAN 1 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01059191228181100000 -64.12088181297326630000 1.00000000000000000000      2     11      1      1 125    33.582573   -96.617893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2103 "SHERMAN 1 2"  20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01053903373454235000 -62.67327890127982930000 1.00000000000000000000      2     11      1      1 125    33.582573   -96.617893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2104 "SHERMAN 1 3"  20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01053903373454235000 -62.67327890127982930000 1.00000000000000000000      2     11      1      1 125    33.582573   -96.617893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2105 "SHERMAN 1 4"  20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01053903373454235000 -62.67327890127982930000 1.00000000000000000000      2     11      1      1 125    33.582573   -96.617893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2106 "WHITEWRIGHT 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98913291170525485800 -66.19800866403581100000 1.00000000000000000000      2     11      1      1 126    33.494577   -96.396115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2107 "SHERMAN 2 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00515006344858726000 -64.99290795115476270000 1.00000000000000000000      2     11      1      1 127    33.604131   -96.550405 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2108 "ROCHESTER 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99910162691993720200 -43.69109367088672970000 1.00000000000000000000      2     10      1      1 128    33.322836   -99.642126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2109 "BURKBURNETT 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00661340358910900000 -46.35726516215693490000 1.00000000000000000000      2     11      1      1 129    34.103273   -98.622467 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2110 "MUENSTER 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092653299000 -62.26956145647608310000 1.00000000000000000000      2     11      1      1 130    33.682081   -97.382855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2111 "ARCHER CITY 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99460720434187388500 -48.99010112066284250000 1.00000000000000000000      2     11      1      1 131    33.527396   -98.884782 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2112 "PETROLIA 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99165705300620388100 -49.37936596328186310000 1.00000000000000000000      2     11      1      1 132    34.008308   -98.259320 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2113 "PARIS 1 0"    500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01377857049722775000 -56.23308137580583120000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2114 "PARIS 1 1"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01137358264196964000 -57.52011308582049760000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2115 "PARIS 1 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00488875739237105000 -52.23961027641193770000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2116 "PARIS 1 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00954291468608459000 -54.16398527093116400000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2117 "PARIS 1 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00215381927656311000 -51.60026755781544950000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2118 "PARIS 1 5"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00078437216207505000 -51.09241573262891480000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2119 "PARIS 1 6"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00846205386181409000 -53.71153502027750900000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2120 "PARIS 1 7"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046328304000 -51.34432829030524910000 1.00000000000000000000      2     11      1      1 133    33.630800   -95.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2121 "BAGWELL 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00611512665513558000 -59.94130606697451210000 1.00000000000000000000      2     11      1      1 134    33.801868   -95.151966 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2122 "TELEPHONE 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99630186837551582000 -61.14302033728681350000 1.00000000000000000000      2     11      1      1 135    33.778716   -95.996823 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2123 "PANHANDLE 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02854313954857579000 -27.02935570901269100000 1.00000000000000000000      2     10      1      1 136    35.442778  -101.372778 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   162.514281
  2124 "VAN ALSTYNE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98777014554371400700 -67.27330338884348750000 1.00000000000000000000      2     11      1      1 137    33.435660   -96.549913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2125 "TIOGA 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99328844494374024500 -67.33771638938520710000 1.00000000000000000000      2     11      1      1 138    33.464643   -96.892724 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2126 "VALLEY VIEW 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00687329235155754000 -67.00479623280592990000 1.00000000000000000000      2     11      1      1 139    33.458028   -97.128552 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2127 "MIAMI 0"      500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303045000 -33.96759332764965220000 1.00000000000000000000      2     10      1      1 140    35.653889  -100.538611 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    83.116802
  2128 "MIAMI 1"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03005826132260481000 -32.47772984809247990000 1.00000000000000000000      2     10      1      1 140    35.653889  -100.538611 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2129 "TRENTON 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99220459016691309200 -66.11487914029363820000 1.00000000000000000000      2     11      1      1 141    33.439125   -96.311485 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2130 "HASKELL 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00073213696499908000 -42.30153694933470380000 1.00000000000000000000      2     10      1      1 142    33.122685   -99.650389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2131 "HASKELL 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99517180850851816300 -39.71283604206070090000 1.00000000000000000000      2     10      1      1 142    33.122685   -99.650389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2132 "HASKELL 2"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01110155491624609000 -41.45197117884065820000 1.00000000000000000000      2     10      1      1 142    33.122685   -99.650389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  2133 "SAINT JO 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01290025439999520000 -60.52266376864969290000 1.00000000000000000000      2     11      1      1 143    33.741367   -97.535329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3001 "KERRVILLE 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00450707647144699000 -56.05585762519305600000 1.00000000000000000000      3     28      1      1 144    30.036701   -99.163039 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3002 "KERRVILLE 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99253808539081733700 -58.53741490448517480000 1.00000000000000000000      3     28      1      1 144    30.036701   -99.163039 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3003 "SWEETWATER 4 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01392530335200903000 -18.24616176241314850000 1.00000000000000000000      3     27      1      1 145    32.360600  -100.338900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3004 "SWEETWATER 4 1" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00902501683452694000 -16.64439397569508830000 1.00000000000000000000      3     27      1      1 145    32.360600  -100.338900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3005 "LEAKEY 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01055813137405459000 -58.52145596704117740000 1.00000000000000000000      3     28      1      1 146    29.644470   -99.682471 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3006 "HAMLIN 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99984419590268380800 -26.87787182152046130000 1.00000000000000000000      3     27      1      1 147    32.857004  -100.124032 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3007 "MERKEL 3 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01232564242169953000 -24.72490197283906350000 1.00000000000000000000      3     27      1      1 148    32.473621  -100.032723 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3008 "COLEMAN 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99101247330394348600 -37.18375309308770230000 1.00000000000000000000      3     27      1      1 149    31.736902   -99.567791 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3009 "SONORA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01111007449091206000 -31.25204241465464250000 1.00000000000000000000      3     28      1      1 150    30.441414  -100.560620 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3010 "CAMP WOOD 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99704743817534879900 -57.52488603979372780000 1.00000000000000000000      3     28      1      1 151    29.674700  -100.078588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3011 "LLANO 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00689707483180801000 -61.49414366418690040000 1.00000000000000000000      3     28      1      1 152    30.653746   -98.918266 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3012 "WILLOW CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00822003732289489000 -61.08913724526641430000 1.00000000000000000000      3     28      1      1 153    30.437069   -98.708714 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3013 "ABILENE 4 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01578662163714561000 -28.58904838062763430000 1.00000000000000000000      3     27      1      1 154    32.335677   -99.667488 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3014 "KINGSLAND 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01396095086427929000 -53.58773035500891520000 1.00000000000000000000      3     28      1      1 155    30.672818   -98.442748 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3015 "ROSCOE 6 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01115136678902617000 -17.00856299865673550000 1.00000000000000000000      3     27      1      1 156    32.415212  -100.573539 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3016 "BLACKWELL 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00913030453061858000 -21.98467330352395520000 1.00000000000000000000      3     27      1      1 157    32.198100  -100.268600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3017 "BLACKWELL 1"  18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046320554000 -16.78081793274949970000 1.00000000000000000000      3     27      1      1 157    32.198100  -100.268600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3018 "CHRISTOVAL 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02293562866929633000 -29.15604859757095470000 1.00000000000000000000      3     27      1      1 158    31.085435  -100.678820 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3019 "CHRISTOVAL 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092647659000 -30.77745723242752620000 1.00000000000000000000      3     27      1      1 158    31.085435  -100.678820 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3020 "CHRISTOVAL 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138972921000 -25.01434225880521820000 1.00000000000000000000      3     27      1      1 158    31.085435  -100.678820 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3021 "LUEDERS 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99922604405023018900 -35.74111080173611300000 1.00000000000000000000      3     27      1      1 159    32.868619   -99.694492 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3022 "COLORADO CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99598594818515973100 -18.12119407214095190000 1.00000000000000000000      3     27      1      1 160    32.314505  -100.918356 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3023 "STAMFORD 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092644084000 -26.98688814355982400000 1.00000000000000000000      3     27      1      1 161    32.940911   -99.850964 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3024 "ELDORADO 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01567010317603135000 -31.22267814998403070000 1.00000000000000000000      3     28      1      1 162    30.883539  -100.595464 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3025 "SAN SABA 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99344483896939961300 -45.62901485341748750000 1.00000000000000000000      3     28      1      1 163    31.157093   -98.763991 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3026 "ABILENE 2 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02403435021751998000 -36.85291852292873930000 1.00000000000000000000      3     27      1      1 164    32.625600   -99.492800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3027 "ABILENE 2 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01697176322326133000 -37.43486873634338250000 1.00000000000000000000      3     27      1      1 164    32.625600   -99.492800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3028 "ABILENE 2 2"  18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03693397450390967000 -34.25040351676275920000 1.00000000000000000000      3     27      1      1 164    32.625600   -99.492800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3029 "LOMETA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02209058480066228000 -53.84089680701723780000 1.00000000000000000000      3     28      1      1 165    31.257224   -98.376742 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3030 "SAN ANGELO 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00816616483389754000 -40.18861748772955170000 1.00000000000000000000      3     27      1      1 166    31.509720  -100.322075 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3031 "TUSCOLA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99719173452094866900 -26.25436566563841370000 1.00000000000000000000      3     27      1      1 167    32.274081   -99.826041 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3032 "ABILENE 7 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99991104215545745200 -27.14540520544082720000 1.00000000000000000000      3     27      1      1 168    32.333551   -99.927724 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3033 "SNYDER 1 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00722728060383737000 -15.05323123003889480000 1.00000000000000000000      3     27      1      1 169    32.720400  -100.995200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3034 "SNYDER 1 1"   22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138970056000 -5.77478945045087855000 1.00000000000000000000      3     27      1      1 169    32.720400  -100.995200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3035 "CHEROKEE 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99598451928133247000 -44.73990472177180780000 1.00000000000000000000      3     28      1      1 170    30.939820   -99.079893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3036 "RICHLAND SPRINGS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99288376082219365100 -41.90456217251176700000 1.00000000000000000000      3     28      1      1 171    31.517913   -99.135467 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3037 "ROSCOE 2 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02285185724153171000 -25.53086314992788180000 1.00000000000000000000      3     27      1      1 172    32.469400  -100.666400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3038 "ROSCOE 2 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00388485259578553000 -20.12103331080065870000 1.00000000000000000000      3     27      1      1 172    32.469400  -100.666400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3039 "ROSCOE 2 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03580563679505300000 -22.93220106375339280000 1.00000000000000000000      3     27      1      1 172    32.469400  -100.666400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3040 "BALLINGER 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99011819669911482800 -34.46547300712427390000 1.00000000000000000000      3     27      1      1 173    31.738576   -99.934162 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3041 "SILVER 0"     230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01617459869061766000 -29.29539977656354570000 1.00000000000000000000      3     27      1      1 174    32.050000  -100.691700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3042 "SILVER 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00222668093207390000 -18.84346258186249300000 1.00000000000000000000      3     27      1      1 174    32.050000  -100.691700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3043 "SILVER 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01617459869061766000 -29.29539977656354570000 1.00000000000000000000      3     27      1      1 174    32.050000  -100.691700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3044 "SILVER 3"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01617459869061766000 -29.29539977656354570000 1.00000000000000000000      3     27      1      1 174    32.050000  -100.691700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3045 "SILVER 4"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01617459869061766000 -29.29539977656354570000 1.00000000000000000000      3     27      1      1 174    32.050000  -100.691700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3046 "ROSCOE 5 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01237920033558071000 -34.75556281027264300000 1.00000000000000000000      3     27      1      1 175    32.312200  -100.530300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3047 "ROSCOE 5 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092647148000 -20.52819449370708330000 1.00000000000000000000      3     27      1      1 175    32.312200  -100.530300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3048 "ROSCOE 5 2"   500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01800163055892989000 -41.66711097486303570000 1.00000000000000000000      3     27      1      1 175    32.312200  -100.530300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    69.408003
  3049 "ANSON 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00034142257417180000 -30.03102699596660940000 1.00000000000000000000      3     27      1      1 176    32.747863   -99.905394 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3050 "DEL RIO 0"    230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01375983968912053000 -34.09869929976659360000 1.00000000000000000000      3     28      1      1 177    29.837220  -101.212436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3051 "DEL RIO 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99531685749459819500 -36.01578218653280320000 1.00000000000000000000      3     28      1      1 177    29.837220  -101.212436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3052 "HUNT 0"       115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99752968996427104900 -58.95336862654524170000 1.00000000000000000000      3     28      1      1 178    30.095115   -99.628211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3053 "WINGATE 0"    230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02598861805987429000 -27.20846728520481860000 1.00000000000000000000      3     27      1      1 179    32.214024  -100.057120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3054 "WINGATE 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00579885483667497000 -26.72257217126402300000 1.00000000000000000000      3     27      1      1 179    32.214024  -100.057120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3055 "WINGATE 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185297960000 -24.31788324981349800000 1.00000000000000000000      3     27      1      1 179    32.214024  -100.057120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3056 "WINGATE 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185297539000 -21.72717305499169170000 1.00000000000000000000      3     27      1      1 179    32.214024  -100.057120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3057 "WINGATE 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185297516000 -21.89476229125902410000 1.00000000000000000000      3     27      1      1 179    32.214024  -100.057120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3058 "STERLING CITY 1 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02897194187163721000 -24.01559618405967100000 1.00000000000000000000      3     27      1      1 180    31.926100  -100.928100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3059 "STERLING CITY 1 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00784027408886745000 -17.32666150450751630000 1.00000000000000000000      3     27      1      1 180    31.926100  -100.928100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3060 "STERLING CITY 1 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185298671000 -16.42908493470020660000 1.00000000000000000000      3     27      1      1 180    31.926100  -100.928100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3061 "STERLING CITY 1 3" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185296473000 -18.60644246017073300000 1.00000000000000000000      3     27      1      1 180    31.926100  -100.928100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3062 "STERLING CITY 1 4" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185298382000 -21.29591470177684440000 1.00000000000000000000      3     27      1      1 180    31.926100  -100.928100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3063 "STERLING CITY 1 5" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185295829000 -20.13926960423190590000 1.00000000000000000000      3     27      1      1 180    31.926100  -100.928100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3064 "ROSCOE 4 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01553872718047011000 -18.48347589929936060000 1.00000000000000000000      3     27      1      1 181    32.236944  -100.483300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3065 "ROSCOE 4 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999993660600 -12.36391425746699820000 1.00000000000000000000      3     27      1      1 181    32.236944  -100.483300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3066 "BRADY 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00082268000448460000 -42.96111158508966810000 1.00000000000000000000      3     28      1      1 182    31.176951   -99.616412 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3067 "TRENT 1 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02573761433997390000 -19.84745239341016540000 1.00000000000000000000      3     27      1      1 183    32.430100  -100.235652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3068 "TRENT 1 1"    20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185296872000 -16.95077431774520350000 1.00000000000000000000      3     27      1      1 183    32.430100  -100.235652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3069 "OVALO 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99616368471344440800 -29.61392981420761930000 1.00000000000000000000      3     27      1      1 184    32.120249   -99.753027 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3070 "NOLAN 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01726570900330482000 -21.14953095391594570000 1.00000000000000000000      3     27      1      1 185    32.287800  -100.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3071 "NOLAN 1"      24.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00277648403498754000 -16.55041856841520340000 1.00000000000000000000      3     27      1      1 185    32.287800  -100.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3072 "MILES 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00306527356961417000 -38.79173574545243500000 1.00000000000000000000      3     27      1      1 186    31.592013  -100.192616 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3073 "BRACKETTVILLE 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00096879529119498000 -54.68603731196826350000 1.00000000000000000000      3     28      1      1 187    29.234722  -100.209167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3074 "BRACKETTVILLE 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00000000000006040000 -52.16352196207446210000 1.00000000000000000000      3     28      1      1 187    29.234722  -100.209167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3075 "MASON 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99481759973694206000 -40.36910156741681280000 1.00000000000000000000      3     28      1      1 188    30.843122   -99.570053 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3076 "BRACKETTVILLE 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99725823649514855300 -56.13748672648756610000 1.00000000000000000000      3     28      1      1 189    29.395621  -100.439985 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3077 "ABILENE 6 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00039477234678564000 -28.08849646712115340000 1.00000000000000000000      3     27      1      1 190    32.362783   -99.817314 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3078 "HERMLEIGH 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01826628312432343000 -25.88081985777665040000 1.00000000000000000000      3     27      1      1 191    32.588600  -100.672800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3079 "HERMLEIGH 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01422372273019401000 -24.09034215734975960000 1.00000000000000000000      3     27      1      1 191    32.588600  -100.672800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3080 "HERMLEIGH 2"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00448554390854961000 -21.19206996906496700000 1.00000000000000000000      3     27      1      1 191    32.588600  -100.672800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3081 "HERMLEIGH 3"  20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185314258000 -19.78502275500317960000 1.00000000000000000000      3     27      1      1 191    32.588600  -100.672800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3082 "MERKEL 1 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01736706556180367000 -28.07494860763494770000 1.00000000000000000000      3     27      1      1 192    32.318221  -100.176986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3083 "MERKEL 1 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01124363770211789000 -24.25375543827311380000 1.00000000000000000000      3     27      1      1 192    32.318221  -100.176986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3084 "MERKEL 1 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999995259400 -18.20293153995830340000 1.00000000000000000000      3     27      1      1 192    32.318221  -100.176986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3085 "LORAINE 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00364660445632703000 -18.44670383573480520000 1.00000000000000000000      3     27      1      1 193    32.437500  -100.744400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3086 "LORAINE 1 1"  13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999999211700 -11.49954012738809970000 1.00000000000000000000      3     27      1      1 193    32.437500  -100.744400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3087 "LORAINE 1 2"  13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00364660445632703000 -18.44670383573480520000 1.00000000000000000000      3     27      1      1 193    32.437500  -100.744400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3088 "ABILENE 1 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092645217000 -33.27703738495213770000 1.00000000000000000000      3     27      1      1 194    32.514400   -99.656400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3089 "ABILENE 1 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01941967811258860000 -35.94576854379054250000 1.00000000000000000000      3     27      1      1 194    32.514400   -99.656400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3090 "ABILENE 1 2"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01956276556993819000 -36.61407817971130640000 1.00000000000000000000      3     27      1      1 194    32.514400   -99.656400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3091 "ABILENE 1 3"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092646305000 -37.51548981594357460000 1.00000000000000000000      3     27      1      1 194    32.514400   -99.656400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3092 "ABILENE 1 4"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185297716000 -26.43197063302999440000 1.00000000000000000000      3     27      1      1 194    32.514400   -99.656400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3093 "ROCKSPRINGS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99730611235343325000 -58.33214962458674080000 1.00000000000000000000      3     28      1      1 195    29.988092  -100.286076 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3094 "MERKEL 2 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01372465210381590000 -23.30048596720420310000 1.00000000000000000000      3     27      1      1 196    32.311556  -100.061589 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3095 "MERKEL 2 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185299337000 -15.36014647458302560000 1.00000000000000000000      3     27      1      1 196    32.311556  -100.061589 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3096 "FLUVANNA 2 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01964955504223798000 -21.48133965331193100000 1.00000000000000000000      3     27      1      1 197    32.947930  -101.147784 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3097 "FLUVANNA 2 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01607969968462819000 -19.62536629984201040000 1.00000000000000000000      3     27      1      1 197    32.947930  -101.147784 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3098 "FLUVANNA 2 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305532000 -12.80014640068703000000 1.00000000000000000000      3     27      1      1 197    32.947930  -101.147784 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3099 "DYESS AFB 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99855014675615905200 -28.88553085962034930000 1.00000000000000000000      3     27      1      1 198    32.415823   -99.906230 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3100 "HAWLEY 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00037950970528744000 -35.02079263459631880000 1.00000000000000000000      3     27      1      1 199    32.630473   -99.830642 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3101 "BUCHANAN DAM 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00174947488919086000 -48.15401970827019080000 1.00000000000000000000      3     28      1      1 200    30.936768   -98.467066 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3102 "ABILENE 3 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01088359277101980000 -37.65912243417853490000 1.00000000000000000000      3     27      1      1 201    32.576489   -99.665323 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3103 "SWEETWATER 5 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00676467160773964000 -20.70665870126804720000 1.00000000000000000000      3     27      1      1 202    32.291861  -100.210748 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3104 "BUCHANAN DAM 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00873321479733091000 -47.72938108072953160000 1.00000000000000000000      3     28      1      1 203    30.731599   -98.385422 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3105 "BUCHANAN DAM 1 1" 13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00650814103648711000 -42.10873150309360820000 1.00000000000000000000      3     28      1      1 203    30.731599   -98.385422 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3106 "BUCHANAN DAM 1 2" 13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00000000000002043000 -41.07228041822443740000 1.00000000000000000000      3     28      1      1 203    30.731599   -98.385422 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3107 "INGRAM 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99228863093816188600 -59.06577044522484950000 1.00000000000000000000      3     28      1      1 204    30.159136   -99.345011 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3108 "KEMPNER 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00094287475455257000 -57.07204463243653690000 1.00000000000000000000      3     28      1      1 205    31.088158   -98.010690 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3109 "FLUVANNA 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01663528340492593000 -18.23759354399688350000 1.00000000000000000000      3     27      1      1 206    32.925440  -101.219397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3110 "FLUVANNA 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185253463000 -10.72222193334396680000 1.00000000000000000000      3     27      1      1 206    32.925440  -101.219397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3111 "STERLING CITY 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00750277125814414000 -16.49222977362258650000 1.00000000000000000000      3     27      1      1 207    31.951944  -100.791389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3112 "STERLING CITY 2 1" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994071400 -8.32266907030126468000 1.00000000000000000000      3     27      1      1 207    31.951944  -100.791389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3113 "STERLING CITY 2 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994992900 -8.31908531192432932000 1.00000000000000000000      3     27      1      1 207    31.951944  -100.791389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3114 "SAN ANGELO 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00556647983977188000 -34.54657177770910440000 1.00000000000000000000      3     27      1      1 208    31.268843  -100.563525 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3115 "ROTAN 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00268046023906310000 -21.92384602307033250000 1.00000000000000000000      3     27      1      1 209    32.891818  -100.498206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3116 "SYNDER 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00447810446411201000 -15.29269401240211760000 1.00000000000000000000      3     27      1      1 210    32.739294  -100.738949 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3117 "SYNDER 1"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999990085700 -12.23720004945116100000 1.00000000000000000000      3     27      1      1 210    32.739294  -100.738949 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3118 "SYNDER 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00000000000003242000 -11.26769322065996090000 1.00000000000000000000      3     27      1      1 210    32.739294  -100.738949 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3119 "BRACKETTVILLE 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02281036460684005000 -52.15856009354645550000 1.00000000000000000000      3     28      1      1 211    29.328889  -100.383889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3120 "BRACKETTVILLE 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02319044109199986000 -50.68163971763314630000 1.00000000000000000000      3     28      1      1 211    29.328889  -100.383889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3121 "ROSCOE 1 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01318015956617113000 -16.42605221196602730000 1.00000000000000000000      3     27      1      1 212    32.496900  -100.579700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3122 "ROSCOE 1 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994138000 -7.55060363891956943000 1.00000000000000000000      3     27      1      1 212    32.496900  -100.579700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3123 "UVALDE 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99252296662044370300 -57.21487945488360080000 1.00000000000000000000      3     28      1      1 213    29.151012  -100.015870 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3124 "FREDERICKSBURG 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092657296000 -60.02111491647949750000 1.00000000000000000000      3     28      1      1 214    30.280938   -98.876683 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3125 "ABILENE 5 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00383040841641669000 -37.68788596520296610000 1.00000000000000000000      3     27      1      1 215    32.462235   -99.715894 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3126 "SABINAL 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092653277000 -57.57791634419545090000 1.00000000000000000000      3     28      1      1 216    29.303817   -99.630829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3127 "SWEETWATER 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01480254689328442000 -16.48338473841839050000 1.00000000000000000000      3     27      1      1 217    32.290833  -100.421900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   169.043478
  3128 "LORAINE 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00669344853665632000 -18.07598709379863070000 1.00000000000000000000      3     27      1      1 218    32.404869  -100.711396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3129 "ROSCOE 3 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02049722609789151000 -16.89797893515073920000 1.00000000000000000000      3     27      1      1 219    32.398300  -100.648100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   158.400003
  3130 "SAN ANGELO 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00259042774187357000 -19.10824994597133750000 1.00000000000000000000      3     27      1      1 220    31.802748  -101.055625 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3131 "TUSOCOLA 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01755033377173087000 -22.17262333237475150000 1.00000000000000000000      3     27      1      1 221    32.303889  -100.021667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   142.747829
  3132 "EDEN 0"       115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99109608671891291600 -40.36396399388954140000 1.00000000000000000000      3     28      1      1 222    31.222764   -99.896212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3133 "SNYDER 2 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01652184836254644000 -22.12466981562570470000 1.00000000000000000000      3     27      1      1 223    32.747058  -100.954661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3134 "SNYDER 2 1"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01599357996477369000 -22.90033533667426370000 1.00000000000000000000      3     27      1      1 223    32.747058  -100.954661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3135 "SNYDER 2 2"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00738271742152663000 -19.33951712286706840000 1.00000000000000000000      3     27      1      1 223    32.747058  -100.954661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3136 "SNYDER 2 3"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00136057801614720000 -15.64866943120958890000 1.00000000000000000000      3     27      1      1 223    32.747058  -100.954661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3137 "SWEETWATER 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01715664873200495000 -23.62770949054240430000 1.00000000000000000000      3     27      1      1 224    32.408100  -100.128600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   126.720003
  3138 "MENARD 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00982044941163918000 -39.15074458917386840000 1.00000000000000000000      3     28      1      1 225    30.897544  -100.107479 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3139 "WINTERS 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98827833945805954000 -29.67859184278239940000 1.00000000000000000000      3     27      1      1 226    31.858516  -100.165338 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3140 "GOLDSBORO 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99312728614622514100 -30.10305702798386560000 1.00000000000000000000      3     27      1      1 227    32.052075   -99.694650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3141 "SWEETWATER 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01572422458048717000 -17.82845740931086810000 1.00000000000000000000      3     27      1      1 228    32.347200  -100.370300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   114.573916
  3142 "GOODFELLOW AFB 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01830860238529142000 -40.34500476607938420000 1.00000000000000000000      3     27      1      1 229    31.289523  -100.152670 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3143 "SANTA ANNA 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00003614005597163000 -38.88105685968135110000 1.00000000000000000000      3     28      1      1 230    31.515316   -99.380601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3144 "ROWENA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99403585713820108400 -39.80766454353877750000 1.00000000000000000000      3     28      1      1 231    31.411505   -99.682323 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3145 "TRENT 2 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00493543395158080000 -23.75968057724177030000 1.00000000000000000000      3     27      1      1 232    32.664859  -100.212875 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3146 "JUNCTION 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01653870691148329000 -35.68992043683240210000 1.00000000000000000000      3     28      1      1 233    30.458670  -100.069150 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  3147 "LAMPASAS 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092642508000 -56.13381998637296990000 1.00000000000000000000      3     28      1      1 234    31.102377   -98.259340 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4002 "LAUGHLIN A F B 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01508660254733374000 -53.25441994267313820000 1.00000000000000000000      4     20      1      1 235    29.358523  -100.777486 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4003 "EDINBURG 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99531620812440335700 -72.58886782543019930000 1.00000000000000000000      4     19      1      1 236    26.450369   -98.276935 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4004 "LAREDO 7 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01746148837676742000 -56.25862720016384340000 1.00000000000000000000      4     20      1      1 237    27.833509   -99.685482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4005 "LAREDO 7 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01526019417027902000 -60.47178223102739020000 1.00000000000000000000      4     20      1      1 237    27.833509   -99.685482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4006 "BRUNI 2 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02185929207492721000 -55.75123032284632530000 1.00000000000000000000      4     20      1      1 238    27.365130   -98.996708 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4007 "MCALLEN 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99943149431031141900 -73.18202277777866980000 1.00000000000000000000      4     19      1      1 239    26.215816   -98.239592 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4008 "POTEET 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98862535025148179400 -55.03996826276913620000 1.00000000000000000000      4     20      1      1 240    29.079849   -98.642309 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4009 "SARITA 3 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02218569461804498000 -46.73880500620037990000 1.00000000000000000000      4     21      1      1 241    27.070200   -97.507700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4010 "SARITA 3 1"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138974697000 -43.89651049428229610000 1.00000000000000000000      4     21      1      1 241    27.070200   -97.507700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4011 "HEBBRONVILLE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01518288918118826000 -57.73888264020129670000 1.00000000000000000000      4     19      1      1 242    27.100448   -98.789966 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4012 "PROGRESO 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01447207088630531000 -69.42229417491029150000 1.00000000000000000000      4     19      1      1 243    26.083177   -97.962140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4013 "EDINBURG 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00127207094920045000 -71.68547657446157470000 1.00000000000000000000      4     19      1      1 244    26.280689   -98.183295 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4014 "EAGLE PASS 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01663269532655387000 -53.20043196730513560000 1.00000000000000000000      4     20      1      1 245    28.476396  -100.276888 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4015 "EAGLE PASS 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092653810000 -54.69843326985122900000 1.00000000000000000000      4     20      1      1 245    28.476396  -100.276888 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4016 "CHARLOTTE 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00352593637116949000 -50.35018618282200010000 1.00000000000000000000      4     20      1      1 246    28.790915   -98.717634 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4017 "CORPUS CHRISTI 4 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00824292654224679000 -48.63004561331307230000 1.00000000000000000000      4     21      1      1 247    27.627121   -97.269242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4018 "WOODSBORO 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99995826223266781600 -47.43260505459981150000 1.00000000000000000000      4     21      1      1 248    28.187086   -97.382251 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4019 "MERCEDES 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98540577899338432900 -67.65003916620860020000 1.00000000000000000000      4     19      1      1 249    26.148831   -97.831112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4020 "CORPUS CHRISTI 16 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98245446577640405100 -50.49938909799620040000 1.00000000000000000000      4     21      1      1 250    27.657870   -97.479816 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4021 "EDCOUCH 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99374823869376993600 -66.95924839305993710000 1.00000000000000000000      4     19      1      1 251    26.374541   -97.980280 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4022 "ENCINAL 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00266653667044281000 -59.94285738004870010000 1.00000000000000000000      4     20      1      1 252    28.041684   -99.399193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4023 "MOORE 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00345718147628804000 -52.49194470706023450000 1.00000000000000000000      4     20      1      1 253    28.941736   -98.851298 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4024 "CHRISTINE 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01705938375957450000 -42.38538958928853620000 1.00000000000000000000      4     20      1      1 254    28.704400   -98.477500 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4025 "CHRISTINE 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01329397098638330000 -46.29354371275098860000 1.00000000000000000000      4     20      1      1 254    28.704400   -98.477500 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4026 "CHRISTINE 2"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138979538000 -34.94346392848225240000 1.00000000000000000000      4     20      1      1 254    28.704400   -98.477500 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4027 "MCALLEN 3 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01184390459166895000 -73.20017096114160890000 1.00000000000000000000      4     19      1      1 255    26.162344   -98.248700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4028 "FANNIN 0"     230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01398509463889219000 -33.92912337288503010000 1.00000000000000000000      4     21      1      1 256    28.712800   -97.214167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4029 "FANNIN 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01359300061174085000 -35.89920148366661580000 1.00000000000000000000      4     21      1      1 256    28.712800   -97.214167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4030 "FANNIN 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046324818000 -30.53226243415360490000 1.00000000000000000000      4     21      1      1 256    28.712800   -97.214167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4031 "SAN YGNACIO 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01736502486267755000 -57.98934840670175820000 1.00000000000000000000      4     20      1      1 257    27.128233   -99.330830 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4032 "KINGSVILLE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98015931597431538200 -55.25885650746049290000 1.00000000000000000000      4     21      1      1 258    27.444204   -97.865597 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4033 "LAREDO 6 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00196705212490600000 -59.03682292995519990000 1.00000000000000000000      4     20      1      1 259    27.513811   -99.502143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4034 "HIDALGO 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99918603706534447900 -71.64831545575704300000 1.00000000000000000000      4     19      1      1 260    26.111189   -98.241746 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4035 "CORPUS CHRISTI 18 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98497793288605584000 -48.94252760452872050000 1.00000000000000000000      4     21      1      1 261    27.838247   -97.596306 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4036 "CRYSTAL CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99112599726459127400 -55.74589806752864970000 1.00000000000000000000      4     20      1      1 262    28.888748   -99.562652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4037 "SINTON 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00850006372914236000 -49.34611954999260060000 1.00000000000000000000      4     21      1      1 263    28.121597   -97.553013 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4038 "BEEVILLE 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99159650155766876400 -48.69823159340455020000 1.00000000000000000000      4     21      1      1 264    28.407712   -97.710620 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4039 "MISSION 4 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01181919019033928000 -61.34303028556439590000 1.00000000000000000000      4     19      1      1 265    26.228735   -98.376166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4040 "MISSION 4 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092648925000 -64.96255818235282220000 1.00000000000000000000      4     19      1      1 265    26.228735   -98.376166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4041 "SAN JUAN 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00424225061179007000 -65.90505125304117940000 1.00000000000000000000      4     19      1      1 266    26.144539   -98.121312 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4042 "SAN JUAN 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00978178488730852000 -71.13977277289994560000 1.00000000000000000000      4     19      1      1 266    26.144539   -98.121312 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4043 "FALCON HEIGHTS 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01081972674110343000 -58.17845968825706390000 1.00000000000000000000      4     19      1      1 267    26.678196   -99.103088 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4044 "FALCON HEIGHTS 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01338731329993248000 -56.90355824130156750000 1.00000000000000000000      4     19      1      1 268    26.557500   -99.164200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4045 "FALCON HEIGHTS 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092654054000 -48.52544901863254270000 1.00000000000000000000      4     19      1      1 268    26.557500   -99.164200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4046 "FALCON HEIGHTS 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092653565000 -53.02841222357598380000 1.00000000000000000000      4     19      1      1 268    26.557500   -99.164200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4047 "FALCON HEIGHTS 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092656341000 -55.52698062979939660000 1.00000000000000000000      4     19      1      1 268    26.557500   -99.164200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4048 "LA JOYA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99978095162318414400 -66.47150940541077090000 1.00000000000000000000      4     19      1      1 269    26.242813   -98.494493 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4049 "SEBASTIAN 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00446801921488094000 -60.64223009811600920000 1.00000000000000000000      4     19      1      1 270    26.330720   -97.585700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4050 "SEBASTIAN 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999999922300 -57.21840829152748850000 1.00000000000000000000      4     19      1      1 270    26.330720   -97.585700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4051 "BISHOP 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98300207888231572200 -54.69702839357645980000 1.00000000000000000000      4     21      1      1 271    27.569700   -97.822800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4052 "BISHOP 1"     18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01936701680974107000 -50.49153772121936610000 1.00000000000000000000      4     21      1      1 271    27.569700   -97.822800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4053 "ARMSTRONG 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01243271392187850000 -50.68183275876361190000 1.00000000000000000000      4     19      1      1 272    26.911014   -97.773774 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4054 "SKIDMORE 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999347179144226800 -49.14034215305670020000 1.00000000000000000000      4     21      1      1 273    28.246189   -97.650894 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4055 "CORPUS CHRISTI 9 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98827857281904607500 -47.77904327375706120000 1.00000000000000000000      4     21      1      1 274    27.819419   -97.392456 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4056 "GREGORY 0"    230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01972633333026064000 -39.17214152939344980000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4057 "GREGORY 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00093786725714939000 -44.65542899134873520000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4058 "GREGORY 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138978960000 -36.01507074159697910000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4059 "GREGORY 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138981891000 -36.92928220372861150000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4060 "GREGORY 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138982358000 -33.46902315213780100000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4061 "GREGORY 5"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138972876000 -34.51888633264552910000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4062 "GREGORY 6"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138979782000 -32.45390857595448610000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4063 "GREGORY 7"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138975452000 -35.20286968454486500000 1.00000000000000000000      4     21      1      1 275    27.889290   -97.258417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4064 "CORPUS CHRISTI 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99297002599398320700 -48.15766034069027060000 1.00000000000000000000      4     21      1      1 276    27.832200   -97.528100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4065 "CORPUS CHRISTI 2 1" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092653898000 -43.14810708895683430000 1.00000000000000000000      4     21      1      1 276    27.832200   -97.528100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4066 "WESLACO 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01186253817977012000 -73.74846942971024080000 1.00000000000000000000      4     19      1      1 277    26.158622   -97.989155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4067 "HARLINGEN 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98768106661712307100 -64.76138591002649040000 1.00000000000000000000      4     19      1      1 278    26.255523   -97.667502 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4068 "ELSA 0"       115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00181349242754947000 -73.14953956620112760000 1.00000000000000000000      4     19      1      1 279    26.307831   -98.039361 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4069 "CORPUS CHRISTI 17 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99375208044938434500 -48.02194766168751270000 1.00000000000000000000      4     21      1      1 280    27.771237   -97.518791 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4070 "BROWNSVILLE 2 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01303140312142226000 -51.56695619332302980000 1.00000000000000000000      4     19      1      1 281    25.943923   -97.317944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4071 "BROWNSVILLE 2 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99513503658950552800 -56.05537311800642190000 1.00000000000000000000      4     19      1      1 281    25.943923   -97.317944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4072 "CORPUS CHRISTI 10 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99473548750185658600 -47.71115190928527740000 1.00000000000000000000      4     21      1      1 282    27.768021   -97.399135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4073 "MISSION 1 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01159843368881153000 -61.53601207037710450000 1.00000000000000000000      4     19      1      1 283    26.208000   -98.399200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4074 "MISSION 1 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01828230425384980000 -64.09080158301212290000 1.00000000000000000000      4     19      1      1 283    26.208000   -98.399200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4075 "MISSION 1 2"  24.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01159843368881153000 -61.53601207037710450000 1.00000000000000000000      4     19      1      1 283    26.208000   -98.399200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4076 "MISSION 1 3"  24.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138979538000 -55.76026733543950090000 1.00000000000000000000      4     19      1      1 283    26.208000   -98.399200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4077 "MISSION 1 4"  24.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138982158000 -57.91665637258802950000 1.00000000000000000000      4     19      1      1 283    26.208000   -98.399200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4078 "CORPUS CHRISTI 8 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98551153390832813000 -48.23114988166295800000 1.00000000000000000000      4     21      1      1 284    27.729894   -97.385247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4079 "MISSION 3 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00727982020883466000 -68.02621139935419590000 1.00000000000000000000      4     19      1      1 285    26.318913   -98.370054 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4080 "CORPUS CHRISTI 3 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02823614746093006000 -44.30291405273919740000 1.00000000000000000000      4     21      1      1 286    27.606400   -97.311700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4081 "CORPUS CHRISTI 3 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01336732833241960000 -47.76406896937420750000 1.00000000000000000000      4     21      1      1 286    27.606400   -97.311700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4082 "CORPUS CHRISTI 3 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185293786000 -37.73817504650817510000 1.00000000000000000000      4     21      1      1 286    27.606400   -97.311700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4083 "CORPUS CHRISTI 3 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185307131000 -38.25777119758124200000 1.00000000000000000000      4     21      1      1 286    27.606400   -97.311700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4084 "CORPUS CHRISTI 3 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306043000 -41.01123945561938910000 1.00000000000000000000      4     21      1      1 286    27.606400   -97.311700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4085 "CORPUS CHRISTI 3 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185307708000 -42.35918481466267590000 1.00000000000000000000      4     21      1      1 286    27.606400   -97.311700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4086 "RIO HONDO 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092651767000 -61.30278123608401590000 1.00000000000000000000      4     19      1      1 287    26.261363   -97.489015 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4087 "CORPUS CHRISTI 5 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01496945350455436000 -49.30522643898203230000 1.00000000000000000000      4     21      1      1 288    27.695151   -97.269443 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4088 "PHARR 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092653943000 -72.87545745289537540000 1.00000000000000000000      4     19      1      1 289    26.149684   -98.189714 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4089 "SANTA ROSA 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00224847365331104000 -64.74703728116671190000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4090 "SANTA ROSA 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00224847365331104000 -64.74703728116671190000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4091 "SANTA ROSA 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046324640000 -62.09803058880403630000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4092 "SANTA ROSA 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00224847365331104000 -64.74703728116671190000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4093 "SANTA ROSA 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046327504000 -60.92459620058141920000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4094 "SANTA ROSA 1 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046324351000 -63.30148131654321020000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4095 "SANTA ROSA 1 6" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046329281000 -61.81228118014885100000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4096 "SANTA ROSA 1 7" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00224847365331104000 -64.74703728116671190000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4097 "SANTA ROSA 1 8" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046325595000 -61.41965454665602660000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4098 "SANTA ROSA 1 9" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00224847365331104000 -64.74703728116671190000 1.00000000000000000000      4     19      1      1 290    26.269683   -97.867012 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4099 "ODEM 0"       115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99208055889471114000 -50.15993742358928390000 1.00000000000000000000      4     21      1      1 291    27.962924   -97.679027 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4100 "CORPUS CHRISTI 13 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99235659666734998800 -47.60866219873708620000 1.00000000000000000000      4     21      1      1 292    27.774250   -97.438774 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4101 "LAREDO 3 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99937779616809285800 -58.88479216443242590000 1.00000000000000000000      4     20      1      1 293    27.556989   -99.267161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4102 "OLMITO 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00384207729279629000 -58.88273834356017030000 1.00000000000000000000      4     19      1      1 294    26.021760   -97.526109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4103 "EDINBURG 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00488202453899467000 -74.23800985118188580000 1.00000000000000000000      4     19      1      1 295    26.451477   -98.092002 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4104 "TAFT 2 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99768759636091719500 -46.69004813305026150000 1.00000000000000000000      4     21      1      1 296    27.938600   -97.458600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4105 "TAFT 2 1"     18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046328193000 -43.31195323366913640000 1.00000000000000000000      4     21      1      1 296    27.938600   -97.458600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4106 "PORT ISABEL 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99646842982105265900 -58.20103779961316090000 1.00000000000000000000      4     19      1      1 297    26.051625   -97.312767 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4107 "DONNA 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00730427199097217000 -72.66076166228316420000 1.00000000000000000000      4     19      1      1 298    26.161900   -98.058657 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4108 "INGLESIDE 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99801183571052831700 -45.21582569291949480000 1.00000000000000000000      4     21      1      1 299    27.867937   -97.202971 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4109 "CORPUS CHRISTI 11 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98223509999417368800 -49.95144021230972700000 1.00000000000000000000      4     21      1      1 300    27.683277   -97.406289 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4110 "LOS FRESNOS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00314875142712268000 -63.10745279871915160000 1.00000000000000000000      4     19      1      1 301    26.235000   -97.271778 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4111 "HARLINGEN 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98482036701911457300 -67.34987505000965770000 1.00000000000000000000      4     19      1      1 302    26.252832   -97.743596 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4112 "RIVIERA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00986935192328975000 -54.66321698922640590000 1.00000000000000000000      4     21      1      1 303    27.139147   -97.901370 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4113 "LAREDO 1 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02162714429116397000 -55.73863192983342430000 1.00000000000000000000      4     20      1      1 304    27.566700   -99.508900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4114 "LAREDO 1 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01165063822387347000 -57.92673354771529400000 1.00000000000000000000      4     20      1      1 304    27.566700   -99.508900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4115 "LAREDO 1 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185301846000 -51.92526816014695610000 1.00000000000000000000      4     20      1      1 304    27.566700   -99.508900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4116 "LAREDO 1 3"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185313615000 -51.97091604179435360000 1.00000000000000000000      4     20      1      1 304    27.566700   -99.508900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4117 "JOURDANTON 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00924167345071569000 -48.03675429081006600000 1.00000000000000000000      4     20      1      1 305    28.764536   -98.485960 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4118 "GEORGE WEST 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98218676746543043300 -56.40992192831127740000 1.00000000000000000000      4     21      1      1 306    28.257475   -98.143051 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4119 "ROMA 0"       115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00855970794720173000 -58.15320023152592200000 1.00000000000000000000      4     19      1      1 307    26.532550   -99.112986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4120 "CORPUS CHRISTI 12 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98892438680928629300 -47.92207918889908310000 1.00000000000000000000      4     21      1      1 308    27.752006   -97.436501 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4121 "SANTA MARIA 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01032820447337079000 -68.81085826526056340000 1.00000000000000000000      4     19      1      1 309    26.052713   -97.740451 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4122 "MCALLEN 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00687243281747008000 -71.89226210077359270000 1.00000000000000000000      4     19      1      1 310    26.271965   -98.236570 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4123 "CORPUS CHRISTI 7 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98852189426593739500 -50.06862857884885190000 1.00000000000000000000      4     21      1      1 311    27.662514   -97.371365 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4124 "FALFURRIAS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99277726355427553500 -62.57224865592507260000 1.00000000000000000000      4     19      1      1 312    26.880517   -98.216213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4125 "PETTUS 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99246371555511558900 -46.26004680654856570000 1.00000000000000000000      4     21      1      1 313    28.540900   -97.957001 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4126 "BROWNSVILLE 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00419908197618790000 -56.48402151322046900000 1.00000000000000000000      4     19      1      1 314    25.988942   -97.443582 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4127 "ALICE 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99882588300542141100 -58.18145372280713450000 1.00000000000000000000      4     21      1      1 315    27.659920   -98.075720 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4128 "RIO GRANDE CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99575725984629459600 -69.67553269912860970000 1.00000000000000000000      4     19      1      1 316    26.582929   -98.521632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4129 "PREMONT 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02472310025863966000 -56.32549552523261840000 1.00000000000000000000      4     20      1      1 317    27.634419   -98.496692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4130 "FREER 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092652722000 -57.77588398560141060000 1.00000000000000000000      4     20      1      1 318    27.835918   -98.628970 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4131 "PEARSALL 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092649680000 -50.62974370255791000000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4132 "PEARSALL 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01801039105287061000 -51.56809419672181600000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4133 "PEARSALL 2"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092649680000 -50.62974370255791000000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4134 "PEARSALL 3"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01467140630079555000 -49.79239207176298980000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4135 "PEARSALL 4"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01506718407322283000 -49.83140571871380330000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4136 "PEARSALL 5"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01337062983520143000 -49.58127011443622220000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4137 "PEARSALL 6"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092649680000 -50.62974370255791000000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4138 "PEARSALL 7"   20.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092649680000 -50.62974370255791000000 1.00000000000000000000      4     20      1      1 319    28.927500   -99.091900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4139 "SANDIA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98288046660056849200 -54.80560113293918790000 1.00000000000000000000      4     21      1      1 320    28.093161   -97.962915 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4140 "SARITA 1 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02845040623445394000 -48.73526821174999670000 1.00000000000000000000      4     21      1      1 321    27.223056   -97.789167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4141 "SARITA 1 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092652211000 -51.91330885774731740000 1.00000000000000000000      4     21      1      1 321    27.223056   -97.789167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4142 "SARITA 1 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03923983502831030000 -46.63829121058942920000 1.00000000000000000000      4     21      1      1 321    27.223056   -97.789167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4143 "DILLEY 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00143465956148781000 -54.19962784189996800000 1.00000000000000000000      4     20      1      1 322    28.703396   -99.191188 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4144 "ORANGE GROVE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98467823572032742200 -56.11697150851193780000 1.00000000000000000000      4     21      1      1 323    27.986244   -98.060187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4145 "PORTLAND 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99250580122837861500 -46.72351129520454550000 1.00000000000000000000      4     21      1      1 324    27.892132   -97.384238 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4146 "LAREDO 4 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02140463938313175000 -55.90079009713226550000 1.00000000000000000000      4     20      1      1 325    27.373543   -99.350596 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4147 "LAREDO 4 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092654809000 -57.74444269756600790000 1.00000000000000000000      4     20      1      1 325    27.373543   -99.350596 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4148 "THREE RIVERS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98881000298773924500 -57.96167103750414640000 1.00000000000000000000      4     20      1      1 326    28.310347   -98.573186 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4149 "ROCKPORT 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99398247978426324000 -45.08602162479460420000 1.00000000000000000000      4     21      1      1 327    28.120701   -97.196890 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4150 "CORPUS CHRISTI 15 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98839940446926122200 -48.59893370683367660000 1.00000000000000000000      4     21      1      1 328    27.739630   -97.466820 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4151 "ARMSTRONG 1 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02281108104056440000 -49.96908081947186280000 1.00000000000000000000      4     21      1      1 329    27.001100   -97.599400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4152 "ARMSTRONG 1 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01834902250300785000 -48.54430258836474370000 1.00000000000000000000      4     21      1      1 329    27.001100   -97.599400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4153 "ARMSTRONG 1 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03293246348037093000 -48.13155198683080020000 1.00000000000000000000      4     21      1      1 329    27.001100   -97.599400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4154 "PENITAS 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99670788373145358100 -67.89296333744061940000 1.00000000000000000000      4     19      1      1 330    26.321607   -98.476164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4155 "SULLIVAN CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00181688060329610000 -65.79483257004480380000 1.00000000000000000000      4     19      1      1 331    26.253727   -98.567191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4156 "CORPUS CHRISTI 6 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99171946371431640700 -49.55061413942553370000 1.00000000000000000000      4     21      1      1 332    27.703573   -97.345045 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4157 "MISSION 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00396917366084093000 -70.33268809573404210000 1.00000000000000000000      4     19      1      1 333    26.296434   -98.299977 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4158 "CORPUS CHRISTI 1 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01402815261370471000 -42.17324684190093360000 1.00000000000000000000      4     21      1      1 334    27.813900   -97.428300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4159 "CORPUS CHRISTI 1 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99890533009346649200 -46.39326870504986290000 1.00000000000000000000      4     21      1      1 334    27.813900   -97.428300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4160 "CORPUS CHRISTI 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138980204000 -39.57296504194322750000 1.00000000000000000000      4     21      1      1 334    27.813900   -97.428300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4161 "CORPUS CHRISTI 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138980803000 -39.33010264952731210000 1.00000000000000000000      4     21      1      1 334    27.813900   -97.428300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4162 "CORPUS CHRISTI 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138985799000 -38.58180442095876120000 1.00000000000000000000      4     21      1      1 334    27.813900   -97.428300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4163 "CORPUS CHRISTI 1 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01402815261370471000 -42.17324684190093360000 1.00000000000000000000      4     21      1      1 334    27.813900   -97.428300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4164 "GRULLA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00199709980572038000 -64.77136471935756390000 1.00000000000000000000      4     19      1      1 335    26.274827   -98.654824 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4165 "SARITA 2 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02096788668254890000 -46.52213960466426100000 1.00000000000000000000      4     21      1      1 336    27.119700   -97.549900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4166 "SARITA 2 1"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00701472470715592000 -42.63466897633406920000 1.00000000000000000000      4     21      1      1 336    27.119700   -97.549900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4167 "HARGILL 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99450782562185957600 -68.00704565124976850000 1.00000000000000000000      4     19      1      1 337    26.477435   -97.921496 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4168 "CORPUS CHRISTI 14 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99739125031076370000 -46.70414159289346400000 1.00000000000000000000      4     21      1      1 338    27.810698   -97.440395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4169 "MATHIS 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98708342845969099200 -52.22943009187052610000 1.00000000000000000000      4     21      1      1 339    28.103247   -97.808031 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4170 "ARANSAS PASS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98866125762011070100 -46.96295085337368390000 1.00000000000000000000      4     21      1      1 340    27.873028   -97.092196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4171 "SAN BENITO 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00925213778329081000 -62.49274334757743790000 1.00000000000000000000      4     19      1      1 341    26.106086   -97.629292 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4172 "PLEASANTON 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00203482957262069000 -50.90592298898839370000 1.00000000000000000000      4     20      1      1 342    28.935779   -98.428996 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4173 "REFUGIO 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99848279923428784300 -40.64448920306040950000 1.00000000000000000000      4     21      1      1 343    28.291147   -96.899059 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4174 "LYTLE 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01267310918028119000 -57.73885912620676210000 1.00000000000000000000      4     20      1      1 344    29.203679   -98.776694 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4175 "LAREDO 2 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092656541000 -56.22584995635198620000 1.00000000000000000000      4     20      1      1 345    27.751747   -99.126085 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4176 "BRUNI 1 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03449595606011213000 -52.80723708346373260000 1.00000000000000000000      4     20      1      1 346    27.576111   -98.905278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4177 "BRUNI 1 1"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185312571000 -49.43958349567514430000 1.00000000000000000000      4     20      1      1 346    27.576111   -98.905278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4178 "GOLIAD 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092655075000 -46.81240888766416930000 1.00000000000000000000      4     21      1      1 347    28.568278   -97.579237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4179 "SAN DIEGO 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00674538301012650000 -58.43210699288995610000 1.00000000000000000000      4     20      1      1 348    27.849558   -98.385775 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4180 "PORT ARANSAS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98640441957052793500 -48.01861994797227600000 1.00000000000000000000      4     21      1      1 349    27.777437   -97.114983 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4181 "TAFT 1 0"     230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02237304574594390000 -39.37114549713764690000 1.00000000000000000000      4     21      1      1 350    27.995800   -97.296700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   125.279997
  4182 "TAFT 1 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00290398293752858000 -43.43102793962446380000 1.00000000000000000000      4     21      1      1 350    27.995800   -97.296700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4183 "SAN PERLITA 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01707321898410141000 -49.91021767801552760000 1.00000000000000000000      4     19      1      1 351    26.475278   -97.691111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   127.095655
  4184 "SAN PERLITA 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00353008279976352000 -57.69227200545397240000 1.00000000000000000000      4     19      1      1 351    26.475278   -97.691111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4185 "ZAPATA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01672083044679007000 -58.88124812419439990000 1.00000000000000000000      4     19      1      1 352    26.930929   -99.162765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4186 "SANTA ROSA 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99728663208121304200 -69.36413301201149300000 1.00000000000000000000      4     19      1      1 353    26.345257   -97.794892 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4187 "COTULLA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99239300124609175500 -59.11138231603440830000 1.00000000000000000000      4     20      1      1 354    28.293173   -99.214344 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4188 "QUEMADO 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02248319079780403000 -53.38683677035219690000 1.00000000000000000000      4     20      1      1 355    28.951173  -100.593386 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4189 "CARRIZO SPRINGS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98798068775345693200 -57.01636913667336870000 1.00000000000000000000      4     20      1      1 356    28.524903   -99.508480 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4190 "LAREDO 5 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00555837237292667000 -58.68222113948801420000 1.00000000000000000000      4     20      1      1 357    27.545404   -99.461989 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4191 "RAYMONDVILLE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00046340945216250000 -55.83469703924969000000 1.00000000000000000000      4     19      1      1 358    26.569308   -97.442331 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4192 "BROWNSVILLE 1 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092654298000 -50.72595866814624090000 1.00000000000000000000      4     19      1      1 359    25.913100   -97.521400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   938.316517
  4193 "BROWNSVILLE 1 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01268899548293656000 -53.47384800404486780000 1.00000000000000000000      4     19      1      1 359    25.913100   -97.521400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4194 "SEBASTIAN 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99946591589943378800 -61.60211717862778610000 1.00000000000000000000      4     19      1      1 361    26.348920   -97.666800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   252.438259
  4195 "OILTON 0"     500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03057230869579075000 -51.45901182480087500000 1.00000000000000000000      4     20      1      1 913    27.488056   -99.005278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    26.496000
  4196 "OILTON 1"     230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02815829914723511000 -52.95776868119457960000 1.00000000000000000000      4     20      1      1 913    27.488056   -99.005278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  4197 "OILTON 2"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02349302880494020000 -54.95740532318530570000 1.00000000000000000000      4     20      1      1 913    27.488056   -99.005278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5003 "GARLAND 5 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98819785973292551000 -70.87746084185364740000 1.00000000000000000000      5     16      1      1 362    32.911702   -96.674838 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5004 "KERENS 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98668932517429996900 -63.62483686006837050000 1.00000000000000000000      5     14      1      1 363    32.158265   -96.329632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5005 "LIPAN 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00934807170296525000 -55.20285843768553490000 1.00000000000000000000      5     18      1      1 364    32.527015   -98.008849 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5006 "DALLAS 24 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99387255192053425300 -70.41355747829919660000 1.00000000000000000000      5     16      1      1 365    32.969699   -96.797334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5007 "DENTON 4 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99355279654201900100 -66.10837354078350360000 1.00000000000000000000      5     17      1      1 366    33.231569   -97.109882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5008 "ALBANY 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00614068933072143000 -43.58449244884853610000 1.00000000000000000000      5     15      1      1 367    32.790131   -99.241840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5009 "DALLAS 21 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99585845642968795500 -71.66725362312280370000 1.00000000000000000000      5     16      1      1 368    32.864887   -96.790359 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5010 "PLANO 2 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99543596072363926800 -69.63046564052291390000 1.00000000000000000000      5     16      1      1 369    33.031561   -96.673164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5011 "THORNTON 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00357726353231880000 -55.46955559786061230000 1.00000000000000000000      5     13      1      1 370    31.299588   -96.608952 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5012 "DENTON 5 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99131863997616487300 -66.58877158156964530000 1.00000000000000000000      5     17      1      1 371    33.220974   -97.146038 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5013 "EARLY 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092646460000 -51.51440999161842170000 1.00000000000000000000      5     15      1      1 372    31.842565   -98.805134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5014 "DECATUR 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99452269741895538100 -62.79606875953841440000 1.00000000000000000000      5     17      1      1 373    33.276319   -97.514178 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5015 "KELLER 2 0"   500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00318608648009389000 -61.56467053022045380000 1.00000000000000000000      5     17      1      1 374    32.928037   -97.283914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5016 "KELLER 2 1"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00130372143727597000 -66.19141234006121980000 1.00000000000000000000      5     17      1      1 374    32.928037   -97.283914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5017 "PONDER 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99129483717142308200 -67.45874892717286290000 1.00000000000000000000      5     17      1      1 375    33.198704   -97.311628 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5018 "JACKSBORO 1 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00407969704527389000 -48.69190615935597320000 1.00000000000000000000      5     12      1      1 376    33.067970   -98.337652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5019 "JACKSBORO 1 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00148019770219476000 -50.44791937066771940000 1.00000000000000000000      5     12      1      1 376    33.067970   -98.337652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5020 "JACKSBORO 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999994104700 -46.98137661629024820000 1.00000000000000000000      5     12      1      1 376    33.067970   -98.337652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5021 "ALEDO 1 0"    500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00030503448925567000 -59.45944087695654190000 1.00000000000000000000      5     17      1      1 377    32.720600   -97.514200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5022 "ALEDO 1 1"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99761242103551517300 -63.18581651061073500000 1.00000000000000000000      5     17      1      1 377    32.720600   -97.514200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5023 "ALEDO 1 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00030503448925567000 -59.45944087695654190000 1.00000000000000000000      5     17      1      1 377    32.720600   -97.514200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5024 "GATESVILLE 4 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00256428994540037000 -55.89332633645276620000 1.00000000000000000000      5     13      1      1 378    31.417256   -97.755604 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5025 "CLEBURNE 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99471736646001218700 -62.51304918484537860000 1.00000000000000000000      5     18      1      1 379    32.276663   -97.508356 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5026 "FORT WORTH 14 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98960912048618987500 -67.69408475245475640000 1.00000000000000000000      5     17      1      1 380    32.639029   -97.335106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5027 "FORT WORTH 23 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99297891229085555300 -68.55469488045584110000 1.00000000000000000000      5     17      1      1 381    32.667305   -97.416615 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5028 "FORT WORTH 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99799429664856320600 -68.65891392991316880000 1.00000000000000000000      5     17      1      1 382    32.823978   -97.048681 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5029 "TROY 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00101184169874924000 -54.81416808610321570000 1.00000000000000000000      5     13      1      1 383    31.195905   -97.265253 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5030 "SPRINGTOWN 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98986283946339315200 -66.29362501437817910000 1.00000000000000000000      5     12      1      1 384    32.853068   -97.696600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5031 "PRINCETON 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00199074224939855000 -66.73603931547586400000 1.00000000000000000000      5     16      1      1 385    33.151747   -96.483157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5032 "DALLAS 27 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99203466498609849100 -69.80799653325823330000 1.00000000000000000000      5     16      1      1 386    32.746823   -96.802681 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5033 "DALLAS 1 0"   500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01082719434014345000 -63.99036586275155260000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5034 "DALLAS 1 1"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00452417223234636000 -66.20841697566743280000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5035 "DALLAS 1 2"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01082719434014345000 -63.99036586275155260000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5036 "DALLAS 1 3"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01082719434014345000 -63.99036586275155260000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5037 "DALLAS 1 4"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092645727000 -63.36329443546222250000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5038 "DALLAS 1 5"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092642752000 -63.34197192683753740000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5039 "DALLAS 1 6"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01939071482811561000 -63.70963851793894860000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5040 "DALLAS 1 7"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092641886000 -63.14411418868784410000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5041 "DALLAS 1 8"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092642086000 -63.40489880323081450000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5042 "DALLAS 1 9"   13.19999980926513670000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092652100000 -63.29473446747778100000 1.00000000000000000000      5     16      1      1 387    32.648611   -96.644444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5043 "ROYSE CITY 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98495123122637562300 -69.76911992569672800000 1.00000000000000000000      5     16      1      1 388    32.945503   -96.375325 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5044 "BOYD 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99624003155851037500 -63.17003122584656440000 1.00000000000000000000      5     17      1      1 389    33.041942   -97.597083 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5045 "STEPHENVILLE 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01019528436986650000 -48.99017330836284860000 1.00000000000000000000      5     18      1      1 390    32.282235   -98.196717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5046 "STEPHENVILLE 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00766615047079644000 -51.03047176917350210000 1.00000000000000000000      5     18      1      1 390    32.282235   -98.196717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5047 "MANSFIELD 0"  500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00820898247260349000 -59.91327718429867130000 1.00000000000000000000      5     17      1      1 391    32.503973   -97.188374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5048 "MANSFIELD 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99610879449268685500 -64.25943814834981540000 1.00000000000000000000      5     17      1      1 391    32.503973   -97.188374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5049 "GREENVILLE 1 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00615262063291122000 -59.97429025140782240000 1.00000000000000000000      5     16      1      1 392    33.170700   -96.126400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5050 "GREENVILLE 1 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00228852193454743000 -64.45726068199284950000 1.00000000000000000000      5     16      1      1 392    33.170700   -96.126400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5051 "GREENVILLE 1 2" 22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01321004980531004000 -59.20488075430470330000 1.00000000000000000000      5     16      1      1 392    33.170700   -96.126400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5052 "GREENVILLE 1 3" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00406845157602898000 -63.17069143070366270000 1.00000000000000000000      5     16      1      1 392    33.170700   -96.126400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5053 "PLANO 4 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98850901424875048400 -69.59017777265862040000 1.00000000000000000000      5     16      1      1 393    33.090085   -96.740008 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5054 "GROESBECK 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99399440353819090700 -57.44825382922749670000 1.00000000000000000000      5     14      1      1 394    31.503056   -96.520013 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5055 "GRAHAM 0"     500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00284875319726074000 -50.21244191158728400000 1.00000000000000000000      5     12      1      1 395    33.134400   -98.611700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5056 "GRAHAM 1"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00138914601211138000 -51.06830108369705810000 1.00000000000000000000      5     12      1      1 395    33.134400   -98.611700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5057 "GRAHAM 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00284875319726074000 -50.21244191158728400000 1.00000000000000000000      5     12      1      1 395    33.134400   -98.611700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5058 "GRAHAM 3"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99999999999998201400 -47.44247830599002210000 1.00000000000000000000      5     12      1      1 395    33.134400   -98.611700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5059 "MABANK 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99549436721173445400 -64.25055661335996150000 1.00000000000000000000      5     14      1      1 396    32.277759   -96.105332 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5060 "MABANK 2 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99837010260574532400 -66.61182024670469560000 1.00000000000000000000      5     14      1      1 396    32.277759   -96.105332 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5061 "MABANK 2 2"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092642774000 -69.97037008558862680000 1.00000000000000000000      5     14      1      1 396    32.277759   -96.105332 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5062 "MABANK 2 3"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99169221979865906900 -74.34044402042508180000 1.00000000000000000000      5     14      1      1 396    32.277759   -96.105332 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5063 "ARLINGTON 1 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01028418717972035000 -62.18811207572086630000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5064 "ARLINGTON 1 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00147140301982285000 -66.39761596462298600000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5065 "ARLINGTON 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01124530721657790000 -62.08489059718908010000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5066 "ARLINGTON 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01028418717972035000 -62.18811207572086630000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5067 "ARLINGTON 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138970656000 -59.60970012466351160000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5068 "ARLINGTON 1 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138972854000 -59.48503341313036680000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5069 "ARLINGTON 1 6" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02999997138971167000 -59.31431552786279580000 1.00000000000000000000      5     17      1      1 397    32.775093   -97.142090 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5070 "DALLAS 41 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99041356215234144200 -70.29700099776015070000 1.00000000000000000000      5     17      1      1 398    32.781246   -96.878831 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5071 "WACO 3 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00971596421948684000 -54.85017347352872720000 1.00000000000000000000      5     13      1      1 399    31.576824   -97.127249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5072 "DALLAS 19 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99376629532416382900 -69.87300369855962860000 1.00000000000000000000      5     16      1      1 400    32.997373   -96.788213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5073 "BANGS 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01740340759435743000 -46.70232234881751050000 1.00000000000000000000      5     15      1      1 401    31.706204   -99.151374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5074 "PROSPER 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99543150077905684400 -69.57020980821457100000 1.00000000000000000000      5     16      1      1 402    33.241902   -96.807989 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5075 "EVANT 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00234576689574650000 -56.95398345319115660000 1.00000000000000000000      5     18      1      1 403    31.553908   -98.049081 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5076 "TERRELL 1 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00034919734153660000 -71.66856713049990900000 1.00000000000000000000      5     16      1      1 404    32.738471   -96.169166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5077 "TERRELL 1 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092645683000 -72.65572733153462080000 1.00000000000000000000      5     16      1      1 404    32.738471   -96.169166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5078 "AUBREY 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98916332880421220500 -66.89219441605982300000 1.00000000000000000000      5     17      1      1 405    33.273449   -96.990119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5079 "WACO 4 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01350629848556362000 -56.31175385033320420000 1.00000000000000000000      5     13      1      1 406    31.513756   -97.152983 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5080 "LORENA 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99479268927847031000 -57.20462627273447960000 1.00000000000000000000      5     13      1      1 407    31.268644   -97.202495 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5081 "FORT HOOD 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99985916385851803000 -55.86169507041039140000 1.00000000000000000000      5     13      1      1 408    31.143642   -97.761047 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5082 "ARLINGTON 5 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99472617341805447100 -69.66528103090260520000 1.00000000000000000000      5     17      1      1 409    32.692105   -97.086517 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5083 "MCKINNEY 3 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00905123575459910000 -63.68008369116020620000 1.00000000000000000000      5     16      1      1 410    33.172033   -96.696270 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5084 "MCKINNEY 3 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99437901975839404500 -67.97740729858544740000 1.00000000000000000000      5     16      1      1 410    33.172033   -96.696270 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5085 "DALLAS 38 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98810848861737388100 -69.83750549589481690000 1.00000000000000000000      5     17      1      1 411    32.665618   -96.873056 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5086 "ARLINGTON 9 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98890809263732371000 -69.24098545806874940000 1.00000000000000000000      5     17      1      1 412    32.719328   -97.155028 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5087 "MILFORD 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99065536348328020500 -63.82947092618518070000 1.00000000000000000000      5     14      1      1 413    32.137513   -96.992470 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5088 "CLIFTON 1 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99744557370144293400 -59.15605790414981870000 1.00000000000000000000      5     18      1      1 414    31.869400   -97.366700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5089 "CLIFTON 1 1"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99744557370144293400 -59.15605790414981870000 1.00000000000000000000      5     18      1      1 414    31.869400   -97.366700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5090 "DALLAS 15 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99722228904917509200 -71.06439026362346570000 1.00000000000000000000      5     16      1      1 415    32.831279   -96.771191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5091 "FROST 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99061468453363610300 -63.22958806820223290000 1.00000000000000000000      5     14      1      1 416    32.038687   -96.807932 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5092 "GRANDVIEW 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99243149699079380400 -67.14666787810834590000 1.00000000000000000000      5     14      1      1 417    32.280923   -97.160760 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5093 "HASLET 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00555713466979224000 -67.66960355907305310000 1.00000000000000000000      5     17      1      1 418    32.986624   -97.377255 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5094 "BARDWELL 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00741205763163566000 -61.04277407638279840000 1.00000000000000000000      5     14      1      1 419    32.211123   -96.752827 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5095 "LAKE DALLAS 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00219163892288265000 -69.57612881134967610000 1.00000000000000000000      5     17      1      1 420    33.110351   -97.005469 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5096 "PLANO 1 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99608349678705887500 -68.67009199394105680000 1.00000000000000000000      5     16      1      1 421    33.021793   -96.615482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5097 "EULESS 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99788498246454204700 -68.00714243221601410000 1.00000000000000000000      5     17      1      1 422    32.814107   -97.091323 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5098 "FORT WORTH 24 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01153930234595402000 -68.85343519532506210000 1.00000000000000000000      5     17      1      1 423    32.581858   -97.420575 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5099 "FLOWER MOUND 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092652300000 -69.84609978581008250000 1.00000000000000000000      5     17      1      1 424    33.034890   -97.124906 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5100 "DALLAS 11 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99581141451069155000 -69.42896758815926720000 1.00000000000000000000      5     16      1      1 425    32.770635   -96.746362 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5101 "COMANCHE 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01449153782228430000 -52.69687524001715670000 1.00000000000000000000      5     15      1      1 426    31.891101   -98.614553 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5102 "RICHARDSON 2 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00442327020289435000 -64.72269214742070180000 1.00000000000000000000      5     16      1      1 427    32.976063   -96.742080 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5103 "RICHARDSON 2 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99481006646582914600 -69.01009339350277120000 1.00000000000000000000      5     16      1      1 427    32.976063   -96.742080 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5104 "FORT WORTH 8 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98893408538892435500 -67.20966241902380030000 1.00000000000000000000      5     17      1      1 428    32.620058   -97.274934 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5105 "IRVING 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99417778527367684000 -70.71065053457047610000 1.00000000000000000000      5     17      1      1 429    32.919200   -96.989400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5106 "IRVING 1 1"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99417778527367684000 -70.71065053457047610000 1.00000000000000000000      5     17      1      1 429    32.919200   -96.989400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5107 "IRVING 1 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99417778527367684000 -70.71065053457047610000 1.00000000000000000000      5     17      1      1 429    32.919200   -96.989400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5108 "DALLAS 44 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01095475818821812000 -68.30706276286861110000 1.00000000000000000000      5     17      1      1 430    32.636077   -96.964622 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5109 "LANCASTER 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98546546225452724700 -69.20074588643080920000 1.00000000000000000000      5     16      1      1 431    32.562744   -96.752161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5110 "PALO PINTO 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98803662535741976200 -54.50733258988971390000 1.00000000000000000000      5     12      1      1 432    32.764096   -98.276879 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5111 "ADDISON 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99345008753181396300 -71.10889089129618410000 1.00000000000000000000      5     16      1      1 433    32.960047   -96.838522 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5112 "HICO 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00922492519331297000 -56.07087166891825800000 1.00000000000000000000      5     18      1      1 434    32.001481   -97.882600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5113 "KRUM 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99866398678487611200 -67.75570499976529960000 1.00000000000000000000      5     17      1      1 435    33.278823   -97.302309 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5114 "KAUFMAN 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98996608038886102500 -69.18112291284492700000 1.00000000000000000000      5     16      1      1 436    32.568801   -96.255103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5115 "CADDO MILLS 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01063327600501562000 -67.20394193645124400000 1.00000000000000000000      5     16      1      1 437    33.066284   -96.222134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5116 "PLANO 7 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99252648569956647400 -70.50009949339828100000 1.00000000000000000000      5     16      1      1 438    33.034225   -96.811607 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5117 "FORT WORTH 5 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98454598054960296200 -69.21116689168449910000 1.00000000000000000000      5     17      1      1 439    32.691147   -97.262625 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5118 "BAIRD 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00539140244266312000 -44.90704779032775210000 1.00000000000000000000      5     15      1      1 440    32.341152   -99.198272 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5119 "PERRIN 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00075209438468060000 -56.26351349914420300000 1.00000000000000000000      5     12      1      1 441    33.014983   -98.053654 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5120 "BROWNWOOD 0"  500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02372292232999618000 -46.78806595265612600000 1.00000000000000000000      5     15      1      1 442    31.748303   -99.032891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5121 "BROWNWOOD 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01910143225617023000 -47.41014911295038560000 1.00000000000000000000      5     15      1      1 442    31.748303   -99.032891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5122 "DALLAS 6 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99312240259089112900 -70.81733755746158460000 1.00000000000000000000      5     16      1      1 443    32.841987   -96.702574 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5123 "MARLIN 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00527163373119866000 -52.82438520240089730000 1.00000000000000000000      5     13      1      1 444    31.202394   -96.814239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5124 "MARLIN 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00233281996510382000 -51.87242829522001130000 1.00000000000000000000      5     13      1      1 444    31.202394   -96.814239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5125 "ARLINGTON 6 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99888843626485368500 -67.35008784395434130000 1.00000000000000000000      5     17      1      1 445    32.784952   -97.100052 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5126 "DALLAS 8 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98785375381296447500 -71.35781061562008180000 1.00000000000000000000      5     16      1      1 446    32.912633   -96.736637 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5127 "JONESBORO 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01064357478405298000 -56.34316778365318610000 1.00000000000000000000      5     18      1      1 447    31.769003   -97.804426 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5128 "DALLAS 33 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99098717802817071200 -70.58851436579368510000 1.00000000000000000000      5     16      1      1 448    32.753141   -96.839613 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5129 "GOLDTHWAITE 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02221005540773757000 -51.17890797474044010000 1.00000000000000000000      5     18      1      1 449    31.627357   -98.546717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5130 "PLANO 5 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99053097453736405100 -69.54991552928451880000 1.00000000000000000000      5     16      1      1 450    33.021268   -96.741558 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5131 "BELTON 0"     500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02074067016893522000 -50.67125226024987230000 1.00000000000000000000      5     13      1      1 451    31.051688   -97.499909 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5132 "BELTON 1"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01304693660297973000 -52.90338990238917920000 1.00000000000000000000      5     13      1      1 451    31.051688   -97.499909 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5133 "TOLAR 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00843319470113268000 -55.65242647478032720000 1.00000000000000000000      5     18      1      1 452    32.362649   -97.924354 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5134 "BRECKENRIDGE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00139791600738470000 -47.73160522070303100000 1.00000000000000000000      5     15      1      1 453    32.804272   -98.892466 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5135 "EASTLAND 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01155739084814233000 -52.92091552785149130000 1.00000000000000000000      5     15      1      1 454    32.495875   -98.664020 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5136 "COOPER 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99399765311222720900 -63.06589095098981090000 1.00000000000000000000      5     16      1      1 455    33.462218   -95.757461 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5137 "WACO 1 0"     500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01572227419132943000 -54.22046815626796960000 1.00000000000000000000      5     13      1      1 456    31.475671   -97.083854 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5138 "WACO 1 1"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01308967902989266000 -55.52338044703729740000 1.00000000000000000000      5     13      1      1 456    31.475671   -97.083854 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5139 "DALLAS 42 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00764909078978304000 -71.89550798175885400000 1.00000000000000000000      5     16      1      1 457    32.923189   -96.891721 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5140 "GATESVILLE 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00083366960798248000 -56.34664322555921960000 1.00000000000000000000      5     13      1      1 458    31.486416   -97.706884 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5141 "ANNA 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99515538215000887100 -67.00612207358977910000 1.00000000000000000000      5     16      1      1 459    33.321734   -96.378479 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5142 "MOODY 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99790369311622240100 -56.11793384427555510000 1.00000000000000000000      5     13      1      1 460    31.285086   -97.390061 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5143 "FORT WORTH 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99843532185084560300 -67.18075375737579690000 1.00000000000000000000      5     17      1      1 461    32.775915   -97.180963 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5144 "WACO 6 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00340696353774295000 -56.48934091374516700000 1.00000000000000000000      5     13      1      1 462    31.627123   -97.215893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5145 "GRAND PRAIRIE 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99609895005642612500 -68.83557482326105510000 1.00000000000000000000      5     17      1      1 463    32.729440   -96.996462 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5146 "ROWLETT 2 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99178765983449790300 -69.31304012252671500000 1.00000000000000000000      5     16      1      1 464    32.938077   -96.556367 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5147 "PLANO 6 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98811793860543573100 -70.86468242501284460000 1.00000000000000000000      5     16      1      1 465    33.075422   -96.802686 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5148 "IRVING 5 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98938388470028393300 -70.87195686906130730000 1.00000000000000000000      5     17      1      1 466    32.874833   -96.996735 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5149 "DALLAS 7 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98806983568230843900 -71.25897186844973420000 1.00000000000000000000      5     16      1      1 467    32.878497   -96.707819 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5150 "BRYSON 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99900523338874258600 -54.80308876297223720000 1.00000000000000000000      5     12      1      1 468    33.276426   -98.382374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5151 "MORGAN 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00785661740825527000 -57.79633984946187300000 1.00000000000000000000      5     18      1      1 469    31.988989   -97.529760 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5152 "SACHSE 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99024195222469779700 -69.94131675009961670000 1.00000000000000000000      5     16      1      1 470    32.969008   -96.580883 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5153 "PARADISE 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99703973816650381900 -60.56803583771978340000 1.00000000000000000000      5     12      1      1 471    33.098727   -97.723422 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5154 "RIO VISTA 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00042081571345709000 -58.56268225515700720000 1.00000000000000000000      5     18      1      1 472    32.108512   -97.395815 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5155 "STRAWN 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00485981059656782000 -50.00295352410314110000 1.00000000000000000000      5     12      1      1 473    32.759373   -98.666449 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5156 "May-00"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01583196016644584000 -50.17653443332695670000 1.00000000000000000000      5     15      1      1 474    31.931233   -98.927404 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5157 "DESOTO 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98536231017814335200 -69.51392307331641970000 1.00000000000000000000      5     17      1      1 475    32.599427   -96.864075 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5158 "MESQUITE 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01151971925021988000 -69.73568801712441710000 1.00000000000000000000      5     16      1      1 476    32.771707   -96.616717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5159 "ROSEBUD 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00498304734244504000 -53.29874920134844980000 1.00000000000000000000      5     13      1      1 477    31.082267   -96.953514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5160 "DENTON 2 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99337765165139690900 -66.07114955910630270000 1.00000000000000000000      5     17      1      1 478    33.208811   -97.055133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5161 "DALLAS 4 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01137450651482452000 -71.19228062617125370000 1.00000000000000000000      5     16      1      1 479    32.824924   -96.679438 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5162 "AXTELL 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99564509486955943300 -58.51366914278781200000 1.00000000000000000000      5     14      1      1 480    31.661047   -96.955129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5163 "NOLANVILLE 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00853885746973093000 -54.14267470785232210000 1.00000000000000000000      5     13      1      1 481    31.075955   -97.604369 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5164 "DENTON 1 0"   500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00294980578592074000 -62.32690297905956810000 1.00000000000000000000      5     17      1      1 482    33.197500   -97.106100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5165 "DENTON 1 1"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99756826259951325600 -65.36739152991636100000 1.00000000000000000000      5     17      1      1 482    33.197500   -97.106100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5166 "DENTON 1 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02007150692045956000 -60.42153285668978670000 1.00000000000000000000      5     17      1      1 482    33.197500   -97.106100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5167 "DENTON 1 3"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00369644355697107000 -62.24547046143052850000 1.00000000000000000000      5     17      1      1 482    33.197500   -97.106100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5168 "DALLAS 39 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98985848326116043800 -71.76020918142141620000 1.00000000000000000000      5     16      1      1 483    32.868529   -96.876118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5169 "DUBLIN 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01361620277906384000 -52.93304967172807810000 1.00000000000000000000      5     15      1      1 484    32.338611   -98.476111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5170 "DUBLIN 1 1"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00837881201374580000 -51.26528471434255610000 1.00000000000000000000      5     15      1      1 484    32.338611   -98.476111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5171 "MERTENS 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99148933490232760100 -62.44481348952223950000 1.00000000000000000000      5     14      1      1 485    32.043976   -96.914580 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5172 "WEATHERFORD 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01723876052421391000 -65.26662483986862640000 1.00000000000000000000      5     12      1      1 486    32.682733   -97.782298 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5173 "PLANO 3 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98854570338011271700 -69.79495576813842210000 1.00000000000000000000      5     16      1      1 487    33.056756   -96.730831 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5174 "MALONE 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99280044189638994000 -61.39333371681049560000 1.00000000000000000000      5     14      1      1 488    31.924604   -96.904503 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5175 "DENTON 3 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99522437400339658400 -66.65261478814775840000 1.00000000000000000000      5     17      1      1 489    33.149467   -97.096016 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5176 "GRAFORD 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99348710414521568300 -52.67596518526551110000 1.00000000000000000000      5     12      1      1 490    32.904994   -98.324274 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5177 "ARLINGTON 8 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98783107445692153200 -68.99917214617063620000 1.00000000000000000000      5     17      1      1 491    32.635563   -97.148829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5178 "ROCKWALL 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99065387691590900400 -70.18488997953340910000 1.00000000000000000000      5     16      1      1 492    32.851681   -96.436170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5179 "CORSICANA 2 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01527820681599978000 -57.72550124390083680000 1.00000000000000000000      5     14      1      1 493    32.057938   -96.632547 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5180 "CORSICANA 2 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01090851104113910000 -59.23332429373295580000 1.00000000000000000000      5     14      1      1 493    32.057938   -96.632547 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5181 "GARLAND 2 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99017212921295072500 -70.63926888987954560000 1.00000000000000000000      5     16      1      1 494    32.928902   -96.619782 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5182 "GATESVILLE 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00302228221648582000 -56.01803826705294400000 1.00000000000000000000      5     13      1      1 495    31.476579   -97.728745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5183 "CARROLLTON 3 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99856966687786663500 -71.80305771081961550000 1.00000000000000000000      5     16      1      1 496    32.962473   -96.898170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5184 "FORT WORTH 26 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98171719697785675400 -70.31836490240326040000 1.00000000000000000000      5     17      1      1 497    32.775409   -97.435599 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5185 "RHOME 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99803770335234187600 -65.72737640029670560000 1.00000000000000000000      5     17      1      1 498    33.093365   -97.462793 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5186 "VENUS 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99114113224642219600 -66.82746105371266760000 1.00000000000000000000      5     17      1      1 499    32.426322   -97.090328 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5187 "OLNEY 2 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99640805434931900600 -50.28601107776879790000 1.00000000000000000000      5     12      1      1 500    33.250203   -98.925556 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5188 "CARROLLTON 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98755995943674468300 -70.43399096930393460000 1.00000000000000000000      5     16      1      1 501    33.050164   -96.874540 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5189 "DALLAS 20 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99600819209748159300 -70.49288761244017110000 1.00000000000000000000      5     16      1      1 502    32.802132   -96.788852 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5190 "GORDON 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00065122244783233000 -58.16137503767615870000 1.00000000000000000000      5     12      1      1 503    32.587603   -98.333604 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5191 "MERIDIAN 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01438679260108966000 -57.06082753634470350000 1.00000000000000000000      5     18      1      1 504    31.916215   -97.710123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5192 "KILLEEN 4 0"  500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01668556093748585000 -51.47505977321197430000 1.00000000000000000000      5     13      1      1 505    30.936006   -97.934579 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5193 "KILLEEN 4 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01250203266908145000 -52.78338666779353620000 1.00000000000000000000      5     13      1      1 505    30.936006   -97.934579 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5194 "DUNCANVILLE 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99430102134248976600 -69.06449564577783920000 1.00000000000000000000      5     17      1      1 506    32.660660   -96.911882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5195 "ARGYLE 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00325989941048443000 -68.25162906563168970000 1.00000000000000000000      5     17      1      1 507    33.114675   -97.173782 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5196 "BRYSON 1 0"   500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00235156491725985000 -52.01867509730760020000 1.00000000000000000000      5     12      1      1 508    33.205801   -98.365069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5197 "BRYSON 1 1"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00069749542407993000 -53.74954774571052240000 1.00000000000000000000      5     12      1      1 508    33.205801   -98.365069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5198 "BRYSON 1 2"   18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00006453757534208000 -51.29881926374523000000 1.00000000000000000000      5     12      1      1 508    33.205801   -98.365069 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5199 "FORT WORTH 12 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99192343512844660700 -68.40376745778841890000 1.00000000000000000000      5     17      1      1 509    32.759104   -97.329756 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5200 "MINERAL WELLS 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98409692933306203200 -56.16919201740540050000 1.00000000000000000000      5     12      1      1 510    32.799602   -98.126806 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5201 "COOLIDGE 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00303363248458033000 -55.45555773541132540000 1.00000000000000000000      5     14      1      1 511    31.661096   -96.760043 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5202 "RICE 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99722379459624166400 -63.64055691962359160000 1.00000000000000000000      5     14      1      1 512    32.229113   -96.475509 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5203 "DALLAS 35 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98826761626274795000 -71.05979686343798110000 1.00000000000000000000      5     16      1      1 513    32.999309   -96.841688 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5204 "POOLVILLE 0"  500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00324336795847846000 -55.20169168542914660000 1.00000000000000000000      5     12      1      1 514    33.058300   -97.910300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5205 "POOLVILLE 1"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00211527249229859000 -56.94089857090116880000 1.00000000000000000000      5     12      1      1 514    33.058300   -97.910300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5206 "POOLVILLE 2"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046329059000 -52.88538696510867250000 1.00000000000000000000      5     12      1      1 514    33.058300   -97.910300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5207 "POOLVILLE 3"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046321776000 -54.12229792854714110000 1.00000000000000000000      5     12      1      1 514    33.058300   -97.910300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5208 "POOLVILLE 4"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046326039000 -53.84204693094897460000 1.00000000000000000000      5     12      1      1 514    33.058300   -97.910300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5209 "WALNUT SPRINGS 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00466206334340313000 -56.81997769529095880000 1.00000000000000000000      5     18      1      1 515    32.083522   -97.736712 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5210 "BEDFORD 2 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99532660725390009800 -68.78526899058684310000 1.00000000000000000000      5     17      1      1 516    32.830658   -97.145157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5211 "HUBBARD 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99546241272528579500 -58.16568608012030240000 1.00000000000000000000      5     14      1      1 517    31.848506   -96.807276 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5212 "FERRIS 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98346484130506328600 -67.81650074973684640000 1.00000000000000000000      5     14      1      1 518    32.439873   -96.678049 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5213 "GARLAND 4 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98869712020314537400 -70.54665126397475210000 1.00000000000000000000      5     16      1      1 519    32.880196   -96.651555 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5214 "DALLAS 32 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99087902945553085800 -70.12451499617115760000 1.00000000000000000000      5     16      1      1 520    32.711405   -96.838591 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5215 "PILOT POINT 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99180421067067270300 -68.22666659379640920000 1.00000000000000000000      5     16      1      1 521    33.371246   -96.933242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5216 "FORT WORTH 6 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99017771847658897500 -68.83767588595848960000 1.00000000000000000000      5     17      1      1 522    32.724047   -97.269432 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5217 "NORTH RICHLAND HILLS 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01106235797528887000 -69.26897933361156840000 1.00000000000000000000      5     17      1      1 523    32.840011   -97.225295 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5218 "JUSTIN 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99442188251623009300 -67.01753999728819620000 1.00000000000000000000      5     17      1      1 524    33.099993   -97.340499 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5219 "SCURRY 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99926072831372048100 -68.47310208329143680000 1.00000000000000000000      5     14      1      1 525    32.464756   -96.439520 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5220 "SANGER 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00099330299395040000 -67.62256494040225620000 1.00000000000000000000      5     17      1      1 526    33.373051   -97.213359 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5221 "KILLEEN 1 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00131859840644255000 -55.87059777195460700000 1.00000000000000000000      5     13      1      1 527    31.149208   -97.633196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5222 "MABANK 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98730234630362234700 -66.64805206889622010000 1.00000000000000000000      5     14      1      1 528    32.436676   -96.079558 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5223 "MEXIA 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99011910737755737300 -58.49017076795521320000 1.00000000000000000000      5     14      1      1 529    31.654919   -96.468137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5224 "CARROLLTON 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99481350389203038200 -71.10105931938157650000 1.00000000000000000000      5     16      1      1 530    33.005262   -96.896742 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5225 "NEVADA 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00925557105929120000 -68.37867394676302980000 1.00000000000000000000      5     16      1      1 531    33.061789   -96.393331 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5226 "ZEPHYR 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02078174536174449000 -51.42452055566488410000 1.00000000000000000000      5     15      1      1 532    31.686677   -98.776277 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5227 "TERRELL 2 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99472806037601324600 -71.23016234317263700000 1.00000000000000000000      5     16      1      1 533    32.758408   -96.301323 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5228 "DALLAS 14 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99603618023427709100 -68.25066997528027460000 1.00000000000000000000      5     16      1      1 534    32.665447   -96.759451 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5229 "DALLAS 13 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99430395343002819800 -69.70992741914791680000 1.00000000000000000000      5     16      1      1 535    32.750602   -96.756846 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5230 "DALLAS 28 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99545170146618067200 -70.73816914894972280000 1.00000000000000000000      5     16      1      1 536    32.811847   -96.812903 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5231 "HAMILTON 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00937565587401923000 -54.69083608515466470000 1.00000000000000000000      5     18      1      1 537    31.686814   -98.187029 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5232 "ARLINGTON 7 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99493795792090977700 -70.02968341851888570000 1.00000000000000000000      5     17      1      1 538    32.692186   -97.133304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5233 "EULESS 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99929416634210532800 -69.53672448831470380000 1.00000000000000000000      5     17      1      1 539    32.860285   -97.086028 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5234 "FRISCO 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99083745968576475400 -68.26606439504259070000 1.00000000000000000000      5     16      1      1 540    33.163129   -96.790192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5235 "SALADO 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01216511129370135000 -54.21762904948536740000 1.00000000000000000000      5     13      1      1 541    30.925736   -97.598650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5236 "OLNEY 1 0"    500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00437240799358207000 -45.72183327202945690000 1.00000000000000000000      5     12      1      1 542    33.383611   -98.711944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5237 "OLNEY 1 1"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99811034161247247400 -43.35957430554194760000 1.00000000000000000000      5     12      1      1 542    33.383611   -98.711944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5238 "OLNEY 1 2"    18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00134852819248987000 -44.78054958082447710000 1.00000000000000000000      5     12      1      1 542    33.383611   -98.711944 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5239 "GOLDTHWAITE 1 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02761841215952510000 -48.64912358911043100000 1.00000000000000000000      5     18      1      1 543    31.383333   -98.466667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5240 "GOLDTHWAITE 1 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02679895815729361000 -50.45978467574502700000 1.00000000000000000000      5     18      1      1 543    31.383333   -98.466667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5241 "GOLDTHWAITE 1 2" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02759978750599856000 -51.98043639842058640000 1.00000000000000000000      5     18      1      1 543    31.383333   -98.466667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5242 "GOLDTHWAITE 1 3" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02759978750599856000 -51.98043639842058640000 1.00000000000000000000      5     18      1      1 543    31.383333   -98.466667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5243 "GOLDTHWAITE 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02213667345366122000 -47.04767060504564570000 1.00000000000000000000      5     18      1      1 543    31.383333   -98.466667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5244 "FORT WORTH 22 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99024259018989313500 -68.01752141436021760000 1.00000000000000000000      5     17      1      1 544    32.700650   -97.386965 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5245 "GRAPEVINE 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99861813911036856300 -70.82612436742621750000 1.00000000000000000000      5     17      1      1 545    32.925765   -97.071545 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5246 "GLEN ROSE 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00711753557458206000 -55.94053592794857370000 1.00000000000000000000      5     18      1      1 546    32.208483   -97.795247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5247 "KOPPERL 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00247532745776557000 -57.68351044539694780000 1.00000000000000000000      5     18      1      1 547    32.117538   -97.575601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5248 "BEDFORD 1 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99378303933458855800 -68.94970493304846570000 1.00000000000000000000      5     17      1      1 548    32.852971   -97.130443 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5249 "FORT WORTH 29 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99175036406612804300 -64.84187492731261670000 1.00000000000000000000      5     17      1      1 549    32.787009   -97.523856 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5250 "DALLAS 5 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99880638292170342800 -68.39557215352122910000 1.00000000000000000000      5     16      1      1 550    32.767119   -96.689321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5251 "GRAND PRAIRIE 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99405970194776960300 -69.71037074719906460000 1.00000000000000000000      5     17      1      1 551    32.776671   -97.009389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5252 "DALLAS 22 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99094976083817765100 -71.18760864887072160000 1.00000000000000000000      5     16      1      1 552    32.902679   -96.793393 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5253 "FLOWER MOUND 1 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98874168461043754300 -69.12677601594641880000 1.00000000000000000000      5     17      1      1 553    33.032710   -97.060070 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5254 "ROANOKE 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99569117089589975800 -68.43937709802608540000 1.00000000000000000000      5     17      1      1 554    33.009335   -97.226720 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5255 "MILLSAP 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98888588316758574400 -56.92867907984535950000 1.00000000000000000000      5     12      1      1 555    32.704456   -97.993148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5256 "FORRESTON 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99002911787194980400 -65.03831540804961260000 1.00000000000000000000      5     14      1      1 556    32.237512   -96.842324 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5257 "ITALY 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98994405695356457700 -64.38824750413175480000 1.00000000000000000000      5     14      1      1 557    32.177712   -96.851180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5258 "FORNEY 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98786729306788323400 -70.00691355341909630000 1.00000000000000000000      5     16      1      1 558    32.743178   -96.454900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5259 "LAVON 0"      161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00082985475703423000 -68.89218394012880250000 1.00000000000000000000      5     16      1      1 559    33.012652   -96.454083 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5260 "GLEN ROSE 1 0" 500.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00813005733156014000 -53.84600333787520300000 1.00000000000000000000      5     18      1      1 560    32.298365   -97.785515 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5261 "GLEN ROSE 1 1" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00875867362182059000 -55.11270657413043490000 1.00000000000000000000      5     18      1      1 560    32.298365   -97.785515 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5262 "GLEN ROSE 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046319400000 -49.53623364473269670000 1.00000000000000000000      5     18      1      1 560    32.298365   -97.785515 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5263 "GLEN ROSE 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00999999046320577000 -51.24817143814473750000 1.00000000000000000000      5     18      1      1 560    32.298365   -97.785515 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5264 "DE LEON 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01999998092649991000 -54.58669403136563860000 1.00000000000000000000      5     15      1      1 561    32.298594   -98.552257 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5265 "KELLER 1 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00178688290330342000 -67.41102479488635880000 1.00000000000000000000      5     17      1      1 562    32.924009   -97.225148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5266 "CEDAR HILL 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00257503440585727000 -69.05895344386865990000 1.00000000000000000000      5     17      1      1 563    32.580181   -96.964675 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5267 "MC GREGOR 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99997576935144105700 -57.37347222052362380000 1.00000000000000000000      5     13      1      1 564    31.409518   -97.531134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5268 "COMMERCE 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98925446383764337200 -64.25304298658834060000 1.00000000000000000000      5     16      1      1 565    33.316269   -95.788968 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5269 "MIDLOTHIAN 2 0" 161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99457284990013239400 -64.57720368270760500000 1.00000000000000000000      5     17      1      1 566    32.469267   -96.990710 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5270 "WEST 0"       161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99820202246550626700 -58.53840570368823390000 1.00000000000000000000      5     13      1      1 567    31.816191   -97.243292 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5271 "BARTLETT 0"   161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00830289581148325000 -53.75958496882100950000 1.00000000000000000000      5     13      1      1 568    30.789254   -97.291628 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5272 "DALLAS 16 0"  161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99747008273295534300 -70.75456059977362600000 1.00000000000000000000      5     16      1      1 569    32.792496   -96.772763 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5273 "COPPELL 0"    161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01382218029366733000 -70.86270761724296110000 1.00000000000000000000      5     17      1      1 570    32.963417   -96.984664 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5274 "WILMER 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99101991645261378000 -69.17070008840244100000 1.00000000000000000000      5     16      1      1 571    32.605192   -96.674333 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
  5275 "DAWSON 0"     161.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99133018383174720300 -59.26492444730928360000 1.00000000000000000000      5     14      1      1 572    31.866953   -96.655804 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
