  11294 'GENROU' 1  7.218400  0.062300  0.610300  0.091200  5.000195  0.000000  2.552800
  2.331300  0.303500  0.384800  0.174400  0.134600  0.137900  0.652600  /
  11294 'ESST4B' 1  0  3.513  3.513  1  -1  0  1  0  1  -1  0  6.1845  0  6.7889  0.08  0  0  /
  11294 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  20.5097  2  0  1  1  0.15  0.144  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11294 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11297 'GENROU' 1  9.431800  0.057700  1.075900  0.042200  5.451986  0.000000  1.408500
  1.350600  0.202900  0.240100  0.148300  0.109300  0.041600  0.318200  /
  11297 'ESAC6A' 1  0.02  400.246  17.7894  3  0.091  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  1  1  0.25  0.225  22.5  1  5.3326  0.1077  7.1101  0.7179  /
  11297 'IEEEG1' 1 0 0  20  0.1033  0  0.3  0.4134  -0.4134  1.8836  0  0.3061  1  0  4.6774  0.4  0  0  0  0  0  0  0  /
  11297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 1  4.506600  0.040400  0.822200  0.051900  1.940768  0.000000  2.141600
  1.999600  0.220100  0.243800  0.126300  0.096200  0.166500  0.746200  /
  11299 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0113  0  0  0  1  0  1.2  0  6.1666  0  0.08  /
  11299 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0982  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 2  4.506600  0.040400  0.822200  0.051900  1.940768  0.000000  2.141600
  1.999600  0.220100  0.243800  0.126300  0.096200  0.166500  0.746200  /
  11299 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0113  0  0  0  1  0  1.2  0  6.1666  0  0.08  /
  11299 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0982  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 3  4.506600  0.040400  0.822200  0.051900  1.940768  0.000000  2.141600
  1.999600  0.220100  0.243800  0.126300  0.096200  0.166500  0.746200  /
  11299 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0113  0  0  0  1  0  1.2  0  6.1666  0  0.08  /
  11299 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0982  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 4  4.506600  0.040400  0.822200  0.051900  1.940768  0.000000  2.141600
  1.999600  0.220100  0.243800  0.126300  0.096200  0.166500  0.746200  /
  11299 'EXPIC1' 4  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0113  0  0  0  1  0  1.2  0  6.1666  0  0.08  /
  11299 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0982  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 5  6.974000  0.057300  1.252200  0.080000  4.843089  0.000000  2.169200
  2.021900  0.210500  0.421000  0.143000  0.109600  0.183100  0.665900  /
  11299 'ESST4B' 5  0  3.696  3.696  1  -1  0  1  0  1  -1  0  5.8771  0  8.9102  0.08  0  0  /
  11299 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  11.2167  2  0  1  1  0.15  0.5  1.1592  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 6  6.974000  0.057300  1.252200  0.080000  4.843089  0.000000  2.169200
  2.021900  0.210500  0.421000  0.143000  0.109600  0.183100  0.665900  /
  11299 'ESST4B' 6  0  3.696  3.696  1  -1  0  1  0  1  -1  0  5.8771  0  8.9102  0.08  0  0  /
  11299 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  11.2167  2  0  1  1  0.15  0.5  1.1592  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11299 'GENROU' 7  6.974000  0.057300  1.252200  0.080000  4.843089  0.000000  2.169200
  2.021900  0.210500  0.421000  0.143000  0.109600  0.183100  0.665900  /
  11299 'ESST4B' 7  0  3.696  3.696  1  -1  0  1  0  1  -1  0  5.8771  0  8.9102  0.08  0  0  /
  11299 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  11.2167  2  0  1  1  0.15  0.5  1.1592  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11299 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11302 'GENSAL' 1  6.000000  0.532300  0.416000  3.319700  0.000000  1.094100  0.709800
  0.327700  0.210100  0.083400  0.227600  0.745200  /
  11302 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5655  0.0827  3.4206  0.3789  /
  11302 'HYGOV' 1  0.05  0.383836  5.51746  0.4  0.33  0.07  1  0  1.1165  1.2  0  0.076  /
  11302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11303 'GENSAL' 1  6.000000  0.532300  0.416000  3.319700  0.000000  1.094100  0.709800
  0.327700  0.210100  0.083400  0.227600  0.745200  /
  11303 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5655  0.0827  3.4206  0.3789  /
  11303 'HYGOV' 1  0.05  0.383836  5.51746  0.4  0.33  0.07  1  0  1.1165  1.2  0  0.076  /
  11303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11303 'GENSAL' 2  6.000000  0.532300  0.416000  3.319700  0.000000  1.094100  0.709800
  0.327700  0.210100  0.083400  0.227600  0.745200  /
  11303 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5655  0.0827  3.4206  0.3789  /
  11303 'HYGOV' 2  0.05  0.383836  5.51746  0.4  0.33  0.07  1  0  1.1165  1.2  0  0.076  /
  11303 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11304 'GENSAL' 1  6.000000  0.532300  0.416000  3.319700  0.000000  1.094100  0.709800
  0.327700  0.210100  0.083400  0.227600  0.745200  /
  11304 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5655  0.0827  3.4206  0.3789  /
  11304 'HYGOV' 1  0.05  0.383836  5.51746  0.4  0.33  0.07  1  0  1.1165  1.2  0  0.076  /
  11304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11309 'GENROU' 1  9.386000  0.050400  1.071200  0.057500  4.469341  0.000000  1.710800
  1.632500  0.311400  0.688900  0.224400  0.168400  0.199400  0.633700  /
  11309 'EXAC1' 1  0  0  0  400  0.02  6.8097  -6.8097  0.7118  0.02  1  0.2  0.5  1  1.2804  0.0535  1.7072  0.2676  /
  11309 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  1.1692  0  0.2931  0.3269  0  4.9025  0.1623  0  0.5  0.3  0  0  0  0  /
  11309 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11309 'GENROU' 2  9.386000  0.050400  1.071200  0.057500  4.469341  0.000000  1.710800
  1.632500  0.311400  0.688900  0.224400  0.168400  0.199400  0.633700  /
  11309 'EXAC1' 2  0  0  0  400  0.02  6.8097  -6.8097  0.7118  0.02  1  0.2  0.5  1  1.2804  0.0535  1.7072  0.2676  /
  11309 'IEEEG1' 2 0 0  20  0  0  0.15  0.1  -0.1  1.1692  0  0.2931  0.3269  0  4.9025  0.1623  0  0.5  0.3  0  0  0  0  /
  11309 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11310 'GENROU' 1  9.386000  0.050400  1.071200  0.057500  4.469341  0.000000  1.710800
  1.632500  0.311400  0.688900  0.224400  0.168400  0.199400  0.633700  /
  11310 'EXAC1' 1  0  0  0  400  0.02  6.8097  -6.8097  0.7118  0.02  1  0.2  0.5  1  1.2804  0.0535  1.7072  0.2676  /
  11310 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  1.1692  0  0.2931  0.3269  0  4.9025  0.1623  0  0.5  0.3  0  0  0  0  /
  11310 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11311 'GENROU' 1  9.386000  0.050400  1.071200  0.057500  4.469341  0.000000  1.710800
  1.632500  0.311400  0.688900  0.224400  0.168400  0.199400  0.633700  /
  11311 'EXAC1' 1  0  0  0  400  0.02  6.8097  -6.8097  0.7118  0.02  1  0.2  0.5  1  1.2804  0.0535  1.7072  0.2676  /
  11311 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  1.1692  0  0.2931  0.3269  0  4.9025  0.1623  0  0.5  0.3  0  0  0  0  /
  11311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11315 'GENROU' 1  4.204900  0.065800  0.838200  0.082000  1.322722  0.000000  1.512100
  1.491600  0.254500  0.433100  0.201400  0.156100  0.129000  0.762600  /
  11315 'ESST4B' 1  0  3.7271  3.7271  1  -1  0  1  0  1  -1  0  5.8061  0  7.5453  0.08  0  0  /
  11315 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3301  0  1  1  0.15  0.5  1.057  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11315 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11316 'GENROU' 1  4.204900  0.065800  0.838200  0.082000  1.322722  0.000000  1.512100
  1.491600  0.254500  0.433100  0.201400  0.156100  0.129000  0.762600  /
  11316 'ESST4B' 1  0  3.7271  3.7271  1  -1  0  1  0  1  -1  0  5.8061  0  7.5453  0.08  0  0  /
  11316 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3301  0  1  1  0.15  0.5  1.057  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11320 'GENSAL' 1  6.000000  0.282600  0.190400  1.666600  0.000000  0.995000  0.645100
  0.363300  0.269500  0.104400  0.262800  0.751800  /
  11320 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  3.5  0  0.15  0  1.76  0.2283  2.3467  0.9133  /
  11320 'HYGOV' 1  0.05  0.458891  3.36472  0.05  0.4  0.167  1  0  0.6502  1.25  0  0.0786  /
  11320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11320 'GENSAL' 2  6.000000  0.282600  0.190400  1.666600  0.000000  0.995000  0.645100
  0.363300  0.269500  0.104400  0.262800  0.751800  /
  11320 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  3.5  0  0.15  0  1.76  0.2283  2.3467  0.9133  /
  11320 'HYGOV' 2  0.05  0.458891  3.36472  0.05  0.4  0.167  1  0  0.6502  1.25  0  0.0786  /
  11320 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11321 'GENSAL' 1  6.000000  0.282600  0.190400  1.666600  0.000000  0.995000  0.645100
  0.363300  0.269500  0.104400  0.262800  0.751800  /
  11321 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  3.5  0  0.15  0  1.76  0.2283  2.3467  0.9133  /
  11321 'HYGOV' 1  0.05  0.458891  3.36472  0.05  0.4  0.167  1  0  0.6502  1.25  0  0.0786  /
  11321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11321 'GENSAL' 2  6.000000  0.282600  0.190400  1.666600  0.000000  0.995000  0.645100
  0.363300  0.269500  0.104400  0.262800  0.751800  /
  11321 'ESDC2A' 2  0.02  9.3  0.01  0.1  0.75  1.17  -1.17  1  3.5  0  0.15  0  1.76  0.2283  2.3467  0.9133  /
  11321 'HYGOV' 2  0.05  0.458891  3.36472  0.05  0.4  0.167  1  0  0.6502  1.25  0  0.0786  /
  11321 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11322 'GENSAL' 1  6.000000  0.282600  0.190400  1.666600  0.000000  0.995000  0.645100
  0.363300  0.269500  0.104400  0.262800  0.751800  /
  11322 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  3.5  0  0.15  0  1.76  0.2283  2.3467  0.9133  /
  11322 'HYGOV' 1  0.05  0.458891  3.36472  0.05  0.4  0.167  1  0  0.6502  1.25  0  0.0786  /
  11322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11325 'GENROU' 1  4.840800  0.069500  0.462500  0.043400  3.045583  0.000000  1.926800
  1.826200  0.156300  0.353400  0.105000  0.079300  0.107400  0.314900  /
  11325 'ESST4B' 1  0  3.5467  3.5467  1  -1  0  1  0  1  -1  0  5.2014  0  6.5782  0.08  0  0  /
  11325 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8952  1.3005  0  1  1  0.15  0.5  1.5  0.1819  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11326 'GENROU' 1  4.840800  0.069500  0.462500  0.043400  3.045583  0.000000  1.926800
  1.826200  0.156300  0.353400  0.105000  0.079300  0.107400  0.314900  /
  11326 'ESST4B' 1  0  3.5467  3.5467  1  -1  0  1  0  1  -1  0  5.2014  0  6.5782  0.08  0  0  /
  11326 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8952  1.3005  0  1  1  0.15  0.5  1.5  0.1819  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11330 'GENSAL' 1  6.000000  0.572900  0.098900  3.329100  0.000000  0.829500  0.537200
  0.357900  0.338300  0.224100  0.058900  0.388100  /
  11330 'ESDC2A' 1  0.01  50  0.01  0.11  0.75  1.17  -1.17  0.2  1  0  1  0  1.76  0.1782  2.3467  0.713  /
  11330 'HYGOV' 1  0.07  0.385958  5.56169  0.05  0.33  0.07  1  0  1.1266  1.2  0  0.0795  /
  11330 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11332 'GENROU' 1  8.293200  0.048700  1.303300  0.055000  4.167002  0.000000  1.380400
  1.324400  0.173600  0.404400  0.127800  0.093400  0.171500  0.577800  /
  11332 'IEEET1' 1  0  400  0.2  7  -7  0  0.8386  0.0436  0.35  0  3.3709  0.024  4.4945  0.275  /
  11332 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  0.9897  0  0.3324  1  0  4.2852  0.4  0  0  0  0  0  0  0  /
  11332 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11332 'GENROU' 2  8.293200  0.048700  1.303300  0.055000  4.167002  0.000000  1.380400
  1.324400  0.173600  0.404400  0.127800  0.093400  0.171500  0.577800  /
  11332 'IEEET1' 2  0  400  0.2  7  -7  0  0.8386  0.0436  0.35  0  3.3709  0.024  4.4945  0.275  /
  11332 'IEEEG1' 2 0 0  20  0.25  0  0.2  0.1  -0.1  0.9897  0  0.3324  1  0  4.2852  0.4  0  0  0  0  0  0  0  /
  11332 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11332 'GENROU' 3  8.293200  0.048700  1.303300  0.055000  4.167002  0.000000  1.380400
  1.324400  0.173600  0.404400  0.127800  0.093400  0.171500  0.577800  /
  11332 'IEEET1' 3  0  400  0.2  7  -7  0  0.8386  0.0436  0.35  0  3.3709  0.024  4.4945  0.275  /
  11332 'IEEEG1' 3 0 0  20  0.25  0  0.2  0.1  -0.1  0.9897  0  0.3324  1  0  4.2852  0.4  0  0  0  0  0  0  0  /
  11332 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11333 'GENSAL' 1  6.000000  0.428000  0.357100  3.167100  0.000000  0.540000  0.348300
  0.200400  0.153300  0.127400  0.135600  0.593300  /
  11333 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11333 'HYGOV' 1  0.05  0.373304  5.135  0.04  0.33  0.1  1  0  1.0301  1.2  1  0.0708  /
  11333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11334 'GENROU' 1  6.380100  0.040300  0.692000  0.071500  4.507919  0.000000  1.521800
  1.456300  0.169600  0.329500  0.125000  0.091200  0.107200  0.449500  /
  11334 'ESAC1A' 1  0  0  0  298.639  0.033333  50  -50  1.041  0.0175  1  0.2  0.4  1  5.8878  0.34  7.8504  3.06  9  -9  /
  11334 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1799  -0.1799  1.0269  0  0.4834  0.3298  0  8.7321  0.3449  0  0.5  0.3  0  0  0  0  /
  11334 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11334 'GENROU' 2  6.380100  0.040300  0.692000  0.071500  4.507919  0.000000  1.521800
  1.456300  0.169600  0.329500  0.125000  0.091200  0.107200  0.449500  /
  11334 'ESAC1A' 2  0  0  0  298.639  0.02  50  -50  1.041  0.0175  1  0.2  0.4  1  5.8878  0.34  7.8504  3.06  9  -9  /
  11334 'IEEEG1' 2 0 0  20  0.2  0  0.2  0.1799  -0.1799  1.0269  0  0.4834  0.3298  0  8.7321  0.3449  0  0.5  0.3  0  0  0  0  /
  11334 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11336 'GENSAL' 1  6.000000  0.574000  0.474900  1.065600  0.000000  0.834000  0.540100
  0.308000  0.223000  0.165500  0.275300  0.642900  /
  11336 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11336 'HYGOV' 1  0.07  1.19945  5.53368  0.2  0.33  0.167  1  0  1.1202  1.2  0.5  0.0772  /
  11336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11339 'GENSAL' 1  6.000000  0.327800  0.262400  2.754600  0.000000  0.668900  0.432400
  0.211800  0.147000  0.125900  0.202000  0.677100  /
  11339 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11339 'HYGOV' 1  0.05  0.210158  2.56042  0.4  0.4  0.167  1  0  0.4871  1.25  0  0.0786  /
  11339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11340 'GENSAL' 1  6.000000  0.327800  0.262400  2.754600  0.000000  0.668900  0.432400
  0.211800  0.147000  0.125900  0.202000  0.677100  /
  11340 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11340 'HYGOV' 1  0.05  0.210158  2.56042  0.4  0.4  0.167  1  0  0.4871  1.25  0  0.0786  /
  11340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11340 'GENSAL' 2  6.000000  0.327800  0.262400  2.754600  0.000000  0.668900  0.432400
  0.211800  0.147000  0.125900  0.202000  0.677100  /
  11340 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  11340 'HYGOV' 2  0.05  0.210158  2.56042  0.4  0.4  0.167  1  0  0.4871  1.25  0  0.0786  /
  11340 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11341 'GENSAL' 1  6.000000  0.327800  0.262400  2.754600  0.000000  0.668900  0.432400
  0.211800  0.147000  0.125900  0.202000  0.677100  /
  11341 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11341 'HYGOV' 1  0.05  0.210158  2.56042  0.4  0.4  0.167  1  0  0.4871  1.25  0  0.0786  /
  11341 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11348 'GENSAL' 1  6.000000  0.571900  0.567800  1.988700  0.000000  0.951400  0.616700
  0.322700  0.276400  0.075700  0.095100  0.421100  /
  11348 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  0.2  1  0  0.15  0  1.33  0.1973  1.7733  0.7893  /
  11348 'HYGOV' 1  0.05  0.628586  5.41726  0.05  0.4  0.07  1  0  1.0937  1.25  0  0.0783  /
  11348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11355 'GENSAL' 1  6.000000  0.197300  0.258100  1.196400  0.000000  0.564700  0.364400
  0.282900  0.213900  0.185400  0.214400  0.464100  /
  11355 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11355 'HYGOV' 1  0.07  1.58212  8.01101  0.2  0.33  0.2  1  0  1.728  1.2  0.5  0.0788  /
  11355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11356 'GENSAL' 1  6.000000  0.197300  0.258100  1.196400  0.000000  0.564700  0.364400
  0.282900  0.213900  0.185400  0.214400  0.464100  /
  11356 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11356 'HYGOV' 1  0.07  1.58212  8.01101  0.2  0.33  0.2  1  0  1.728  1.2  0.5  0.0788  /
  11356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11356 'GENSAL' 2  6.000000  0.197300  0.258100  1.196400  0.000000  0.564700  0.364400
  0.282900  0.213900  0.185400  0.214400  0.464100  /
  11356 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  11356 'HYGOV' 2  0.07  1.58212  8.01101  0.2  0.33  0.2  1  0  1.728  1.2  0.5  0.0788  /
  11356 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11357 'GENSAL' 1  6.000000  0.197300  0.258100  1.196400  0.000000  0.564700  0.364400
  0.282900  0.213900  0.185400  0.214400  0.464100  /
  11357 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11357 'HYGOV' 1  0.07  1.58212  8.01101  0.2  0.33  0.2  1  0  1.728  1.2  0.5  0.0788  /
  11357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11362 'GENSAL' 1  6.000000  0.297600  0.355400  3.281400  0.000000  1.086700  0.705000
  0.338100  0.263500  0.131900  0.077700  0.478200  /
  11362 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7288  0.0865  3.6385  0.3963  /
  11362 'HYGOV' 1  0.07  0.401843  5.70112  0.4  0.33  0.167  1  0  1.1586  1.2  0  0.0728  /
  11362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11363 'GENSAL' 1  6.000000  0.297600  0.355400  3.281400  0.000000  1.086700  0.705000
  0.338100  0.263500  0.131900  0.077700  0.478200  /
  11363 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7288  0.0865  3.6385  0.3963  /
  11363 'HYGOV' 1  0.07  0.401843  5.70112  0.4  0.33  0.167  1  0  1.1586  1.2  0  0.0728  /
  11363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11365 'GENROU' 1  7.735300  0.053800  1.259400  0.055100  2.514325  0.000000  1.089400
  1.053200  0.131500  0.355500  0.098300  0.070500  0.070100  0.375200  /
  11365 'ESST4B' 1  0  23.1509  3.2571  1  -1  0.01  1  0  1  -1  0  4.3522  0  7.8476  0.051  0  0  /
  11365 'IEEEG1' 1 0 0  18.9594  0.112  0  0.1  0.1  -0.1  0.9039  0  0.4324  0.2938  0  5.9727  0.1009  0  0.5  0.5268  0  0  0  0  /
  11365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11366 'GENROU' 1  7.735300  0.053800  1.259400  0.055100  2.514325  0.000000  1.089400
  1.053200  0.131500  0.355500  0.098300  0.070500  0.070100  0.375200  /
  11366 'ESST4B' 1  0  23.1509  3.2571  1  -1  0.01  1  0  1  -1  0  4.3522  0  7.8476  0.051  0  0  /
  11366 'IEEEG1' 1 0 0  18.9594  0.112  0  0.1  0.1  -0.1  0.9039  0  0.4324  0.2938  0  5.9727  0.1009  0  0.5  0.5268  0  0  0  0  /
  11366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11367 'GENROU' 1  7.735300  0.053800  1.259400  0.055100  2.514325  0.000000  1.089400
  1.053200  0.131500  0.355500  0.098300  0.070500  0.070100  0.375200  /
  11367 'ESST4B' 1  0  23.1509  3.2571  1  -1  0.01  1  0  1  -1  0  4.3522  0  7.8476  0.051  0  0  /
  11367 'IEEEG1' 1 0 0  18.9594  0.112  0  0.1  0.1  -0.1  0.9039  0  0.4324  0.2938  0  5.9727  0.1009  0  0.5  0.5268  0  0  0  0  /
  11367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11372 'GENSAL' 1  6.000000  0.399900  0.194000  2.282800  0.000000  1.000000  0.648400
  0.235300  0.220000  0.137900  0.082200  0.381600  /
  11372 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11372 'HYGOV' 1  0.07  0.721709  7.03998  0.04  0.4  0.167  1  0  1.4788  1.2  0  0.0788  /
  11372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11373 'GENSAL' 1  6.000000  0.399900  0.194000  2.282800  0.000000  1.000000  0.648400
  0.235300  0.220000  0.137900  0.082200  0.381600  /
  11373 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11373 'HYGOV' 1  0.07  0.721709  7.03998  0.04  0.4  0.167  1  0  1.4788  1.2  0  0.0788  /
  11373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11374 'GENSAL' 1  6.000000  0.399900  0.194000  2.282800  0.000000  1.000000  0.648400
  0.235300  0.220000  0.137900  0.082200  0.381600  /
  11374 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11374 'HYGOV' 1  0.07  0.721709  7.03998  0.04  0.4  0.167  1  0  1.4788  1.2  0  0.0788  /
  11374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11375 'GENSAL' 1  6.000000  0.399900  0.194000  2.282800  0.000000  1.000000  0.648400
  0.235300  0.220000  0.137900  0.082200  0.381600  /
  11375 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11375 'HYGOV' 1  0.07  0.721709  7.03998  0.04  0.4  0.167  1  0  1.4788  1.2  0  0.0788  /
  11375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11380 'GENROU' 1  6.638700  0.054300  1.003200  0.068900  3.189322  0.000000  2.135700
  2.028500  0.429900  0.606500  0.307500  0.232900  0.132300  0.499500  /
  11380 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1075  1  0  4.4624  0.1882  5.9499  0.4592  /
  11380 'IEEEG1' 1 0 0  20  0.0836  0  0.1  0.4797  -0.4797  1.5823  0  0.3467  0.3165  0  9.9438  0.4  0  0.4  0.3  0  0  0  0  /
  11380 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11381 'GENROU' 1  6.638700  0.054300  1.003200  0.068900  3.189322  0.000000  2.135700
  2.028500  0.429900  0.606500  0.307500  0.232900  0.132300  0.499500  /
  11381 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1075  1  0  4.4624  0.1882  5.9499  0.4592  /
  11381 'IEEEG1' 1 0 0  20  0.0836  0  0.1  0.4797  -0.4797  1.5823  0  0.3467  0.3165  0  9.9438  0.4  0  0.4  0.3  0  0  0  0  /
  11381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11382 'GENROU' 1  6.638700  0.054300  1.003200  0.068900  3.189322  0.000000  2.135700
  2.028500  0.429900  0.606500  0.307500  0.232900  0.132300  0.499500  /
  11382 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1075  1  0  4.4624  0.1882  5.9499  0.4592  /
  11382 'IEEEG1' 1 0 0  20  0.0836  0  0.1  0.4797  -0.4797  1.5823  0  0.3467  0.3165  0  9.9438  0.4  0  0.4  0.3  0  0  0  0  /
  11382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11389 'GENROU' 1  8.373300  0.040800  0.773000  0.080500  5.670924  0.000000  1.675200
  1.623200  0.345900  0.564500  0.294600  0.230500  0.198600  0.730300  /
  11389 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2661  0  0  0  1  0  1.2  0  6.1914  0  0.08  /
  11389 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4715  0.1276  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11390 'GENROU' 1  8.373300  0.040800  0.773000  0.080500  5.670924  0.000000  1.675200
  1.623200  0.345900  0.564500  0.294600  0.230500  0.198600  0.730300  /
  11390 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2661  0  0  0  1  0  1.2  0  6.1914  0  0.08  /
  11390 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4715  0.1276  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11391 'GENROU' 1  8.373300  0.040800  0.773000  0.080500  5.670924  0.000000  1.675200
  1.623200  0.345900  0.564500  0.294600  0.230500  0.198600  0.730300  /
  11391 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2661  0  0  0  1  0  1.2  0  6.1914  0  0.08  /
  11391 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4715  0.1276  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11392 'GENROU' 1  8.373300  0.040800  0.773000  0.080500  5.670924  0.000000  1.675200
  1.623200  0.345900  0.564500  0.294600  0.230500  0.198600  0.730300  /
  11392 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2661  0  0  0  1  0  1.2  0  6.1914  0  0.08  /
  11392 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4715  0.1276  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11393 'GENROU' 1  8.373300  0.040800  0.773000  0.080500  5.670924  0.000000  1.675200
  1.623200  0.345900  0.564500  0.294600  0.230500  0.198600  0.730300  /
  11393 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2661  0  0  0  1  0  1.2  0  6.1914  0  0.08  /
  11393 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4715  0.1276  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11396 'GENSAL' 1  6.000000  0.407500  0.220500  1.119100  0.000000  1.124000  0.729300
  0.495900  0.391900  0.230800  0.100100  0.315600  /
  11396 'ESDC2A' 1  0.02  50  0.01  0.1  0.75  7.21  -7.21  1  1  0  1  0  1.33  0.1971  1.7733  0.7885  /
  11396 'HYGOV' 1  0.05  1.72873  8.17377  0.05  0.5  0.167  1  0  1.7714  1.2  0  0.0797  /
  11396 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11396 'GENSAL' 2  6.000000  0.407500  0.220500  1.119100  0.000000  1.124000  0.729300
  0.495900  0.391900  0.230800  0.100100  0.315600  /
  11396 'ESDC2A' 2  0.02  50  0.01  0.1  0.75  7.21  -7.21  1  1  0  1  0  1.33  0.1971  1.7733  0.7885  /
  11396 'HYGOV' 2  0.05  1.72873  8.17377  0.05  0.5  0.167  1  0  1.7714  1.2  0  0.0797  /
  11396 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11396 'GENSAL' 3  6.000000  0.407500  0.220500  1.119100  0.000000  1.124000  0.729300
  0.495900  0.391900  0.230800  0.100100  0.315600  /
  11396 'ESDC2A' 3  0.02  50  0.033333  0.1  0.75  7.21  -7.21  1  1  0  1  0  1.33  0.1971  1.7733  0.7885  /
  11396 'HYGOV' 3  0.05  1.72873  8.17377  0.05  0.5  0.167  1  0  1.7714  1.2  0  0.0797  /
  11396 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11396 'GENSAL' 4  6.000000  0.407500  0.220500  1.119100  0.000000  1.124000  0.729300
  0.495900  0.391900  0.230800  0.100100  0.315600  /
  11396 'ESDC2A' 4  0.02  50  0.033333  0.1  0.75  7.21  -7.21  1  1  0  1  0  1.33  0.1971  1.7733  0.7885  /
  11396 'HYGOV' 4  0.05  1.72873  8.17377  0.05  0.5  0.167  1  0  1.7714  1.2  0  0.0797  /
  11396 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11397 'GENSAL' 1  6.000000  0.350700  0.136400  3.131500  0.000000  0.715200  0.462600
  0.242300  0.220400  0.180300  0.217100  0.503000  /
  11397 'ESDC2A' 1  0.016667  50  0.033333  0.11  0.75  7.21  -7.21  0.2  1  0  0.15  0  1.76  0.1683  2.3467  0.6732  /
  11397 'HYGOV' 1  0.04  0.560177  7.4653  0.05  0.5  0.167  1  0  1.586  1.2  0.5  0.0749  /
  11397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11401 'GENSAL' 1  6.000000  0.149500  0.439800  3.295100  0.000000  1.073500  0.696300
  0.373700  0.270600  0.136400  0.295700  0.620500  /
  11401 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0678  1  0  2.3627  0.1254  3.1503  0.3762  /
  11401 'HYGOV' 1  0.05  0.478844  6.75972  0.04  0.33  0.07  1  0  1.4097  1.2  0.5  0.0712  /
  11401 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11402 'GENSAL' 1  6.000000  0.149500  0.439800  3.295100  0.000000  1.073500  0.696300
  0.373700  0.270600  0.136400  0.295700  0.620500  /
  11402 'ESDC1A' 1  0  40  0.02  0  0  1  -1  0  0.9  0.0678  1  0  2.3627  0.1254  3.1503  0.3762  /
  11402 'HYGOV' 1  0.05  0.478844  6.75972  0.04  0.33  0.07  1  0  1.4097  1.2  0.5  0.0712  /
  11402 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11406 'GENROU' 1  5.585900  0.044700  0.567900  0.067900  5.145842  0.000000  1.821700
  1.735800  0.273100  0.454300  0.197500  0.147500  0.159400  0.553600  /
  11406 'IEEET1' 1  0.06  400  0.2  7  -7  0  0.1534  0.08  1  0  2.643  0.5898  3.524  0.9101  /
  11406 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.2455  -0.2455  1.5445  0  0.1233  0.3368  0  8.3601  0.2519  0  0.4  0.3  0  0  0  0  /
  11406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11406 'GENROU' 2  5.585900  0.044700  0.567900  0.067900  5.145842  0.000000  1.821700
  1.735800  0.273100  0.454300  0.197500  0.147500  0.159400  0.553600  /
  11406 'IEEET1' 2  0.06  400  0.2  7  -7  0  0.1534  0.08  1  0  2.643  0.5898  3.524  0.9101  /
  11406 'IEEEG1' 2 0 0  20  0.2  0  0.15  0.2455  -0.2455  1.5445  0  0.1233  0.3368  0  8.3601  0.2519  0  0.4  0.3  0  0  0  0  /
  11406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11407 'GENROU' 1  9.895500  0.035500  0.673800  0.076000  4.052948  0.000000  1.129300
  1.090400  0.137700  0.227700  0.102700  0.073800  0.182100  0.599100  /
  11407 'ESST4B' 1  0  53.9477  7.8273  6  -6  0.01  1  0  4.6  -4.6  0  1  0  6.5435  0.0857  0  0  /
  11407 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  0.8879  0  0.2506  0.2904  0  7.5924  0  0  0.5  0.3  0  0  0  0  /
  11407 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11407 'GENROU' 2  9.895500  0.035500  0.673800  0.076000  4.052948  0.000000  1.129300
  1.090400  0.137700  0.227700  0.102700  0.073800  0.182100  0.599100  /
  11407 'ESST4B' 2  0  53.9477  7.8273  6  -6  0  1  0  4.6  -4.6  0  1  0  6.5435  0.0857  0  0  /
  11407 'IEEEG1' 2 0 0  20  0  0  0.3  0.1  -0.1  0.8879  0  0.2506  0.2904  0  7.5924  0  0  0.5  0.3  0  0  0  0  /
  11407 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11412 'GENSAL' 1  6.000000  0.461600  0.076900  3.166100  0.000000  0.528800  0.341000
  0.217500  0.136400  0.122700  0.193900  0.641400  /
  11412 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11412 'HYGOV' 1  0.07  0.243584  3.39235  0.4  0.33  0.167  1  0  0.6559  1.2  0  0.0729  /
  11412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11412 'GENSAL' 2  6.000000  0.461600  0.076900  3.166100  0.000000  0.528800  0.341000
  0.217500  0.136400  0.122700  0.193900  0.641400  /
  11412 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  11412 'HYGOV' 2  0.07  0.243584  3.39235  0.4  0.33  0.167  1  0  0.6559  1.2  0  0.0729  /
  11412 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11412 'GENSAL' 3  6.000000  0.461600  0.076900  3.166100  0.000000  0.528800  0.341000
  0.217500  0.136400  0.122700  0.193900  0.641400  /
  11412 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  11412 'HYGOV' 3  0.07  0.243584  3.39235  0.4  0.33  0.167  1  0  0.6559  1.2  0  0.0729  /
  11412 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11412 'GENSAL' 4  6.000000  0.461600  0.076900  3.166100  0.000000  0.528800  0.341000
  0.217500  0.136400  0.122700  0.193900  0.641400  /
  11412 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  11412 'HYGOV' 4  0.07  0.243584  3.39235  0.4  0.33  0.167  1  0  0.6559  1.2  0  0.0729  /
  11412 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11412 'GENSAL' 5  6.000000  0.461600  0.076900  3.166100  0.000000  0.528800  0.341000
  0.217500  0.136400  0.122700  0.193900  0.641400  /
  11412 'SCRX' 5  0.1  10.01  100  0.01  -4  5  0  0  /
  11412 'HYGOV' 5  0.07  0.243584  3.39235  0.4  0.33  0.167  1  0  0.6559  1.2  0  0.0729  /
  11412 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11412 'GENSAL' 6  6.000000  0.461600  0.076900  3.166100  0.000000  0.528800  0.341000
  0.217500  0.136400  0.122700  0.193900  0.641400  /
  11412 'SCRX' 6  0.1  10.01  100  0.01  -4  5  0  0  /
  11412 'HYGOV' 6  0.07  0.243584  3.39235  0.4  0.33  0.167  1  0  0.6559  1.2  0  0.0729  /
  11412 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11415 'GENROU' 1  9.501100  0.058800  1.207800  0.053600  3.329984  0.000000  1.748700
  1.667700  0.189100  0.721200  0.138700  0.101800  0.027900  0.290800  /
  11415 'ESST4B' 1  0  31.0784  7.3897  1  -1  0.01  1  0  4.6  -4.6  0  7.1049  0  7.9926  0.1039  0  0  /
  11415 'IEEEG1' 1 0 0  20  0.0851  0  0.3  0.1  -0.1  0.7849  0  0.1869  0.281  0  0  0  0  0  0  0  0  0  0  /
  11415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11417 'GENROU' 1  9.376400  0.052000  0.928300  0.075200  1.029213  0.000000  1.709400
  1.631100  0.283200  0.469400  0.204600  0.153000  0.120700  0.476400  /
  11417 'ESST4B' 1  0  45.6798  1.0855  6  -6  0  1  0  4.6  -4.6  0  4.4112  0  5.6826  0.0789  0  0  /
  11417 'IEEEG1' 1 0 0  10  0.1957  0  0.2  0.1  -0.1  0.8713  0  0.4241  0.3346  0  3.6258  0.4  0  0.4  0.3  0  0  0  0  /
  11417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11421 'GENROU' 1  9.402300  0.045000  0.840900  0.076000  6.480852  0.000000  1.854300
  1.767700  0.183600  0.506400  0.148100  0.113600  0.120800  0.404000  /
  11421 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4722  0  0  0  1  0  1.2  0  6.3057  0  0.08  /
  11421 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6156  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11421 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11422 'GENROU' 1  4.968900  0.061900  0.619100  0.040300  6.787525  0.000000  1.773900
  1.702900  0.242200  0.552800  0.124200  0.094600  0.087800  0.369000  /
  11422 'ESST4B' 1  0  3.3957  3.3957  1  -1  0  1  0  1  -1  0  6.637  0  6.6953  0.08  0  0  /
  11422 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6121  6.5383  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11422 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11423 'GENROU' 1  4.968900  0.061900  0.619100  0.040300  6.787525  0.000000  1.773900
  1.702900  0.242200  0.552800  0.124200  0.094600  0.087800  0.369000  /
  11423 'ESST4B' 1  0  3.3957  3.3957  1  -1  0  1  0  1  -1  0  6.637  0  6.6953  0.08  0  0  /
  11423 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6121  6.5383  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11433 'GENROU' 1  5.037500  0.038100  0.595600  0.071000  2.210910  0.000000  2.002200
  1.904000  0.376000  0.791700  0.269700  0.203600  0.020600  0.276200  /
  11433 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.7607  0.0784  0.35  0  4.3593  0.1051  5.8125  0.366  /
  11433 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.9917  0  0.3336  1  0  9.0645  0.4  0  0  0  0  0  0  0  /
  11433 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11434 'GENROU' 1  5.037500  0.038100  0.595600  0.071000  2.210910  0.000000  2.002200
  1.904000  0.376000  0.791700  0.269700  0.203600  0.020600  0.276200  /
  11434 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.7607  0.0784  0.35  0  4.3593  0.1051  5.8125  0.366  /
  11434 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.9917  0  0.3336  1  0  9.0645  0.4  0  0  0  0  0  0  0  /
  11434 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11440 'GENROU' 1  6.170900  0.052400  1.059100  0.041800  3.712126  0.000000  2.331500
  2.152800  0.177900  0.248400  0.110300  0.083500  0.070800  0.394200  /
  11440 'EXAC2' 1  0  1  1  1000  0.033333  10.7983  -10.7983  1  20.9354  -20.9354  1.3  4  0  0.0256  1  0  0  1  10  3.2342  1.0343  4.3123  1.0777  /
  11440 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.5166  0  1  1  0.15  0.5  1.3092  0.1255  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11441 'GENROU' 1  6.170900  0.052400  1.059100  0.041800  3.712126  0.000000  2.331500
  2.152800  0.177900  0.248400  0.110300  0.083500  0.070800  0.394200  /
  11441 'EXAC2' 1  0  1  1  1000  0.033333  10.7983  -10.7983  1  20.9354  -20.9354  1.3  4  0  0.0256  1  0  0  1  10  3.2342  1.0343  4.3123  1.0777  /
  11441 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.5166  0  1  1  0.15  0.5  1.3092  0.1255  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11442 'GENROU' 1  6.170900  0.052400  1.059100  0.041800  3.712126  0.000000  2.331500
  2.152800  0.177900  0.248400  0.110300  0.083500  0.070800  0.394200  /
  11442 'EXAC2' 1  0  1  1  1000  0.033333  10.7983  -10.7983  1  20.9354  -20.9354  1.3  4  0  0.0256  1  0  0  1  10  3.2342  1.0343  4.3123  1.0777  /
  11442 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.5166  0  1  1  0.15  0.5  1.3092  0.1255  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11443 'GENROU' 1  8.478000  0.054500  0.496200  0.084600  2.283891  0.000000  1.624300
  1.582200  0.275600  0.442600  0.138800  0.106200  0.136900  0.541100  /
  11443 'ESST4B' 1  0  3.9991  3.9991  1  -1  0  1  0  1  -1  0  5.7513  0  7.4255  0.08  0  0  /
  11443 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1185  0  1  1  0.15  0.4166  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11444 'GENROU' 1  8.478000  0.054500  0.496200  0.084600  2.283891  0.000000  1.624300
  1.582200  0.275600  0.442600  0.138800  0.106200  0.136900  0.541100  /
  11444 'ESST4B' 1  0  3.9991  3.9991  1  -1  0  1  0  1  -1  0  5.7513  0  7.4255  0.08  0  0  /
  11444 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1185  0  1  1  0.15  0.4166  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11445 'GENROU' 1  8.478000  0.054500  0.496200  0.084600  2.283891  0.000000  1.624300
  1.582200  0.275600  0.442600  0.138800  0.106200  0.136900  0.541100  /
  11445 'ESST4B' 1  0  3.9991  3.9991  1  -1  0  1  0  1  -1  0  5.7513  0  7.4255  0.08  0  0  /
  11445 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1185  0  1  1  0.15  0.4166  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11446 'GENROU' 1  8.478000  0.054500  0.496200  0.084600  2.283891  0.000000  1.624300
  1.582200  0.275600  0.442600  0.138800  0.106200  0.136900  0.541100  /
  11446 'ESST4B' 1  0  3.9991  3.9991  1  -1  0  1  0  1  -1  0  5.7513  0  7.4255  0.08  0  0  /
  11446 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1185  0  1  1  0.15  0.4166  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11447 'GENROU' 1  8.478000  0.054500  0.496200  0.084600  2.283891  0.000000  1.624300
  1.582200  0.275600  0.442600  0.138800  0.106200  0.136900  0.541100  /
  11447 'ESST4B' 1  0  3.9991  3.9991  1  -1  0  1  0  1  -1  0  5.7513  0  7.4255  0.08  0  0  /
  11447 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1185  0  1  1  0.15  0.4166  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11447 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11452 'GENSAL' 1  6.000000  0.046100  0.097100  3.269800  0.000000  0.706300  0.456800
  0.271500  0.216600  0.187400  0.243300  0.698600  /
  11452 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.5  7.21  -7.21  1  1  0  1  0  1.33  0.1766  1.7733  0.7063  /
  11452 'HYGOV' 1  0.07  0.275858  3.95226  0.05  0.33  0.07  1  0  0.7729  1.25  1  0.0769  /
  11452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11453 'GENSAL' 1  6.000000  0.046100  0.097100  3.269800  0.000000  0.706300  0.456800
  0.271500  0.216600  0.187400  0.243300  0.698600  /
  11453 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.5  7.21  -7.21  1  1  0  1  0  1.33  0.1766  1.7733  0.7063  /
  11453 'HYGOV' 1  0.07  0.275858  3.95226  0.05  0.33  0.07  1  0  0.7729  1.25  1  0.0769  /
  11453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11453 'GENSAL' 2  6.000000  0.046100  0.097100  3.269800  0.000000  0.706300  0.456800
  0.271500  0.216600  0.187400  0.243300  0.698600  /
  11453 'ESDC2A' 2  0.016667  9.3  0.033333  0.1  0.5  7.21  -7.21  1  1  0  1  0  1.33  0.1766  1.7733  0.7063  /
  11453 'HYGOV' 2  0.07  0.275858  3.95226  0.05  0.33  0.07  1  0  0.7729  1.25  1  0.0769  /
  11453 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11457 'GENROU' 1  6.646200  0.047800  0.715700  0.086900  3.935358  0.000000  2.375100
  2.188000  0.355300  0.660500  0.216800  0.168400  0.009800  0.341100  /
  11457 'ESST4B' 1  0  3.3005  3.3005  1  -1  0  1  0  1  -1  0  6.3503  0  8.3581  0.08  0  0  /
  11457 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11457 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11457 'GENROU' 2  6.646200  0.047800  0.715700  0.086900  3.935358  0.000000  2.375100
  2.188000  0.355300  0.660500  0.216800  0.168400  0.009800  0.341100  /
  11457 'ESST4B' 2  0  3.3005  3.3005  1  -1  0  1  0  1  -1  0  6.3503  0  8.3581  0.08  0  0  /
  11457 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11457 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11459 'GENSAL' 1  6.000000  0.438600  0.410600  2.698300  0.000000  1.000000  0.648400
  0.219200  0.193500  0.155100  0.231700  0.493500  /
  11459 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11459 'HYGOV' 1  0.05  0.252361  3.0031  0.05  0.33  0.167  1  0  0.5762  1.2  0.2  0.0707  /
  11459 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11459 'GENSAL' 2  6.000000  0.438600  0.410600  2.698300  0.000000  1.000000  0.648400
  0.219200  0.193500  0.155100  0.231700  0.493500  /
  11459 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  11459 'HYGOV' 2  0.05  0.252361  3.0031  0.05  0.33  0.167  1  0  0.5762  1.2  0.2  0.0707  /
  11459 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11467 'GENSAL' 1  6.000000  0.207200  0.495400  2.430900  0.000000  1.000000  0.648400
  0.397700  0.232300  0.203900  0.181500  0.574800  /
  11467 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7883  0.0803  3.7177  0.3681  /
  11467 'HYGOV' 1  0.05  0.546887  5.74579  0.05  0.33  0.07  1  0  1.1689  1.2  0.5  0.0744  /
  11467 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11468 'GENSAL' 1  6.000000  0.207200  0.495400  2.430900  0.000000  1.000000  0.648400
  0.397700  0.232300  0.203900  0.181500  0.574800  /
  11468 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7883  0.0803  3.7177  0.3681  /
  11468 'HYGOV' 1  0.05  0.546887  5.74579  0.05  0.33  0.07  1  0  1.1689  1.2  0.5  0.0744  /
  11468 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11469 'GENSAL' 1  6.000000  0.207200  0.495400  2.430900  0.000000  1.000000  0.648400
  0.397700  0.232300  0.203900  0.181500  0.574800  /
  11469 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7883  0.0803  3.7177  0.3681  /
  11469 'HYGOV' 1  0.05  0.546887  5.74579  0.05  0.33  0.07  1  0  1.1689  1.2  0.5  0.0744  /
  11469 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11470 'GENSAL' 1  6.000000  0.207200  0.495400  2.430900  0.000000  1.000000  0.648400
  0.397700  0.232300  0.203900  0.181500  0.574800  /
  11470 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7883  0.0803  3.7177  0.3681  /
  11470 'HYGOV' 1  0.05  0.546887  5.74579  0.05  0.33  0.07  1  0  1.1689  1.2  0.5  0.0744  /
  11470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11472 'GENROU' 1  6.691700  0.039200  0.686000  0.073100  4.568744  0.000000  1.628200
  1.555500  0.186800  0.632400  0.137100  0.100600  0.156000  0.546800  /
  11472 'ESST4B' 1  0  50.6613  5.0017  1  -1  0  1  0  4.6  -4.6  0  6.349  0  7.862  0.0923  0  0  /
  11472 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.4834  0  0.1888  0.3338  0  5.8873  0.1932  0  0.5  0.3058  0  0  0  0  /
  11472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11472 'GENROU' 2  6.691700  0.039200  0.686000  0.073100  4.568744  0.000000  1.628200
  1.555500  0.186800  0.632400  0.137100  0.100600  0.156000  0.546800  /
  11472 'ESST4B' 2  0  50.6613  5.0017  1  -1  0.01  1  0  4.6  -4.6  0  6.349  0  7.862  0.0923  0  0  /
  11472 'IEEEG1' 2 0 0  25  0  0  0.1  0.1  -0.1  1.4834  0  0.1888  0.3338  0  5.8873  0.1932  0  0.5  0.3058  0  0  0  0  /
  11472 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11473 'GENROU' 1  6.691700  0.039200  0.686000  0.073100  4.568744  0.000000  1.628200
  1.555500  0.186800  0.632400  0.137100  0.100600  0.156000  0.546800  /
  11473 'ESST4B' 1  0  50.6613  5.0017  1  -1  0.01  1  0  4.6  -4.6  0  6.349  0  7.862  0.0923  0  0  /
  11473 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.4834  0  0.1888  0.3338  0  5.8873  0.1932  0  0.5  0.3058  0  0  0  0  /
  11473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11473 'GENROU' 2  6.691700  0.039200  0.686000  0.073100  4.568744  0.000000  1.628200
  1.555500  0.186800  0.632400  0.137100  0.100600  0.156000  0.546800  /
  11473 'ESST4B' 2  0  50.6613  5.0017  1  -1  0.01  1  0  4.6  -4.6  0  6.349  0  7.862  0.0923  0  0  /
  11473 'IEEEG1' 2 0 0  25  0  0  0.1  0.1  -0.1  1.4834  0  0.1888  0.3338  0  5.8873  0.1932  0  0.5  0.3058  0  0  0  0  /
  11473 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11474 'GENROU' 1  6.691700  0.039200  0.686000  0.073100  4.568744  0.000000  1.628200
  1.555500  0.186800  0.632400  0.137100  0.100600  0.156000  0.546800  /
  11474 'ESST4B' 1  0  50.6613  5.0017  1  -1  0.01  1  0  4.6  -4.6  0  6.349  0  7.862  0.0923  0  0  /
  11474 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.4834  0  0.1888  0.3338  0  5.8873  0.1932  0  0.5  0.3058  0  0  0  0  /
  11474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11479 'GENSAL' 1  6.000000  0.199200  0.323800  1.456400  0.000000  0.881300  0.571000
  0.424000  0.399600  0.248500  0.086100  0.306300  /
  11479 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5202  0.0842  3.3603  0.3859  /
  11479 'HYGOV' 1  0.04  0.621086  3.96313  0.04  0.5  0.167  1  0  0.7752  1.2  0.5  0.0734  /
  11479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11480 'GENSAL' 1  6.000000  0.199200  0.323800  1.456400  0.000000  0.881300  0.571000
  0.424000  0.399600  0.248500  0.086100  0.306300  /
  11480 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5202  0.0842  3.3603  0.3859  /
  11480 'HYGOV' 1  0.04  0.621086  3.96313  0.04  0.5  0.167  1  0  0.7752  1.2  0.5  0.0734  /
  11480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11481 'GENSAL' 1  6.000000  0.199200  0.323800  1.456400  0.000000  0.881300  0.571000
  0.424000  0.399600  0.248500  0.086100  0.306300  /
  11481 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5202  0.0842  3.3603  0.3859  /
  11481 'HYGOV' 1  0.04  0.621086  3.96313  0.04  0.5  0.167  1  0  0.7752  1.2  0.5  0.0734  /
  11481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11481 'GENSAL' 2  6.000000  0.199200  0.323800  1.456400  0.000000  0.881300  0.571000
  0.424000  0.399600  0.248500  0.086100  0.306300  /
  11481 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5202  0.0842  3.3603  0.3859  /
  11481 'HYGOV' 2  0.04  0.621086  3.96313  0.04  0.5  0.167  1  0  0.7752  1.2  0.5  0.0734  /
  11481 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11485 'GENROU' 1  6.336100  0.068800  0.990200  0.058900  7.363604  0.000000  2.504200
  2.292100  0.317900  0.684800  0.203900  0.158100  0.026200  0.217100  /
  11485 'ESST4B' 1  0  3.3464  3.3464  1  -1  0  1  0  1  -1  0  5.9163  0  6.8952  0.08  0  0  /
  11485 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11485 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11485 'GENROU' 2  6.336100  0.068800  0.990200  0.058900  7.363604  0.000000  2.504200
  2.292100  0.317900  0.684800  0.203900  0.158100  0.026200  0.217100  /
  11485 'ESST4B' 2  0  3.3464  3.3464  1  -1  0  1  0  1  -1  0  5.9163  0  6.8952  0.08  0  0  /
  11485 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11485 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11487 'GENROU' 1  4.130500  0.041100  1.199500  0.069200  3.604930  0.000000  2.457500
  2.328400  0.487400  0.428000  0.347700  0.264200  0.166800  0.568600  /
  11487 'ESST4B' 1  0  18.8492  3.5115  6  -6  0  1  0  4.6  -4.6  0  5.3196  0  7.9702  0.0803  0  0  /
  11487 'IEEEG1' 1 0 0  20  0.1357  0  0.2  0.1  -0.1  0.9189  0  0.1494  0.266  0  6.9872  0.4  0  0.4  0.3  0  0  0  0  /
  11487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11491 'GENROU' 1  4.204300  0.066400  1.318400  0.083000  4.753346  0.000000  1.616600
  1.576000  0.164700  0.357300  0.133100  0.101700  0.193100  0.613700  /
  11491 'ESST4B' 1  0  3.995  3.995  1  -1  0  1  0  1  -1  0  5.6906  0  7.9759  0.08  0  0  /
  11491 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.8116  1.0184  0  1  1  0.15  0.3683  1.0811  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11491 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11492 'GENROU' 1  4.204300  0.066400  1.318400  0.083000  4.753346  0.000000  1.616600
  1.576000  0.164700  0.357300  0.133100  0.101700  0.193100  0.613700  /
  11492 'ESST4B' 1  0  3.995  3.995  1  -1  0  1  0  1  -1  0  5.6906  0  7.9759  0.08  0  0  /
  11492 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.8116  1.0184  0  1  1  0.15  0.3683  1.0811  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11492 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11493 'GENROU' 1  4.204300  0.066400  1.318400  0.083000  4.753346  0.000000  1.616600
  1.576000  0.164700  0.357300  0.133100  0.101700  0.193100  0.613700  /
  11493 'ESST4B' 1  0  3.995  3.995  1  -1  0  1  0  1  -1  0  5.6906  0  7.9759  0.08  0  0  /
  11493 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.8116  1.0184  0  1  1  0.15  0.3683  1.0811  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11493 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11494 'GENROU' 1  4.204300  0.066400  1.318400  0.083000  4.753346  0.000000  1.616600
  1.576000  0.164700  0.357300  0.133100  0.101700  0.193100  0.613700  /
  11494 'ESST4B' 1  0  3.995  3.995  1  -1  0  1  0  1  -1  0  5.6906  0  7.9759  0.08  0  0  /
  11494 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.8116  1.0184  0  1  1  0.15  0.3683  1.0811  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11494 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11495 'GENROU' 1  4.204300  0.066400  1.318400  0.083000  4.753346  0.000000  1.616600
  1.576000  0.164700  0.357300  0.133100  0.101700  0.193100  0.613700  /
  11495 'ESST4B' 1  0  3.995  3.995  1  -1  0  1  0  1  -1  0  5.6906  0  7.9759  0.08  0  0  /
  11495 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.8116  1.0184  0  1  1  0.15  0.3683  1.0811  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11495 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11496 'GENROU' 1  4.204300  0.066400  1.318400  0.083000  4.753346  0.000000  1.616600
  1.576000  0.164700  0.357300  0.133100  0.101700  0.193100  0.613700  /
  11496 'ESST4B' 1  0  3.995  3.995  1  -1  0  1  0  1  -1  0  5.6906  0  7.9759  0.08  0  0  /
  11496 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.8116  1.0184  0  1  1  0.15  0.3683  1.0811  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11496 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11499 'GENSAL' 1  6.000000  0.068700  0.350300  1.786800  0.000000  0.569500  0.367500
  0.236600  0.222400  0.098200  0.256200  0.718900  /
  11499 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.758  0.0899  3.6773  0.4119  /
  11499 'HYGOV' 1  0.05  0.549285  4.29002  0.05  0.4  0.2  1  0  0.8449  1.2  1  0.0763  /
  11499 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11499 'GENSAL' 2  6.000000  0.068700  0.350300  1.786800  0.000000  0.569500  0.367500
  0.236600  0.222400  0.098200  0.256200  0.718900  /
  11499 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.758  0.0899  3.6773  0.4119  /
  11499 'HYGOV' 2  0.05  0.549285  4.29002  0.05  0.4  0.2  1  0  0.8449  1.2  1  0.0763  /
  11499 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14176 'GENROU' 1  6.182100  0.056400  0.773600  0.060700  3.225967  0.000000  1.857700
  1.770500  0.358800  0.502700  0.285700  0.223300  0.221000  0.714800  /
  14176 'ESST4B' 1  0  3.2432  3.2432  1  -1  0  1  0  1  -1  0  5.2592  0  6.3858  0.08  0  0  /
  14176 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.6893  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14176 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14177 'GENROU' 1  6.182100  0.056400  0.773600  0.060700  3.225967  0.000000  1.857700
  1.770500  0.358800  0.502700  0.285700  0.223300  0.221000  0.714800  /
  14177 'ESST4B' 1  0  3.2432  3.2432  1  -1  0  1  0  1  -1  0  5.2592  0  6.3858  0.08  0  0  /
  14177 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.6893  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14177 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14177 'GENROU' 2  6.182100  0.056400  0.773600  0.060700  3.225967  0.000000  1.857700
  1.770500  0.358800  0.502700  0.285700  0.223300  0.221000  0.714800  /
  14177 'ESST4B' 2  0  3.2432  3.2432  1  -1  0  1  0  1  -1  0  5.2592  0  6.3858  0.08  0  0  /
  14177 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  26.6893  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14177 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14179 'GENROU' 1  8.466400  0.066400  1.338800  0.095000  1.474254  0.000000  2.555800
  2.333800  0.240900  0.337700  0.143700  0.110200  0.088400  0.477400  /
  14179 'ESST4B' 1  0  3.5901  3.5901  1  -1  0  1  0  1  -1  0  5.3558  0  7.7432  0.08  0  0  /
  14179 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  6.9611  0  1  1  0.15  0.1566  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14179 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14179 'GENROU' 2  8.466400  0.066400  1.338800  0.095000  1.474254  0.000000  2.555800
  2.333800  0.240900  0.337700  0.143700  0.110200  0.088400  0.477400  /
  14179 'ESST4B' 2  0  3.5901  3.5901  1  -1  0  1  0  1  -1  0  5.3558  0  7.7432  0.08  0  0  /
  14179 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  6.9611  0  1  1  0.15  0.1566  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14179 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14182 'GENROU' 1  4.694200  0.045700  1.168000  0.077200  2.437803  0.000000  2.574900
  2.349200  0.329400  0.695500  0.247700  0.193000  0.078800  0.573200  /
  14182 'ESST4B' 1  0  3.2096  3.2096  1  -1  0  1  0  1  -1  0  6.283  0  8.2594  0.08  0  0  /
  14182 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0034  0  1  1  0.15  0.5  1.1549  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14182 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14183 'GENROU' 1  4.694200  0.045700  1.168000  0.077200  2.437803  0.000000  2.574900
  2.349200  0.329400  0.695500  0.247700  0.193000  0.078800  0.573200  /
  14183 'ESST4B' 1  0  3.2096  3.2096  1  -1  0.01  1  0  1  -1  0  6.283  0  8.2594  0.08  0  0  /
  14183 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0034  0  1  1  0.15  0.5  1.1549  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14183 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14184 'GENROU' 1  4.694200  0.045700  1.168000  0.077200  2.437803  0.000000  2.574900
  2.349200  0.329400  0.695500  0.247700  0.193000  0.078800  0.573200  /
  14184 'ESST4B' 1  0  3.2096  3.2096  1  -1  0.01  1  0  1  -1  0  6.283  0  8.2594  0.08  0  0  /
  14184 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0034  0  1  1  0.15  0.5  1.1549  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14184 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14188 'GENROU' 1  5.302600  0.058700  0.730900  0.053700  4.550262  0.000000  1.177100
  1.134900  0.222700  0.265700  0.162300  0.120100  0.130300  0.495500  /
  14188 'IEEET1' 1  0  400  0.0371  1  -1  0  0.3009  0.1171  1  0  3.2674  0.1592  4.3566  0.4267  /
  14188 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  0.8549  0  0.4809  0.2628  0  6.7239  0.2515  0  0  0  0  0  0  0  /
  14188 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14188 'GENROU' 2  5.302600  0.058700  0.730900  0.053700  4.550262  0.000000  1.177100
  1.134900  0.222700  0.265700  0.162300  0.120100  0.130300  0.495500  /
  14188 'IEEET1' 2  0  400  0.0371  1  -1  0  0.3009  0.1171  1  0  3.2674  0.1592  4.3566  0.4267  /
  14188 'IEEEG1' 2 0 0  20  0  0  0.3  0.1  -0.1  0.8549  0  0.4809  0.2628  0  6.7239  0.2515  0  0  0  0  0  0  0  /
  14188 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14188 'GENROU' 3  5.302600  0.058700  0.730900  0.053700  4.550262  0.000000  1.177100
  1.134900  0.222700  0.265700  0.162300  0.120100  0.130300  0.495500  /
  14188 'IEEET1' 3  0  400  0.0371  1  -1  0  0.3009  0.1171  1  0  3.2674  0.1592  4.3566  0.4267  /
  14188 'IEEEG1' 3 0 0  20  0  0  0.3  0.1  -0.1  0.8549  0  0.4809  0.2628  0  6.7239  0.2515  0  0  0  0  0  0  0  /
  14188 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14188 'GENROU' 4  5.302600  0.058700  0.730900  0.053700  4.550262  0.000000  1.177100
  1.134900  0.222700  0.265700  0.162300  0.120100  0.130300  0.495500  /
  14188 'IEEET1' 4  0  400  0.0371  1  -1  0  0.3009  0.1171  1  0  3.2674  0.1592  4.3566  0.4267  /
  14188 'IEEEG1' 4 0 0  20  0  0  0.3  0.1  -0.1  0.8549  0  0.4809  0.2628  0  6.7239  0.2515  0  0  0  0  0  0  0  /
  14188 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14190 'GENROU' 1  7.581000  0.044100  0.646300  0.055200  3.089285  0.000000  1.514300
  1.449300  0.183100  0.596100  0.134500  0.098600  0.077800  0.390700  /
  14190 'IEEET1' 1  0  400  0.2  1  -1  0  0.5873  0.0645  0.35  0  2.3871  0.1929  3.1828  0.4645  /
  14190 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  1.4942  0  0.3767  0.2905  0  3.969  0.1043  0  0.5  0.5014  0  0  0  0  /
  14190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14190 'GENROU' 2  7.581000  0.044100  0.646300  0.055200  3.089285  0.000000  1.514300
  1.449300  0.183100  0.596100  0.134500  0.098600  0.077800  0.390700  /
  14190 'IEEET1' 2  0  400  0.2  1  -1  0  0.5873  0.0645  0.35  0  2.3871  0.1929  3.1828  0.4645  /
  14190 'IEEEG1' 2 0 0  20  0  0  0.3  0.1  -0.1  1.4942  0  0.3767  0.2905  0  3.969  0.1043  0  0.5  0.5014  0  0  0  0  /
  14190 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14190 'GENROU' 3  7.581000  0.044100  0.646300  0.055200  3.089285  0.000000  1.514300
  1.449300  0.183100  0.596100  0.134500  0.098600  0.077800  0.390700  /
  14190 'IEEET1' 3  0  400  0.2  1  -1  0  0.5873  0.0645  0.35  0  2.3871  0.1929  3.1828  0.4645  /
  14190 'IEEEG1' 3 0 0  20  0  0  0.3  0.1  -0.1  1.4942  0  0.3767  0.2905  0  3.969  0.1043  0  0.5  0.5014  0  0  0  0  /
  14190 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14190 'GENROU' 4  7.581000  0.044100  0.646300  0.055200  3.089285  0.000000  1.514300
  1.449300  0.183100  0.596100  0.134500  0.098600  0.077800  0.390700  /
  14190 'IEEET1' 4  0  400  0.2  1  -1  0  0.5873  0.0645  0.35  0  2.3871  0.1929  3.1828  0.4645  /
  14190 'IEEEG1' 4 0 0  20  0  0  0.3  0.1  -0.1  1.4942  0  0.3767  0.2905  0  3.969  0.1043  0  0.5  0.5014  0  0  0  0  /
  14190 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14199 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14199 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14202 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14202 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14202 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14202 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14206 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14206 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14207 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14207 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14209 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14209 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14212 'GENROU' 1  8.399800  0.041400  0.918700  0.088100  5.676449  0.000000  1.512000
  1.491500  0.226100  0.278800  0.140800  0.107800  0.011900  0.359000  /
  14212 'ESST4B' 1  0  3.8787  3.8787  1  -1  0  1  0  1  -1  0  5.2113  0  6.8016  0.08  0  0  /
  14212 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.4003  2  0  1  1  0.15  0.5  1.3712  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14212 'GENROU' 2  8.399800  0.041400  0.918700  0.088100  5.676449  0.000000  1.512000
  1.491500  0.226100  0.278800  0.140800  0.107800  0.011900  0.359000  /
  14212 'ESST4B' 2  0  3.8787  3.8787  1  -1  0.01  1  0  1  -1  0  5.2113  0  6.8016  0.08  0  0  /
  14212 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.4003  2  0  1  1  0.15  0.5  1.3712  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14212 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14212 'GENROU' 3  8.399800  0.041400  0.918700  0.088100  5.676449  0.000000  1.512000
  1.491500  0.226100  0.278800  0.140800  0.107800  0.011900  0.359000  /
  14212 'ESST4B' 3  0  3.8787  3.8787  1  -1  0.01  1  0  1  -1  0  5.2113  0  6.8016  0.08  0  0  /
  14212 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  8.4003  2  0  1  1  0.15  0.5  1.3712  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14212 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14213 'GENROU' 1  8.399800  0.041400  0.918700  0.088100  5.676449  0.000000  1.512000
  1.491500  0.226100  0.278800  0.140800  0.107800  0.011900  0.359000  /
  14213 'ESST4B' 1  0  3.8787  3.8787  1  -1  0  1  0  1  -1  0  5.2113  0  6.8016  0.08  0  0  /
  14213 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.4003  2  0  1  1  0.15  0.5  1.3712  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14214 'GENROU' 1  8.399800  0.041400  0.918700  0.088100  5.676449  0.000000  1.512000
  1.491500  0.226100  0.278800  0.140800  0.107800  0.011900  0.359000  /
  14214 'ESST4B' 1  0  3.8787  3.8787  1  -1  0  1  0  1  -1  0  5.2113  0  6.8016  0.08  0  0  /
  14214 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.4003  2  0  1  1  0.15  0.5  1.3712  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14216 'GENROU' 1  9.478800  0.052200  1.353300  0.053700  6.320781  0.000000  1.604400
  1.566100  0.367600  0.494600  0.295900  0.231400  0.051900  0.493400  /
  14216 'ESST4B' 1  0  3.5398  3.5398  1  -1  0  1  0  1  -1  0  6.4733  0  7.0817  0.08  0  0  /
  14216 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.0482  7.089  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14219 'GENROU' 1  6.230300  0.037500  0.510400  0.067300  4.777289  0.000000  2.389900
  2.265400  0.399400  0.564600  0.286000  0.216300  0.077400  0.389800  /
  14219 'ESAC1A' 1  0.02  0  0  224.921  0.02  50  -50  1.0401  0.0174  1  0.2  0.4  1  5.1538  0.3196  6.8718  2.8768  9  -9  /
  14219 'IEEEG1' 1 0 0  20  0  0  0.15  0.4398  -0.4398  0.9174  0  0.2322  0.3318  0  5.2819  0.4  0  0  0  0  0  0  0  /
  14219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14219 'GENROU' 2  6.230300  0.037500  0.510400  0.067300  4.777289  0.000000  2.389900
  2.265400  0.399400  0.564600  0.286000  0.216300  0.077400  0.389800  /
  14219 'ESAC1A' 2  0.02  0  0  224.921  0.02  50  -50  1.0401  0.0174  1  0.2  0.4  1  5.1538  0.3196  6.8718  2.8768  9  -9  /
  14219 'IEEEG1' 2 0 0  20  0  0  0.15  0.4398  -0.4398  0.9174  0  0.2322  0.3318  0  5.2819  0.4  0  0  0  0  0  0  0  /
  14219 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14219 'GENROU' 3  6.230300  0.037500  0.510400  0.067300  4.777289  0.000000  2.389900
  2.265400  0.399400  0.564600  0.286000  0.216300  0.077400  0.389800  /
  14219 'ESAC1A' 3  0.02  0  0  224.921  0.02  50  -50  1.0401  0.0174  1  0.2  0.4  1  5.1538  0.3196  6.8718  2.8768  9  -9  /
  14219 'IEEEG1' 3 0 0  20  0  0  0.15  0.4398  -0.4398  0.9174  0  0.2322  0.3318  0  5.2819  0.4  0  0  0  0  0  0  0  /
  14219 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14221 'GENROU' 1  8.606400  0.064000  1.184400  0.042100  3.438434  0.000000  2.358100
  2.174200  0.488500  0.779100  0.419400  0.329900  0.171400  0.631900  /
  14221 'ESST4B' 1  0  3.3096  3.3096  1  -1  0.01  1  0  1  -1  0  5.5809  0  6.4522  0.08  0  0  /
  14221 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4072  0  1  1  0.15  0.5  1.1906  0.1207  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14221 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14221 'GENROU' 2  8.606400  0.064000  1.184400  0.042100  3.438434  0.000000  2.358100
  2.174200  0.488500  0.779100  0.419400  0.329900  0.171400  0.631900  /
  14221 'ESST4B' 2  0  3.3096  3.3096  1  -1  0.01  1  0  1  -1  0  5.5809  0  6.4522  0.08  0  0  /
  14221 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.4072  0  1  1  0.15  0.5  1.1906  0.1207  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14221 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14221 'GENROU' 3  7.629500  0.052500  1.039300  0.049100  1.442156  0.000000  2.639100
  2.401000  0.295500  0.385700  0.236600  0.184200  0.073500  0.467100  /
  14221 'ESST4B' 3  0  3.4289  3.4289  1  -1  0  1  0  1  -1  0  6.5371  0  7.7821  0.08  0  0  /
  14221 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.32  2  0  1  1  0.15  0.5  1.1151  0.1106  0.3  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14221 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14222 'GENROU' 1  4.243800  0.043200  1.172800  0.047200  8.433388  0.000000  2.026700
  1.906800  0.397400  0.652200  0.329500  0.258300  0.043100  0.285800  /
  14222 'EXAC2' 1  0  1  1  1000  0.033333  9.7746  -9.7746  1  29.3661  -29.3661  0.55  4  0  0.49  1  0.1  0.8  1  10  3.7491  0.0092  4.9988  0.0197  /
  14222 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14223 'GENROU' 1  4.243800  0.043200  1.172800  0.047200  8.433388  0.000000  2.026700
  1.906800  0.397400  0.652200  0.329500  0.258300  0.043100  0.285800  /
  14223 'EXAC2' 1  0  1  1  1000  0.033333  9.7746  -9.7746  1  29.3661  -29.3661  0.55  4  0  0.49  1  0.1  0.8  1  10  3.7491  0.0092  4.9988  0.0197  /
  14223 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14223 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14228 'GENROU' 1  8.585200  0.045700  0.785800  0.069500  4.278844  0.000000  2.620000
  2.385600  0.311700  0.606800  0.250800  0.195500  0.155800  0.670100  /
  14228 'ESST4B' 1  0  3.4215  3.4215  1  -1  0  1  0  1  -1  0  6.1271  0  6.928  0.08  0  0  /
  14228 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  27.2586  0.9681  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14228 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14228 'GENROU' 2  8.585200  0.045700  0.785800  0.069500  4.278844  0.000000  2.620000
  2.385600  0.311700  0.606800  0.250800  0.195500  0.155800  0.670100  /
  14228 'ESST4B' 2  0  3.4215  3.4215  1  -1  0  1  0  1  -1  0  6.1271  0  6.928  0.08  0  0  /
  14228 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  27.2586  0.9681  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14228 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14232 'GENROU' 1  8.981300  0.052000  0.737800  0.056000  2.478224  0.000000  2.282200
  2.113000  0.188900  0.290500  0.117300  0.089100  0.016600  0.260000  /
  14232 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6594  0  0  0  1  0  1.2  0  6.2398  0  0.08  /
  14232 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14232 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14233 'GENROU' 1  8.981300  0.052000  0.737800  0.056000  2.478224  0.000000  2.282200
  2.113000  0.188900  0.290500  0.117300  0.089100  0.016600  0.260000  /
  14233 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6594  0  0  0  1  0  1.2  0  6.2398  0  0.08  /
  14233 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14233 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14239 'GENROU' 1  6.585900  0.055500  1.034300  0.075800  7.691709  0.000000  2.335600
  2.156100  0.242400  0.422500  0.153500  0.117900  0.170400  0.586900  /
  14239 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.7332  0  7.3377  0.08  0  0  /
  14239 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5948  0.1267  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14239 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14240 'GENROU' 1  6.585900  0.055500  1.034300  0.075800  7.691709  0.000000  2.335600
  2.156100  0.242400  0.422500  0.153500  0.117900  0.170400  0.586900  /
  14240 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.7332  0  7.3377  0.08  0  0  /
  14240 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5948  0.1267  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14240 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14241 'GENROU' 1  6.585900  0.055500  1.034300  0.075800  7.691709  0.000000  2.335600
  2.156100  0.242400  0.422500  0.153500  0.117900  0.170400  0.586900  /
  14241 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.7332  0  7.3377  0.08  0  0  /
  14241 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5948  0.1267  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14241 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14242 'GENROU' 1  6.585900  0.055500  1.034300  0.075800  7.691709  0.000000  2.335600
  2.156100  0.242400  0.422500  0.153500  0.117900  0.170400  0.586900  /
  14242 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.7332  0  7.3377  0.08  0  0  /
  14242 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5948  0.1267  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14243 'GENROU' 1  6.585900  0.055500  1.034300  0.075800  7.691709  0.000000  2.335600
  2.156100  0.242400  0.422500  0.153500  0.117900  0.170400  0.586900  /
  14243 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.7332  0  7.3377  0.08  0  0  /
  14243 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5948  0.1267  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14243 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14244 'GENROU' 1  6.585900  0.055500  1.034300  0.075800  7.691709  0.000000  2.335600
  2.156100  0.242400  0.422500  0.153500  0.117900  0.170400  0.586900  /
  14244 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.7332  0  7.3377  0.08  0  0  /
  14244 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5948  0.1267  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14249 'GENROU' 1  9.746600  0.043000  0.727200  0.046500  5.682384  0.000000  1.991000
  1.893600  0.381600  0.606700  0.273600  0.206600  0.068700  0.372400  /
  14249 'ESAC1A' 1  0  0  0  259.321  0.1  19.5347  -19.5347  1.0062  0.0107  1  0.2  0.4  1  1.997  0.2947  2.6626  2.652  9  -9  /
  14249 'IEEEG1' 1 0 0  14.6856  0  0  0.3  0.2182  -0.2182  1.4674  0  0.4237  1  0  0  0  0  0.4  0.4414  0  0  0  0  /
  14249 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14251 'GENROU' 1  6.143700  0.055600  0.445500  0.048000  9.002584  0.000000  2.352000
  2.169300  0.214500  0.294600  0.152200  0.116900  0.146400  0.766400  /
  14251 'ESST4B' 1  0  3.5435  3.5435  1  -1  0  1  0  1  -1  0  5.1343  0  7.2299  0.08  0  0  /
  14251 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.9451  0.2647  0  1  1  0.15  0.5  2.2809  0.1637  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14251 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14251 'GENROU' 2  6.143700  0.055600  0.445500  0.048000  9.002584  0.000000  2.352000
  2.169300  0.214500  0.294600  0.152200  0.116900  0.146400  0.766400  /
  14251 'ESST4B' 2  0  3.5435  3.5435  1  -1  0  1  0  1  -1  0  5.1343  0  7.2299  0.08  0  0  /
  14251 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.9451  0.2647  0  1  1  0.15  0.5  2.2809  0.1637  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14251 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14251 'GENROU' 3  6.143700  0.055600  0.445500  0.048000  9.002584  0.000000  2.352000
  2.169300  0.214500  0.294600  0.152200  0.116900  0.146400  0.766400  /
  14251 'ESST4B' 3  0  3.5435  3.5435  1  -1  0  1  0  1  -1  0  5.1343  0  7.2299  0.08  0  0  /
  14251 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  2.9451  0.2647  0  1  1  0.15  0.5  2.2809  0.1637  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14251 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14251 'GENROU' 4  6.143700  0.055600  0.445500  0.048000  9.002584  0.000000  2.352000
  2.169300  0.214500  0.294600  0.152200  0.116900  0.146400  0.766400  /
  14251 'ESST4B' 4  0  3.5435  3.5435  1  -1  0  1  0  1  -1  0  5.1343  0  7.2299  0.08  0  0  /
  14251 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  2.9451  0.2647  0  1  1  0.15  0.5  2.2809  0.1637  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14251 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14251 'GENROU' 5  6.143700  0.055600  0.445500  0.048000  9.002584  0.000000  2.352000
  2.169300  0.214500  0.294600  0.152200  0.116900  0.146400  0.766400  /
  14251 'ESST4B' 5  0  3.5435  3.5435  1  -1  0  1  0  1  -1  0  5.1343  0  7.2299  0.08  0  0  /
  14251 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  2.9451  0.2647  0  1  1  0.15  0.5  2.2809  0.1637  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14251 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14251 'GENROU' 6  6.143700  0.055600  0.445500  0.048000  9.002584  0.000000  2.352000
  2.169300  0.214500  0.294600  0.152200  0.116900  0.146400  0.766400  /
  14251 'ESST4B' 6  0  3.5435  3.5435  1  -1  0  1  0  1  -1  0  5.1343  0  7.2299  0.08  0  0  /
  14251 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  2.9451  0.2647  0  1  1  0.15  0.5  2.2809  0.1637  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14251 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14253 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14253 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14253 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14253 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14258 'GENROU' 1  7.462300  0.060000  0.371400  0.058200  5.699744  0.000000  1.902400
  1.806500  0.165800  0.288200  0.139900  0.107100  0.007600  0.343000  /
  14258 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5434  0  0  0  1  0  1.2  0  5.8585  0  0.08  /
  14258 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6734  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14259 'GENROU' 1  7.462300  0.060000  0.371400  0.058200  5.699744  0.000000  1.902400
  1.806500  0.165800  0.288200  0.139900  0.107100  0.007600  0.343000  /
  14259 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5434  0  0  0  1  0  1.2  0  5.8585  0  0.08  /
  14259 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6734  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14263 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14263 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14263 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14263 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14263 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14263 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14264 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14264 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14264 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14264 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14268 'GENROU' 1  4.983500  0.061900  1.313500  0.074200  2.744381  0.000000  1.523200
  1.500600  0.340200  0.482300  0.263600  0.205700  0.212200  0.716000  /
  14268 'ESST4B' 1  0  3.0789  3.0789  1  -1  0  1  0  1  -1  0  5.2983  0  7.6261  0.08  0  0  /
  14268 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0016  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14269 'GENROU' 1  4.983500  0.061900  1.313500  0.074200  2.744381  0.000000  1.523200
  1.500600  0.340200  0.482300  0.263600  0.205700  0.212200  0.716000  /
  14269 'ESST4B' 1  0  3.0789  3.0789  1  -1  0  1  0  1  -1  0  5.2983  0  7.6261  0.08  0  0  /
  14269 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0016  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14271 'GENROU' 1  6.922000  0.041500  1.266300  0.060900  3.749829  0.000000  1.468800
  1.456700  0.306500  0.467100  0.188200  0.145600  0.097000  0.313300  /
  14271 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9662  0  0  0  1  0  1.2  0  6.4292  0  0.08  /
  14271 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.6338  2.9724  0  1  1  0.15  0.5  1.2239  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14271 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14272 'GENROU' 1  6.922000  0.041500  1.266300  0.060900  3.749829  0.000000  1.468800
  1.456700  0.306500  0.467100  0.188200  0.145600  0.097000  0.313300  /
  14272 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9662  0  0  0  1  0  1.2  0  6.4292  0  0.08  /
  14272 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.6338  2.9724  0  1  1  0.15  0.5  1.2239  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14273 'GENROU' 1  6.922000  0.041500  1.266300  0.060900  3.749829  0.000000  1.468800
  1.456700  0.306500  0.467100  0.188200  0.145600  0.097000  0.313300  /
  14273 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9662  0  0  0  1  0  1.2  0  6.4292  0  0.08  /
  14273 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.6338  2.9724  0  1  1  0.15  0.5  1.2239  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14273 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14274 'GENROU' 1  6.922000  0.041500  1.266300  0.060900  3.749829  0.000000  1.468800
  1.456700  0.306500  0.467100  0.188200  0.145600  0.097000  0.313300  /
  14274 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9662  0  0  0  1  0  1.2  0  6.4292  0  0.08  /
  14274 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.6338  2.9724  0  1  1  0.15  0.5  1.2239  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14275 'GENROU' 1  9.855600  0.068500  0.696500  0.059200  5.099811  0.000000  2.117500
  1.980100  0.406700  0.707700  0.337500  0.264600  0.056800  0.267900  /
  14275 'ESST4B' 1  0  3.9139  3.9139  1  -1  0  1  0  1  -1  0  6.2807  0  7.9771  0.08  0  0  /
  14275 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.0985  2  0  1  1  0.15  0.5  1.9333  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14275 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14275 'GENROU' 2  9.855600  0.068500  0.696500  0.059200  5.099811  0.000000  2.117500
  1.980100  0.406700  0.707700  0.337500  0.264600  0.056800  0.267900  /
  14275 'ESST4B' 2  0  3.9139  3.9139  1  -1  0  1  0  1  -1  0  6.2807  0  7.9771  0.08  0  0  /
  14275 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.0985  2  0  1  1  0.15  0.5  1.9333  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14275 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14276 'GENROU' 1  9.855600  0.068500  0.696500  0.059200  5.099811  0.000000  2.117500
  1.980100  0.406700  0.707700  0.337500  0.264600  0.056800  0.267900  /
  14276 'ESST4B' 1  0  3.9139  3.9139  1  -1  0  1  0  1  -1  0  6.2807  0  7.9771  0.08  0  0  /
  14276 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.0985  2  0  1  1  0.15  0.5  1.9333  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14276 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14280 'GENROU' 1  7.952800  0.054800  1.017200  0.057400  7.289365  0.000000  2.505600
  2.293300  0.483200  0.774100  0.304700  0.238500  0.072300  0.219500  /
  14280 'ESST4B' 1  0  3.0641  3.0641  1  -1  0  1  0  1  -1  0  5.1286  0  6.5545  0.08  0  0  /
  14280 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.8363  2  0  1  1  0.15  0.1118  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14280 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14283 'GENROU' 1  6.054300  0.066000  1.119600  0.074900  4.554277  0.000000  1.482800
  1.467900  0.229100  0.451100  0.126200  0.096200  0.143600  0.564800  /
  14283 'ESST4B' 1  0  3.7008  3.7008  1  -1  0  1  0  1  -1  0  6.3146  0  8.0838  0.08  0  0  /
  14283 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  5.2571  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14283 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14283 'GENROU' 2  6.054300  0.066000  1.119600  0.074900  4.554277  0.000000  1.482800
  1.467900  0.229100  0.451100  0.126200  0.096200  0.143600  0.564800  /
  14283 'ESST4B' 2  0  3.7008  3.7008  1  -1  0  1  0  1  -1  0  6.3146  0  8.0838  0.08  0  0  /
  14283 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  5.2571  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14283 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14284 'GENROU' 1  5.728200  0.065600  1.196900  0.055500  3.354599  0.000000  1.925300
  1.825000  0.163800  0.438500  0.115400  0.087600  0.085300  0.201500  /
  14284 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3318  0  0  0  1  0  1.2  0  5.8443  0  0.08  /
  14284 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.9213  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14284 'GENROU' 2  9.937400  0.052200  0.677200  0.083800  2.132935  0.000000  2.188100
  2.037100  0.364100  0.630500  0.211900  0.164500  0.088700  0.569000  /
  14284 'ESST4B' 2  0  3.8652  3.8652  1  -1  0.01  1  0  1  -1  0  5.992  0  8.7146  0.08  0  0  /
  14284 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14284 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14284 'GENROU' 3  9.460500  0.050100  0.681600  0.094000  3.418473  0.000000  2.325900
  2.148300  0.324300  0.633200  0.266800  0.208200  0.007600  0.336100  /
  14284 'ESST4B' 3  0  3.1004  3.1004  1  -1  0  1  0  1  -1  0  6.3053  0  6.4918  0.08  0  0  /
  14284 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.323  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14284 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14286 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14286 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14287 'GENROU' 1  9.609000  0.062100  0.757400  0.055700  7.847964  0.000000  2.064800
  1.937600  0.204800  0.396100  0.105500  0.079700  0.187200  0.733500  /
  14287 'ESST4B' 1  0  3.362  3.362  1  -1  0  1  0  1  -1  0  6.7653  0  6.9465  0.08  0  0  /
  14287 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14287 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14288 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14288 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14289 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14289 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14290 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14290 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14296 'GENROU' 1  8.527000  0.052900  1.182400  0.042200  5.896037  0.000000  1.619100
  1.577900  0.241000  0.340900  0.199600  0.154700  0.071300  0.515500  /
  14296 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5816  0  0  0  1  0  1.2  0  5.8423  0  0.08  /
  14296 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.6233  0  1  1  0.15  0.5  1.4645  0.1236  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14297 'GENROU' 1  8.527000  0.052900  1.182400  0.042200  5.896037  0.000000  1.619100
  1.577900  0.241000  0.340900  0.199600  0.154700  0.071300  0.515500  /
  14297 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5816  0  0  0  1  0  1.2  0  5.8423  0  0.08  /
  14297 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.6233  0  1  1  0.15  0.5  1.4645  0.1236  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14298 'GENROU' 1  8.527000  0.052900  1.182400  0.042200  5.896037  0.000000  1.619100
  1.577900  0.241000  0.340900  0.199600  0.154700  0.071300  0.515500  /
  14298 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5816  0  0  0  1  0  1.2  0  5.8423  0  0.08  /
  14298 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.6233  0  1  1  0.15  0.5  1.4645  0.1236  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14302 'GENSAL' 1  6.000000  0.130700  0.086400  2.460900  0.000000  1.370800  0.890300
  0.503300  0.436400  0.208900  0.147800  0.517900  /
  14302 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  14302 'HYGOV' 1  0.07  0.761899  7.94105  0.04  0.5  0.167  1  0  1.7095  1.25  0.2  0.0724  /
  14302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14302 'GENSAL' 2  6.000000  0.130700  0.086400  2.460900  0.000000  1.370800  0.890300
  0.503300  0.436400  0.208900  0.147800  0.517900  /
  14302 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  14302 'HYGOV' 2  0.07  0.761899  7.94105  0.04  0.5  0.167  1  0  1.7095  1.25  0.2  0.0724  /
  14302 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14303 'GENSAL' 1  6.000000  0.130700  0.086400  2.460900  0.000000  1.370800  0.890300
  0.503300  0.436400  0.208900  0.147800  0.517900  /
  14303 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  14303 'HYGOV' 1  0.07  0.761899  7.94105  0.04  0.5  0.167  1  0  1.7095  1.25  0.2  0.0724  /
  14303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14304 'GENSAL' 1  6.000000  0.397800  0.195700  3.623000  0.000000  0.944600  0.612300
  0.361500  0.332900  0.120300  0.181600  0.392700  /
  14304 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.2072  1.7733  0.8289  /
  14304 'HYGOV' 1  0.07  0.49494  7.61951  0.4  0.33  0.1  1  0  1.6256  1.2  1  0.0753  /
  14304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14304 'GENSAL' 2  6.000000  0.397800  0.195700  3.623000  0.000000  0.944600  0.612300
  0.361500  0.332900  0.120300  0.181600  0.392700  /
  14304 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.2072  1.7733  0.8289  /
  14304 'HYGOV' 2  0.07  0.49494  7.61951  0.4  0.33  0.1  1  0  1.6256  1.2  1  0.0753  /
  14304 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14305 'GENSAL' 1  6.000000  0.397800  0.195700  3.623000  0.000000  0.944600  0.612300
  0.361500  0.332900  0.120300  0.181600  0.392700  /
  14305 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.2072  1.7733  0.8289  /
  14305 'HYGOV' 1  0.07  0.49494  7.61951  0.4  0.33  0.1  1  0  1.6256  1.2  1  0.0753  /
  14305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14305 'GENSAL' 2  6.000000  0.397800  0.195700  3.623000  0.000000  0.944600  0.612300
  0.361500  0.332900  0.120300  0.181600  0.392700  /
  14305 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.2072  1.7733  0.8289  /
  14305 'HYGOV' 2  0.07  0.49494  7.61951  0.4  0.33  0.1  1  0  1.6256  1.2  1  0.0753  /
  14305 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14309 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14309 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14320 'GENROU' 1  7.966100  0.051500  0.884800  0.073300  5.136083  0.000000  2.262800
  2.097300  0.162500  0.371700  0.129500  0.098800  0.164100  0.710200  /
  14320 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.347  0  6.6525  0.08  0  0  /
  14320 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14321 'GENROU' 1  7.966100  0.051500  0.884800  0.073300  5.136083  0.000000  2.262800
  2.097300  0.162500  0.371700  0.129500  0.098800  0.164100  0.710200  /
  14321 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.347  0  6.6525  0.08  0  0  /
  14321 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14322 'GENROU' 1  7.966100  0.051500  0.884800  0.073300  5.136083  0.000000  2.262800
  2.097300  0.162500  0.371700  0.129500  0.098800  0.164100  0.710200  /
  14322 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.347  0  6.6525  0.08  0  0  /
  14322 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14323 'GENROU' 1  7.966100  0.051500  0.884800  0.073300  5.136083  0.000000  2.262800
  2.097300  0.162500  0.371700  0.129500  0.098800  0.164100  0.710200  /
  14323 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.347  0  6.6525  0.08  0  0  /
  14323 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14324 'GENROU' 1  7.966100  0.051500  0.884800  0.073300  5.136083  0.000000  2.262800
  2.097300  0.162500  0.371700  0.129500  0.098800  0.164100  0.710200  /
  14324 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.347  0  6.6525  0.08  0  0  /
  14324 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14325 'GENROU' 1  7.966100  0.051500  0.884800  0.073300  5.136083  0.000000  2.262800
  2.097300  0.162500  0.371700  0.129500  0.098800  0.164100  0.710200  /
  14325 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  5.347  0  6.6525  0.08  0  0  /
  14325 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14326 'GENROU' 1  7.605400  0.046400  0.708500  0.058300  3.304360  0.000000  1.353700
  1.363800  0.228800  0.330200  0.137000  0.104800  0.150200  0.738800  /
  14326 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.635  0  0  0  1  0  1.2  0  6.6454  0  0.08  /
  14326 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4249  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14331 'GENROU' 1  4.365200  0.064200  0.944600  0.072100  5.621473  0.000000  1.632100
  1.588500  0.379000  0.602300  0.227400  0.176900  0.202300  0.693800  /
  14331 'ESST4B' 1  0  3.1243  3.1243  1  -1  0.01  1  0  1  -1  0  6.4917  0  8.7438  0.08  0  0  /
  14331 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0994  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14331 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14335 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14335 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14335 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14335 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14336 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14336 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14336 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14336 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14337 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14337 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14341 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14341 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14342 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14342 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14344 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14344 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14348 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14348 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14348 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14348 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14348 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14348 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14350 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14350 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14351 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14351 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14352 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14352 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14358 'GENROU' 1  5.424500  0.050700  0.314600  0.042400  6.114673  0.000000  2.550000
  2.329100  0.176200  0.229600  0.114100  0.086600  0.140100  0.392300  /
  14358 'EXAC2' 1  0.033333  1  1  1000  0.033333  9.7931  -9.7931  1  26.7917  -26.7917  0.55  4  0  0.0235  1  0  0  1  10  3.2329  1.0414  4.3105  1.085  /
  14358 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14359 'GENROU' 1  5.424500  0.050700  0.314600  0.042400  6.114673  0.000000  2.550000
  2.329100  0.176200  0.229600  0.114100  0.086600  0.140100  0.392300  /
  14359 'EXAC2' 1  0.033333  1  1  1000  0.033333  9.7931  -9.7931  1  26.7917  -26.7917  0.55  4  0  0.0235  1  0  0  1  10  3.2329  1.0414  4.3105  1.085  /
  14359 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14360 'GENROU' 1  5.424500  0.050700  0.314600  0.042400  6.114673  0.000000  2.550000
  2.329100  0.176200  0.229600  0.114100  0.086600  0.140100  0.392300  /
  14360 'EXAC2' 1  0.033333  1  1  1000  0.033333  9.7931  -9.7931  1  26.7917  -26.7917  0.55  4  0  0.0235  1  0  0  1  10  3.2329  1.0414  4.3105  1.085  /
  14360 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14361 'GENROU' 1  5.424500  0.050700  0.314600  0.042400  6.114673  0.000000  2.550000
  2.329100  0.176200  0.229600  0.114100  0.086600  0.140100  0.392300  /
  14361 'EXAC2' 1  0.033333  1  1  1000  0.033333  9.7931  -9.7931  1  26.7917  -26.7917  0.55  4  0  0.0235  1  0  0  1  10  3.2329  1.0414  4.3105  1.085  /
  14361 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14362 'GENROU' 1  5.424500  0.050700  0.314600  0.042400  6.114673  0.000000  2.550000
  2.329100  0.176200  0.229600  0.114100  0.086600  0.140100  0.392300  /
  14362 'EXAC2' 1  0.033333  1  1  1000  0.033333  9.7931  -9.7931  1  26.7917  -26.7917  0.55  4  0  0.0235  1  0  0  1  10  3.2329  1.0414  4.3105  1.085  /
  14362 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14363 'GENROU' 1  5.210900  0.057100  0.887900  0.077600  8.344614  0.000000  1.573900
  1.541500  0.151800  0.249500  0.106500  0.080500  0.063400  0.530600  /
  14363 'ESST4B' 1  0  3.1557  3.1557  1  -1  0  1  0  1  -1  0  6.1625  0  6.7547  0.08  0  0  /
  14363 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4713  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14364 'GENROU' 1  5.210900  0.057100  0.887900  0.077600  8.344614  0.000000  1.573900
  1.541500  0.151800  0.249500  0.106500  0.080500  0.063400  0.530600  /
  14364 'ESST4B' 1  0  3.1557  3.1557  1  -1  0  1  0  1  -1  0  6.1625  0  6.7547  0.08  0  0  /
  14364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4713  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14365 'GENROU' 1  5.210900  0.057100  0.887900  0.077600  8.344614  0.000000  1.573900
  1.541500  0.151800  0.249500  0.106500  0.080500  0.063400  0.530600  /
  14365 'ESST4B' 1  0  3.1557  3.1557  1  -1  0  1  0  1  -1  0  6.1625  0  6.7547  0.08  0  0  /
  14365 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4713  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14366 'GENROU' 1  5.210900  0.057100  0.887900  0.077600  8.344614  0.000000  1.573900
  1.541500  0.151800  0.249500  0.106500  0.080500  0.063400  0.530600  /
  14366 'ESST4B' 1  0  3.1557  3.1557  1  -1  0  1  0  1  -1  0  6.1625  0  6.7547  0.08  0  0  /
  14366 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4713  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14367 'GENROU' 1  5.210900  0.057100  0.887900  0.077600  8.344614  0.000000  1.573900
  1.541500  0.151800  0.249500  0.106500  0.080500  0.063400  0.530600  /
  14367 'ESST4B' 1  0  3.1557  3.1557  1  -1  0  1  0  1  -1  0  6.1625  0  6.7547  0.08  0  0  /
  14367 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4713  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14371 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14371 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14371 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14371 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14374 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14374 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14375 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14375 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14377 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14377 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14377 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14377 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14383 'GENROU' 1  4.434900  0.045300  1.112300  0.096400  5.000000  0.000000  1.823700
  1.743100  0.181400  0.323400  0.132400  0.101200  0.211500  0.624300  /
  14383 'ESST4B' 1  0  3.3391  3.3391  1  -1  0  1  0  1  -1  0  6.2603  0  6.2332  0.08  0  0  /
  14383 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5018  1.336  0  1  1  0.15  0.5  1.0761  0.1162  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14384 'GENROU' 1  4.434900  0.045300  1.112300  0.096400  5.000000  0.000000  1.823700
  1.743100  0.181400  0.323400  0.132400  0.101200  0.211500  0.624300  /
  14384 'ESST4B' 1  0  3.3391  3.3391  1  -1  0  1  0  1  -1  0  6.2603  0  6.2332  0.08  0  0  /
  14384 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5018  1.336  0  1  1  0.15  0.5  1.0761  0.1162  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14385 'GENROU' 1  4.434900  0.045300  1.112300  0.096400  5.000000  0.000000  1.823700
  1.743100  0.181400  0.323400  0.132400  0.101200  0.211500  0.624300  /
  14385 'ESST4B' 1  0  3.3391  3.3391  1  -1  0  1  0  1  -1  0  6.2603  0  6.2332  0.08  0  0  /
  14385 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5018  1.336  0  1  1  0.15  0.5  1.0761  0.1162  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14389 'GENROU' 1  7.479200  0.049600  1.159200  0.068900  2.914540  0.000000  2.295200
  2.177200  0.381000  0.676200  0.273100  0.206200  0.128700  0.492300  /
  14389 'IEEET1' 1  0  25  0.2  1  -1  0  0.1675  0.08  1  0  1.872  0.045  2.496  0.2985  /
  14389 'IEEEG1' 1 0 0  20  0.107  0  0.1  1  -1  0.9339  0  0.1385  0.2783  0  0  0  0  0  0  0  0  0  0  /
  14389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14389 'GENROU' 2  7.479200  0.049600  1.159200  0.068900  2.914540  0.000000  2.295200
  2.177200  0.381000  0.676200  0.273100  0.206200  0.128700  0.492300  /
  14389 'IEEET1' 2  0  25  0.2  1  -1  0  0.1675  0.08  1  0  1.872  0.045  2.496  0.2985  /
  14389 'IEEEG1' 2 0 0  20  0.107  0  0.1  1  -1  0.9339  0  0.1385  0.2783  0  0  0  0  0  0  0  0  0  0  /
  14389 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14393 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14393 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14393 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14393 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14394 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14394 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14396 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14396 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14396 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14396 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14397 'GENROU' 1  9.953200  0.048000  0.692800  0.047700  1.016550  0.000000  2.327100
  2.149200  0.380000  0.584000  0.244400  0.190400  0.115800  0.424600  /
  14397 'ESST4B' 1  0  3.9499  3.9499  1  -1  0  1  0  1  -1  0  6.0613  0  7.3776  0.08  0  0  /
  14397 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1974  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14398 'GENROU' 1  9.953200  0.048000  0.692800  0.047700  1.016550  0.000000  2.327100
  2.149200  0.380000  0.584000  0.244400  0.190400  0.115800  0.424600  /
  14398 'ESST4B' 1  0  3.9499  3.9499  1  -1  0  1  0  1  -1  0  6.0613  0  7.3776  0.08  0  0  /
  14398 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1974  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14398 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14406 'GENROU' 1  7.349400  0.060900  1.255100  0.078600  6.906486  0.000000  2.113400
  1.976800  0.442800  0.669400  0.327900  0.257000  0.000300  0.232900  /
  14406 'ESST4B' 1  0  3.7682  3.7682  1  -1  0  1  0  1  -1  0  6.0426  0  7.4661  0.08  0  0  /
  14406 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0916  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14406 'GENROU' 2  7.349400  0.060900  1.255100  0.078600  6.906486  0.000000  2.113400
  1.976800  0.442800  0.669400  0.327900  0.257000  0.000300  0.232900  /
  14406 'ESST4B' 2  0  3.7682  3.7682  1  -1  0  1  0  1  -1  0  6.0426  0  7.4661  0.08  0  0  /
  14406 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0916  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14406 'GENROU' 3  9.575900  0.054300  0.491000  0.083300  7.391077  0.000000  1.404000
  1.404400  0.178100  0.279500  0.147600  0.113200  0.162400  0.501100  /
  14406 'ESST4B' 3  0  3.3646  3.3646  1  -1  0  1  0  1  -1  0  6.6771  0  6.0501  0.08  0  0  /
  14406 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  6.8543  0  1  1  0.15  0.5  1.1005  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14406 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14406 'GENROU' 4  9.254300  0.062300  1.350600  0.050200  5.950548  0.000000  1.977600
  1.867200  0.335600  0.635400  0.261700  0.204200  0.118000  0.450600  /
  14406 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2573  0  0  0  1  0  1.2  0  5.8134  0  0.08  /
  14406 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  23.2882  7.6001  0  1  1  0.15  0.5  1.3627  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14406 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14407 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14407 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14407 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14407 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14412 'GENROU' 1  4.805900  0.052600  1.290500  0.067600  3.723909  0.000000  1.718100
  1.639200  0.292300  0.455100  0.211000  0.158000  0.180200  0.595200  /
  14412 'ESST4B' 1  0  27.8331  0.3512  6  -6  0.01  1  0  1  -1  0  5.5096  0  6.512  0.0451  0  0  /
  14412 'IEEEG1' 1 0 0  20  0  0  0.3  0.1283  -0.1283  0.8187  0  0.3282  0.3446  0  10  0  0  0.4  0.3  0  0  0  0  /
  14412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14412 'GENROU' 2  4.805900  0.052600  1.290500  0.067600  3.723909  0.000000  1.718100
  1.639200  0.292300  0.455100  0.211000  0.158000  0.180200  0.595200  /
  14412 'ESST4B' 2  0  27.8331  0.3512  6  -6  0.01  1  0  1  -1  0  5.5096  0  6.512  0.0451  0  0  /
  14412 'IEEEG1' 2 0 0  20  0  0  0.3  0.1283  -0.1283  0.8187  0  0.3282  0.3446  0  10  0  0  0.4  0.3  0  0  0  0  /
  14412 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14413 'GENROU' 1  4.805900  0.052600  1.290500  0.067600  3.723909  0.000000  1.718100
  1.639200  0.292300  0.455100  0.211000  0.158000  0.180200  0.595200  /
  14413 'ESST4B' 1  0  27.8331  0.3512  6  -6  0  1  0  1  -1  0  5.5096  0  6.512  0.0451  0  0  /
  14413 'IEEEG1' 1 0 0  20  0  0  0.3  0.1283  -0.1283  0.8187  0  0.3282  0.3446  0  10  0  0  0.4  0.3  0  0  0  0  /
  14413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14417 'GENROU' 1  8.759300  0.059900  1.097400  0.041400  9.084410  0.000000  1.425400
  1.421600  0.243000  0.395400  0.198000  0.153400  0.105400  0.388200  /
  14417 'EXAC2' 1  0  1  1  400  0.033333  11.0553  -11.0553  1  23.9536  -23.9536  1.3  4  0  0.0232  1  0.1  0.8  1  10  3.9985  0.0025  5.3314  0.0128  /
  14417 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14417 'GENROU' 2  8.759300  0.059900  1.097400  0.041400  9.084410  0.000000  1.425400
  1.421600  0.243000  0.395400  0.198000  0.153400  0.105400  0.388200  /
  14417 'EXAC2' 2  0  1  1  400  0.033333  11.0553  -11.0553  1  23.9536  -23.9536  1.3  4  0  0.0232  1  0.1  0.8  1  10  3.9985  0.0025  5.3314  0.0128  /
  14417 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14417 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14419 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14419 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14419 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14419 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14423 'GENROU' 1  7.334900  0.045000  1.046600  0.052400  1.134918  0.000000  1.427800
  1.423600  0.199500  0.349400  0.126500  0.096400  0.135100  0.764100  /
  14423 'ESST4B' 1  0  3.3872  3.3872  1  -1  0  1  0  1  -1  0  6.3182  0  7.4026  0.08  0  0  /
  14423 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.8858  0  1  1  0.15  0.3549  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14427 'GENROU' 1  5.492400  0.048500  0.463700  0.090900  1.291865  0.000000  2.495200
  2.284900  0.391100  0.708300  0.263000  0.205300  0.031200  0.319800  /
  14427 'ESST4B' 1  0  3.1868  3.1868  1  -1  0  1  0  1  -1  0  6.7698  0  6.0308  0.08  0  0  /
  14427 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0943  0.127  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14427 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14427 'GENROU' 2  5.492400  0.048500  0.463700  0.090900  1.291865  0.000000  2.495200
  2.284900  0.391100  0.708300  0.263000  0.205300  0.031200  0.319800  /
  14427 'ESST4B' 2  0  3.1868  3.1868  1  -1  0  1  0  1  -1  0  6.7698  0  6.0308  0.08  0  0  /
  14427 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0943  0.127  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14427 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14428 'GENROU' 1  5.492400  0.048500  0.463700  0.090900  1.291865  0.000000  2.495200
  2.284900  0.391100  0.708300  0.263000  0.205300  0.031200  0.319800  /
  14428 'ESST4B' 1  0  3.1868  3.1868  1  -1  0  1  0  1  -1  0  6.7698  0  6.0308  0.08  0  0  /
  14428 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0943  0.127  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14428 'GENROU' 2  5.492400  0.048500  0.463700  0.090900  1.291865  0.000000  2.495200
  2.284900  0.391100  0.708300  0.263000  0.205300  0.031200  0.319800  /
  14428 'ESST4B' 2  0  3.1868  3.1868  1  -1  0  1  0  1  -1  0  6.7698  0  6.0308  0.08  0  0  /
  14428 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0943  0.127  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14428 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14433 'GENROU' 1  7.561200  0.061500  0.621000  0.083600  4.825882  0.000000  1.785300
  1.712100  0.374000  0.647100  0.287700  0.225000  0.085200  0.241900  /
  14433 'ESST4B' 1  0  3.6506  3.6506  1  -1  0  1  0  1  -1  0  6.463  0  8.4381  0.08  0  0  /
  14433 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5756  0.5577  0  1  1  0.15  0.4442  1.5009  0.1959  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14433 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14434 'GENROU' 1  7.561200  0.061500  0.621000  0.083600  4.825882  0.000000  1.785300
  1.712100  0.374000  0.647100  0.287700  0.225000  0.085200  0.241900  /
  14434 'ESST4B' 1  0  3.6506  3.6506  1  -1  0  1  0  1  -1  0  6.463  0  8.4381  0.08  0  0  /
  14434 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5756  0.5577  0  1  1  0.15  0.4442  1.5009  0.1959  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14434 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14435 'GENROU' 1  7.561200  0.061500  0.621000  0.083600  4.825882  0.000000  1.785300
  1.712100  0.374000  0.647100  0.287700  0.225000  0.085200  0.241900  /
  14435 'ESST4B' 1  0  3.6506  3.6506  1  -1  0  1  0  1  -1  0  6.463  0  8.4381  0.08  0  0  /
  14435 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5756  0.5577  0  1  1  0.15  0.4442  1.5009  0.1959  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14435 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14436 'GENROU' 1  7.561200  0.061500  0.621000  0.083600  4.825882  0.000000  1.785300
  1.712100  0.374000  0.647100  0.287700  0.225000  0.085200  0.241900  /
  14436 'ESST4B' 1  0  3.6506  3.6506  1  -1  0  1  0  1  -1  0  6.463  0  8.4381  0.08  0  0  /
  14436 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5756  0.5577  0  1  1  0.15  0.4442  1.5009  0.1959  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14436 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14440 'GENROU' 1  9.273300  0.053700  1.087600  0.063200  5.252606  0.000000  1.607900
  1.536600  0.166200  0.608900  0.122600  0.089400  0.102500  0.440000  /
  14440 'EXAC1' 1  0  0  0  2876  0.1  11.1291  -11.1291  0.3341  0.02  1  0.2439  0.5  1  4.1353  0.0804  5.5138  0.4022  /
  14440 'IEEEG1' 1 0 0  20  0  0  0.5  0.1  -0.1  0.8107  0  0.1012  0.3467  0  3.8382  0.4  0  0.4  0.4912  0  0  0  0  /
  14440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14440 'GENROU' 2  9.273300  0.053700  1.087600  0.063200  5.252606  0.000000  1.607900
  1.536600  0.166200  0.608900  0.122600  0.089400  0.102500  0.440000  /
  14440 'EXAC1' 2  0  0  0  2876  0.1  11.1291  -11.1291  0.3341  0.02  1  0.2439  0.5  1  4.1353  0.0804  5.5138  0.4022  /
  14440 'IEEEG1' 2 0 0  20  0  0  0.5  0.1  -0.1  0.8107  0  0.1012  0.3467  0  3.8382  0.4  0  0.4  0.4912  0  0  0  0  /
  14440 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14440 'GENROU' 3  9.273300  0.053700  1.087600  0.063200  5.252606  0.000000  1.607900
  1.536600  0.166200  0.608900  0.122600  0.089400  0.102500  0.440000  /
  14440 'EXAC1' 3  0.005  0  0  2876  0.1  11.1291  -11.1291  0.3341  0.02  1  0.2439  0.5  1  4.1353  0.0804  5.5138  0.4022  /
  14440 'IEEEG1' 3 0 0  20  0  0  0.5  0.1  -0.1  0.8107  0  0.1012  0.3467  0  3.8382  0.4  0  0.4  0.4912  0  0  0  0  /
  14440 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14440 'GENROU' 4  9.273300  0.053700  1.087600  0.063200  5.252606  0.000000  1.607900
  1.536600  0.166200  0.608900  0.122600  0.089400  0.102500  0.440000  /
  14440 'EXAC1' 4  0  0  0  2876  0.1  11.1291  -11.1291  0.3341  0.02  1  0.2439  0.5  1  4.1353  0.0804  5.5138  0.4022  /
  14440 'IEEEG1' 4 0 0  20  0  0  0.5  0.1  -0.1  0.8107  0  0.1012  0.3467  0  3.8382  0.4  0  0.4  0.4912  0  0  0  0  /
  14440 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14446 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14446 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14446 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14446 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14447 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14447 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14450 'GENROU' 1  4.008000  0.059800  1.307600  0.081500  2.995228  0.000000  2.381200
  2.192900  0.158800  0.410400  0.135000  0.103200  0.190600  0.634000  /
  14450 'ESST4B' 1  0  3.7361  3.7361  1  -1  0.01  1  0  1  -1  0  6.5278  0  6.7616  0.08  0  0  /
  14450 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2789  1.387  0.1796  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14450 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14450 'GENROU' 2  4.008000  0.059800  1.307600  0.081500  2.995228  0.000000  2.381200
  2.192900  0.158800  0.410400  0.135000  0.103200  0.190600  0.634000  /
  14450 'ESST4B' 2  0  3.7361  3.7361  1  -1  0  1  0  1  -1  0  6.5278  0  6.7616  0.08  0  0  /
  14450 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2789  1.387  0.1796  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14450 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14451 'GENROU' 1  4.008000  0.059800  1.307600  0.081500  2.995228  0.000000  2.381200
  2.192900  0.158800  0.410400  0.135000  0.103200  0.190600  0.634000  /
  14451 'ESST4B' 1  0  3.7361  3.7361  1  -1  0.01  1  0  1  -1  0  6.5278  0  6.7616  0.08  0  0  /
  14451 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2789  1.387  0.1796  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14451 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14455 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14455 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14457 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14457 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14461 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14461 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14462 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14462 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14465 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14465 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14465 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14465 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14466 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14466 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14471 'GENROU' 1  6.891800  0.044600  1.452100  0.078200  2.973170  0.000000  1.992300
  1.894800  0.439200  0.325200  0.308900  0.234000  0.055200  0.345300  /
  14471 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  2.2038  0.3236  2.9384  0.6113  /
  14471 'IEEEG1' 1 0 0  14.4013  0  0  0.2  0.2387  -0.2387  0.8358  0  0.4095  0.2772  0  10  0  0  0  0  0  0  0  0  /
  14471 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14472 'GENROU' 1  6.891800  0.044600  1.452100  0.078200  2.973170  0.000000  1.992300
  1.894800  0.439200  0.325200  0.308900  0.234000  0.055200  0.345300  /
  14472 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  2.2038  0.3236  2.9384  0.6113  /
  14472 'IEEEG1' 1 0 0  14.4013  0  0  0.2  0.2387  -0.2387  0.8358  0  0.4095  0.2772  0  10  0  0  0  0  0  0  0  0  /
  14472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14473 'GENROU' 1  5.151500  0.044900  0.606300  0.054100  5.003314  0.000000  1.449500
  1.388900  0.251000  0.241500  0.182000  0.135500  0.122200  0.479300  /
  14473 'IEEET1' 1  0.06  400  0.0461  1  -1  0  0.7444  0.08  1  0  3.9304  0.0015  5.2406  0.2497  /
  14473 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.0846  0  0.3399  1  0  7.2995  0  0  0  0  0  0  0  0  /
  14473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14479 'GENROU' 1  9.346400  0.047100  1.362600  0.063900  4.025971  0.000000  1.754600
  1.673300  0.253000  0.236700  0.183500  0.136600  0.082800  0.400700  /
  14479 'IEEET1' 1  0  25  0.2  1  -1  0  0.1091  0.08  0.35  0  2.6118  0.07  3.4823  0.3266  /
  14479 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.8926  0  0.3599  0.3083  0  5.8214  0.4  0  0  0  0  0  0  0  /
  14479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14480 'GENROU' 1  9.346400  0.047100  1.362600  0.063900  4.025971  0.000000  1.754600
  1.673300  0.253000  0.236700  0.183500  0.136600  0.082800  0.400700  /
  14480 'IEEET1' 1  0  25  0.2  1  -1  0  0.1091  0.08  0.35  0  2.6118  0.07  3.4823  0.3266  /
  14480 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.8926  0  0.3599  0.3083  0  5.8214  0.4  0  0  0  0  0  0  0  /
  14480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14481 'GENROU' 1  4.391500  0.045700  1.030900  0.051000  1.370430  0.000000  1.820900
  1.735000  0.320300  0.457600  0.230600  0.173200  0.054800  0.344600  /
  14481 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.6689  0.08  1  0  4.4901  0.1579  5.9867  0.4252  /
  14481 'IEEEG1' 1 0 0  25  0.1188  0  0.1  2  -2  0.836  0  0.344  0.2621  0  2.5086  0.4  0  0.5  0.3  0  0  0  0  /
  14481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14483 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14483 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14483 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14483 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14489 'GENROU' 1  5.358700  0.049500  1.168300  0.084600  6.466935  0.000000  2.059500
  1.933300  0.282100  0.637200  0.139900  0.107100  0.077000  0.462100  /
  14489 'ESST4B' 1  0  3.9317  3.9317  1  -1  0  1  0  1  -1  0  6.5285  0  7.227  0.08  0  0  /
  14489 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1333  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14489 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14489 'GENROU' 2  5.710900  0.063100  0.391000  0.072800  5.331010  0.000000  2.005300
  1.889600  0.246100  0.438500  0.191000  0.147800  0.184400  0.543200  /
  14489 'ESST4B' 2  0  3.4322  3.4322  1  -1  0  1  0  1  -1  0  5.9716  0  8.4647  0.08  0  0  /
  14489 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.7911  0.3533  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14489 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14492 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14492 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14492 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14492 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14493 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14493 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14493 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14493 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14496 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14496 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14496 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14496 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14496 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14496 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14496 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14496 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14496 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14496 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14496 'REGCA1' 6  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14496 'REECA1' 6  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14499 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14499 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14502 'GENROU' 1  5.132800  0.054600  0.787300  0.098100  3.132740  0.000000  1.457700
  1.447700  0.209600  0.409100  0.173500  0.133900  0.036700  0.192200  /
  14502 'ESST4B' 1  0  3.5745  3.5745  1  -1  0  1  0  1  -1  0  5.8248  0  7.8091  0.08  0  0  /
  14502 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0358  0.1645  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14502 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14503 'GENROU' 1  5.496000  0.057400  0.359700  0.062400  4.867871  0.000000  2.107400
  1.972000  0.293400  0.475000  0.148400  0.113900  0.151600  0.399500  /
  14503 'ESST4B' 1  0  3.4739  3.4739  1  -1  0  1  0  1  -1  0  6.7563  0  6.0475  0.08  0  0  /
  14503 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1532  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14503 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14510 'GENROU' 1  7.822600  0.051400  0.622600  0.054900  4.014888  0.000000  2.450400
  2.321800  0.333700  0.239400  0.227400  0.170700  0.082900  0.400800  /
  14510 'ESAC1A' 1  0  0  0  244.055  0.1  50  -50  1.0689  0.014  1  0.2  1  1  1.1604  0.3127  1.5472  2.8142  9  -9  /
  14510 'IEEEG1' 1 0 0  20  0  0  0.2  0.278  -0.278  0.9419  0  0.3273  1  0  9.924  0  0  0.4  0.3  0  0  0  0  /
  14510 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14511 'GENROU' 1  7.822600  0.051400  0.622600  0.054900  4.014888  0.000000  2.450400
  2.321800  0.333700  0.239400  0.227400  0.170700  0.082900  0.400800  /
  14511 'ESAC1A' 1  0  0  0  244.055  0.1  50  -50  1.0689  0.014  1  0.2  1  1  1.1604  0.3127  1.5472  2.8142  9  -9  /
  14511 'IEEEG1' 1 0 0  20  0  0  0.2  0.278  -0.278  0.9419  0  0.3273  1  0  9.924  0  0  0.4  0.3  0  0  0  0  /
  14511 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14513 'GENROU' 1  5.490400  0.055100  0.634000  0.042800  3.979458  0.000000  1.675700
  1.599700  0.260600  0.287000  0.188800  0.140700  0.058400  0.351800  /
  14513 'ESAC1A' 1  0.02  0.02  0  750  0.02  17.8462  -17.846201  0.8475  0.0178  1  0.2  0.4  1  3.5745  0.0241  4.766  0.2167  9  -9  /
  14513 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  0.9584  0  0.2353  0.2867  0  5.1654  0.4  0  0.4  0.3  0  0  0  0  /
  14513 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14514 'GENROU' 1  4.059000  0.048800  0.709800  0.055100  1.114509  0.000000  1.777300
  1.694400  0.220200  0.752500  0.160500  0.118700  0.103300  0.441600  /
  14514 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.0455  1  0  2.8309  0.0966  3.7745  0.3564  /
  14514 'IEEEG1' 1 0 0  25  0.0761  0  0.15  0.1  -0.1  1.1456  0  0.401  0.3259  0  9.3428  0  0  0.4  0.5968  0  0  0  0  /
  14514 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14514 'GENROU' 2  4.059000  0.048800  0.709800  0.055100  1.114509  0.000000  1.777300
  1.694400  0.220200  0.752500  0.160500  0.118700  0.103300  0.441600  /
  14514 'IEEET1' 2  0  25  0.2  7  -7  0  0.5  0.0455  1  0  2.8309  0.0966  3.7745  0.3564  /
  14514 'IEEEG1' 2 0 0  25  0.0761  0  0.15  0.1  -0.1  1.1456  0  0.401  0.3259  0  9.3428  0  0  0.4  0.5968  0  0  0  0  /
  14514 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14515 'GENROU' 1  4.059000  0.048800  0.709800  0.055100  1.114509  0.000000  1.777300
  1.694400  0.220200  0.752500  0.160500  0.118700  0.103300  0.441600  /
  14515 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.0455  1  0  2.8309  0.0966  3.7745  0.3564  /
  14515 'IEEEG1' 1 0 0  25  0.0761  0  0.15  0.1  -0.1  1.1456  0  0.401  0.3259  0  9.3428  0  0  0.4  0.5968  0  0  0  0  /
  14515 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14521 'GENROU' 1  8.482800  0.055200  1.247000  0.080800  4.956185  0.000000  2.057100
  1.931400  0.410700  0.619100  0.295700  0.231300  0.117900  0.696700  /
  14521 'EXAC2' 1  0  1  1  1000  0.033333  9.1449  -9.1449  1  24.5112  -24.5112  1.3  4  0  0.49  1  0.1  1.6  1  10  3.1606  0.0069  4.2142  0.0173  /
  14521 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14521 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14522 'GENROU' 1  8.482800  0.055200  1.247000  0.080800  4.956185  0.000000  2.057100
  1.931400  0.410700  0.619100  0.295700  0.231300  0.117900  0.696700  /
  14522 'EXAC2' 1  0  1  1  1000  0.033333  9.1449  -9.1449  1  24.5112  -24.5112  1.3  4  0  0.49  1  0.1  1.6  1  10  3.1606  0.0069  4.2142  0.0173  /
  14522 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14522 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14523 'GENROU' 1  8.482800  0.055200  1.247000  0.080800  4.956185  0.000000  2.057100
  1.931400  0.410700  0.619100  0.295700  0.231300  0.117900  0.696700  /
  14523 'EXAC2' 1  0  1  1  1000  0.033333  9.1449  -9.1449  1  24.5112  -24.5112  1.3  4  0  0.49  1  0.1  1.6  1  10  3.1606  0.0069  4.2142  0.0173  /
  14523 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14523 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14524 'GENROU' 1  8.482800  0.055200  1.247000  0.080800  4.956185  0.000000  2.057100
  1.931400  0.410700  0.619100  0.295700  0.231300  0.117900  0.696700  /
  14524 'EXAC2' 1  0  1  1  1000  0.033333  9.1449  -9.1449  1  24.5112  -24.5112  1.3  4  0  0.49  1  0.1  1.6  1  10  3.1606  0.0069  4.2142  0.0173  /
  14524 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14524 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14525 'GENROU' 1  8.482800  0.055200  1.247000  0.080800  4.956185  0.000000  2.057100
  1.931400  0.410700  0.619100  0.295700  0.231300  0.117900  0.696700  /
  14525 'EXAC2' 1  0  1  1  1000  0.033333  9.1449  -9.1449  1  24.5112  -24.5112  1.3  4  0  0.49  1  0.1  1.6  1  10  3.1606  0.0069  4.2142  0.0173  /
  14525 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14525 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14526 'GENROU' 1  8.482800  0.055200  1.247000  0.080800  4.956185  0.000000  2.057100
  1.931400  0.410700  0.619100  0.295700  0.231300  0.117900  0.696700  /
  14526 'EXAC2' 1  0  1  1  1000  0.033333  9.1449  -9.1449  1  24.5112  -24.5112  1.3  4  0  0.49  1  0.1  1.6  1  10  3.1606  0.0069  4.2142  0.0173  /
  14526 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14527 'GENROU' 1  9.824700  0.044900  1.156300  0.100000  3.520083  0.000000  1.683800
  1.630200  0.151800  0.229100  0.103000  0.077700  0.223800  0.659800  /
  14527 'ESST4B' 1  0  3.9023  3.9023  1  -1  0  1  0  1  -1  0  5.3832  0  7.8245  0.08  0  0  /
  14527 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6085  0.1709  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14527 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14528 'GENROU' 1  9.824700  0.044900  1.156300  0.100000  3.520083  0.000000  1.683800
  1.630200  0.151800  0.229100  0.103000  0.077700  0.223800  0.659800  /
  14528 'ESST4B' 1  0  3.9023  3.9023  1  -1  0  1  0  1  -1  0  5.3832  0  7.8245  0.08  0  0  /
  14528 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6085  0.1709  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14528 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14529 'GENROU' 1  9.824700  0.044900  1.156300  0.100000  3.520083  0.000000  1.683800
  1.630200  0.151800  0.229100  0.103000  0.077700  0.223800  0.659800  /
  14529 'ESST4B' 1  0  3.9023  3.9023  1  -1  0  1  0  1  -1  0  5.3832  0  7.8245  0.08  0  0  /
  14529 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6085  0.1709  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14529 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14530 'GENROU' 1  9.824700  0.044900  1.156300  0.100000  3.520083  0.000000  1.683800
  1.630200  0.151800  0.229100  0.103000  0.077700  0.223800  0.659800  /
  14530 'ESST4B' 1  0  3.9023  3.9023  1  -1  0  1  0  1  -1  0  5.3832  0  7.8245  0.08  0  0  /
  14530 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6085  0.1709  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14530 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14534 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14534 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14534 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14534 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14534 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14534 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14535 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14535 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14535 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14535 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14535 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14535 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14535 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14535 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14538 'GENROU' 1  9.073800  0.044100  0.764800  0.096900  6.646912  0.000000  2.234400
  2.074500  0.183500  0.314700  0.114000  0.086500  0.133000  0.642900  /
  14538 'EXAC2' 1  0.01  1  1  1000  0.02  10.4103  -10.4103  1  21.6717  -21.6717  0.55  4  0  0.0286  1  0.1  0.8  1  14  3.2947  1.0037  4.393  1.0461  /
  14538 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0242  0.7418  0  1  1  0.15  0.1078  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14538 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14539 'GENROU' 1  9.073800  0.044100  0.764800  0.096900  6.646912  0.000000  2.234400
  2.074500  0.183500  0.314700  0.114000  0.086500  0.133000  0.642900  /
  14539 'EXAC2' 1  0  1  1  1000  0.033333  10.4103  -10.4103  1  21.6717  -21.6717  0.55  4  0  0.0286  1  0.1  0.8  1  14  3.2947  1.0037  4.393  1.0461  /
  14539 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0242  0.7418  0  1  1  0.15  0.1078  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14539 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14541 'GENROU' 1  9.073800  0.044100  0.764800  0.096900  6.646912  0.000000  2.234400
  2.074500  0.183500  0.314700  0.114000  0.086500  0.133000  0.642900  /
  14541 'EXAC2' 1  0  1  1  1000  0.033333  10.4103  -10.4103  1  21.6717  -21.6717  0.55  4  0  0.0286  1  0.1  0.8  1  14  3.2947  1.0037  4.393  1.0461  /
  14541 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0242  0.7418  0  1  1  0.15  0.1078  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14541 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14548 'GENROU' 1  7.571000  0.048900  1.205100  0.049700  2.390103  0.000000  2.158700
  2.049900  0.328300  0.576100  0.236200  0.177600  0.092400  0.419800  /
  14548 'ESST4B' 1  0  4.715  0.461  6  -6  0  1  0  1  -1  0  4.5865  0  6.5486  0.1206  0  0  /
  14548 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1247  -0.1247  1.1797  0  0.4157  1  0  2.6894  0.1161  0  0.4  0.505  0  0  0  0  /
  14548 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14552 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14552 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14553 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14553 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14560 'GENROU' 1  8.095700  0.051800  0.756300  0.066600  3.328523  0.000000  1.914700
  1.822500  0.197800  0.694800  0.144800  0.106600  0.067400  0.369800  /
  14560 'IEEET1' 1  0.06  25  0.0368  1  -1  0  0.2722  0.08  1  0  4.3023  0.1282  5.7364  0.392  /
  14560 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.8193  0  0.3237  0.2785  0  4.5224  0  0  0.5  0.3277  0  0  0  0  /
  14560 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14562 'GENROU' 1  6.928000  0.042800  0.678000  0.084300  1.238192  0.000000  2.173900
  2.025600  0.363400  0.527700  0.269900  0.210700  0.067800  0.396900  /
  14562 'ESST4B' 1  0  3.6226  3.6226  1  -1  0  1  0  1  -1  0  6.6324  0  7.1273  0.08  0  0  /
  14562 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.201  0  1  1  0.15  0.4853  1.5  0.1732  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14562 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14562 'GENROU' 2  6.928000  0.042800  0.678000  0.084300  1.238192  0.000000  2.173900
  2.025600  0.363400  0.527700  0.269900  0.210700  0.067800  0.396900  /
  14562 'ESST4B' 2  0  3.6226  3.6226  1  -1  0  1  0  1  -1  0  6.6324  0  7.1273  0.08  0  0  /
  14562 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.201  0  1  1  0.15  0.4853  1.5  0.1732  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14562 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14562 'GENROU' 3  6.928000  0.042800  0.678000  0.084300  1.238192  0.000000  2.173900
  2.025600  0.363400  0.527700  0.269900  0.210700  0.067800  0.396900  /
  14562 'ESST4B' 3  0  3.6226  3.6226  1  -1  0  1  0  1  -1  0  6.6324  0  7.1273  0.08  0  0  /
  14562 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  1.201  0  1  1  0.15  0.4853  1.5  0.1732  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14562 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14564 'GENROU' 1  7.991800  0.062800  1.415800  0.092700  5.524131  0.000000  2.060200
  1.933900  0.161000  0.438200  0.118900  0.090300  0.163000  0.756200  /
  14564 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8655  0  0  0  1  0  1.2  0  5.3351  0  0.08  /
  14564 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.0381  2  0  1  1  0.15  0.5  1.5  0.1679  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14564 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14564 'GENROU' 2  7.991800  0.062800  1.415800  0.092700  5.524131  0.000000  2.060200
  1.933900  0.161000  0.438200  0.118900  0.090300  0.163000  0.756200  /
  14564 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8655  0  0  0  1  0  1.2  0  5.3351  0  0.08  /
  14564 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.0381  2  0  1  1  0.15  0.5  1.5  0.1679  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14564 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14565 'GENROU' 1  7.991800  0.062800  1.415800  0.092700  5.524131  0.000000  2.060200
  1.933900  0.161000  0.438200  0.118900  0.090300  0.163000  0.756200  /
  14565 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8655  0  0  0  1  0  1.2  0  5.3351  0  0.08  /
  14565 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.0381  2  0  1  1  0.15  0.5  1.5  0.1679  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14565 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14565 'GENROU' 2  7.991800  0.062800  1.415800  0.092700  5.524131  0.000000  2.060200
  1.933900  0.161000  0.438200  0.118900  0.090300  0.163000  0.756200  /
  14565 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8655  0  0  0  1  0  1.2  0  5.3351  0  0.08  /
  14565 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.0381  2  0  1  1  0.15  0.5  1.5  0.1679  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14565 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14565 'GENROU' 3  7.991800  0.062800  1.415800  0.092700  5.524131  0.000000  2.060200
  1.933900  0.161000  0.438200  0.118900  0.090300  0.163000  0.756200  /
  14565 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8655  0  0  0  1  0  1.2  0  5.3351  0  0.08  /
  14565 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  15.0381  2  0  1  1  0.15  0.5  1.5  0.1679  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14565 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14565 'GENROU' 4  7.991800  0.062800  1.415800  0.092700  5.524131  0.000000  2.060200
  1.933900  0.161000  0.438200  0.118900  0.090300  0.163000  0.756200  /
  14565 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8655  0  0  0  1  0  1.2  0  5.3351  0  0.08  /
  14565 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  15.0381  2  0  1  1  0.15  0.5  1.5  0.1679  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14565 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14568 'GENROU' 1  9.662400  0.058500  1.124300  0.080900  2.166120  0.000000  2.060900
  1.934500  0.450100  0.640200  0.363300  0.285200  0.150200  0.518500  /
  14568 'ESST4B' 1  0  3.4368  3.4368  1  -1  0  1  0  1  -1  0  5.2898  0  7.894  0.08  0  0  /
  14568 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  16.1873  2  0  1  1  0.15  0.1913  1.5063  0.1316  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14568 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14568 'GENROU' 2  9.662400  0.058500  1.124300  0.080900  2.166120  0.000000  2.060900
  1.934500  0.450100  0.640200  0.363300  0.285200  0.150200  0.518500  /
  14568 'ESST4B' 2  0  3.4368  3.4368  1  -1  0  1  0  1  -1  0  5.2898  0  7.894  0.08  0  0  /
  14568 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  16.1873  2  0  1  1  0.15  0.1913  1.5063  0.1316  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14568 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14570 'GENROU' 1  9.483200  0.059400  0.641400  0.091800  4.178648  0.000000  1.577400
  1.544300  0.301900  0.551000  0.188400  0.145800  0.084500  0.515300  /
  14570 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9142  -7.9142  1  23.6431  -23.643101  1.3  4  0  0.49  1  0  0  1  10  4.9948  0.0007  3.7461  0.0109  /
  14570 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5697  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14570 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14573 'GENROU' 1  9.324600  0.049200  0.546200  0.075300  2.772118  0.000000  2.101400
  1.967200  0.277300  0.600000  0.215700  0.167600  0.059400  0.377300  /
  14573 'EXAC2' 1  0  1  1  400  0.033333  7.335  -7.335  1  21.1722  -21.172199  1.3  4  0  0.49  1  0.1  0.8  1  14  3.0949  0.0082  4.1265  0.0186  /
  14573 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.6113  0  1  1  0.15  0.5  1.3382  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14573 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14574 'GENROU' 1  9.324600  0.049200  0.546200  0.075300  2.772118  0.000000  2.101400
  1.967200  0.277300  0.600000  0.215700  0.167600  0.059400  0.377300  /
  14574 'EXAC2' 1  0  1  1  400  0.033333  7.335  -7.335  1  21.1722  -21.172199  1.3  4  0  0.49  1  0.1  0.8  1  14  3.0949  0.0082  4.1265  0.0186  /
  14574 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.6113  0  1  1  0.15  0.5  1.3382  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14574 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14575 'GENROU' 1  9.194500  0.069200  0.484400  0.050500  3.116081  0.000000  1.542700
  1.516300  0.221300  0.421300  0.138000  0.105600  0.197400  0.622400  /
  14575 'ESST4B' 1  0  3.9688  3.9688  1  -1  0  1  0  1  -1  0  6.2653  0  7.9034  0.08  0  0  /
  14575 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.443  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14575 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14578 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14578 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14581 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14581 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14582 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14582 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14586 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14586 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14586 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14586 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14587 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14587 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14593 'GENROU' 1  9.342900  0.062000  0.832400  0.093200  6.279678  0.000000  1.515300
  1.494200  0.236500  0.317000  0.107100  0.081000  0.189400  0.543700  /
  14593 'ESST4B' 1  0  3.3657  3.3657  1  -1  0  1  0  1  -1  0  6.2824  0  7.0671  0.08  0  0  /
  14593 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7058  2  0  1  1  0.15  0.1113  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14593 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14594 'GENROU' 1  9.342900  0.062000  0.832400  0.093200  6.279678  0.000000  1.515300
  1.494200  0.236500  0.317000  0.107100  0.081000  0.189400  0.543700  /
  14594 'ESST4B' 1  0  3.3657  3.3657  1  -1  0  1  0  1  -1  0  6.2824  0  7.0671  0.08  0  0  /
  14594 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7058  2  0  1  1  0.15  0.1113  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14594 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14595 'GENROU' 1  9.882500  0.045100  1.164000  0.049800  4.677629  0.000000  2.450600
  2.248900  0.184200  0.203500  0.132100  0.100900  0.219800  0.663900  /
  14595 'ESST4B' 1  0  3.6742  3.6742  1  -1  0.01  1  0  1  -1  0  5.5508  0  7.4577  0.08  0  0  /
  14595 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4747  1.1379  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14595 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14597 'GENROU' 1  7.427900  0.052900  1.010100  0.048100  5.017437  0.000000  1.451100
  1.442400  0.398500  0.545500  0.336800  0.264000  0.208300  0.629800  /
  14597 'ESST4B' 1  0  3.6895  3.6895  1  -1  0  1  0  1  -1  0  6.0454  0  7.4129  0.08  0  0  /
  14597 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14597 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14597 'GENROU' 2  7.427900  0.052900  1.010100  0.048100  5.017437  0.000000  1.451100
  1.442400  0.398500  0.545500  0.336800  0.264000  0.208300  0.629800  /
  14597 'ESST4B' 2  0  3.6895  3.6895  1  -1  0  1  0  1  -1  0  6.0454  0  7.4129  0.08  0  0  /
  14597 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14597 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14597 'GENROU' 3  4.919000  0.069100  1.374900  0.076100  3.404305  0.000000  1.668800
  1.618000  0.303000  0.381400  0.151500  0.116400  0.081600  0.334700  /
  14597 'ESST4B' 3  0  3.3401  3.3401  1  -1  0  1  0  1  -1  0  6.5021  0  8.0021  0.08  0  0  /
  14597 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14597 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14597 'GENROU' 4  4.919000  0.069100  1.374900  0.076100  3.404305  0.000000  1.668800
  1.618000  0.303000  0.381400  0.151500  0.116400  0.081600  0.334700  /
  14597 'ESST4B' 4  0  3.3401  3.3401  1  -1  0  1  0  1  -1  0  6.5021  0  8.0021  0.08  0  0  /
  14597 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14597 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14598 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14598 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14598 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14598 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14598 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14598 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14601 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14601 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14605 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14605 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14611 'GENROU' 1  9.036500  0.054200  1.050400  0.076400  3.465424  0.000000  2.058000
  1.956100  0.328900  0.671200  0.236700  0.177900  0.053000  0.341000  /
  14611 'IEEET1' 1  0  25  0.0423  1  -1  0  0.4388  0.08  0.35  0  2.5527  0.2374  3.4036  0.5145  /
  14611 'IEEEG1' 1 0 0  25  0.1004  0  0.3  0.1  -0.1  1.1325  0  0.3931  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  14611 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14614 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14614 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14615 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14615 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14617 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14617 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14625 'GENSAL' 1  6.000000  0.225100  0.430500  2.604100  0.000000  1.000000  0.648400
  0.242300  0.147900  0.130500  0.198400  0.589600  /
  14625 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  14625 'HYGOV' 1  0.05  0.798387  8.7304  0.05  0.5  0.167  1  0  1.9238  1.25  0.2  0.0715  /
  14625 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14626 'GENSAL' 1  6.000000  0.225100  0.430500  2.604100  0.000000  1.000000  0.648400
  0.242300  0.147900  0.130500  0.198400  0.589600  /
  14626 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  14626 'HYGOV' 1  0.05  0.798387  8.7304  0.05  0.5  0.167  1  0  1.9238  1.25  0.2  0.0715  /
  14626 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14627 'GENSAL' 1  6.000000  0.225100  0.430500  2.604100  0.000000  1.000000  0.648400
  0.242300  0.147900  0.130500  0.198400  0.589600  /
  14627 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  14627 'HYGOV' 1  0.05  0.798387  8.7304  0.05  0.5  0.167  1  0  1.9238  1.25  0.2  0.0715  /
  14627 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14631 'GENROU' 1  6.409700  0.055500  1.077100  0.075900  4.217502  0.000000  2.039100
  1.916900  0.299600  0.527400  0.201300  0.156000  0.241200  0.686200  /
  14631 'EXAC2' 1  0  1  1  1000  0.033333  12.0247  -12.0247  1  28.6125  -28.612499  0.55  4  0  0.49  1  0.1  1.6  1  14  4.2765  0.0093  3.2073  0.0198  /
  14631 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.2738  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14631 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14631 'GENROU' 2  6.409700  0.055500  1.077100  0.075900  4.217502  0.000000  2.039100
  1.916900  0.299600  0.527400  0.201300  0.156000  0.241200  0.686200  /
  14631 'EXAC2' 2  0.01  1  1  1000  0.02  12.0247  -12.0247  1  28.6125  -28.612499  0.55  4  0  0.49  1  0.1  1.6  1  14  4.2765  0.0093  3.2073  0.0198  /
  14631 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  9.2738  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14631 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14634 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14634 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14636 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14636 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14637 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14637 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14638 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14638 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14645 'GENROU' 1  6.898000  0.038000  0.740400  0.058200  3.330187  0.000000  2.000000
  1.902000  0.313200  0.413000  0.225700  0.169400  0.068600  0.372300  /
  14645 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.9707  0.0494  1  0  3.1623  0.2788  4.2164  0.5609  /
  14645 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  1.0351  0  0.4492  0.3488  0  10  0.2829  0  0.5  0.4898  0  0  0  0  /
  14645 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14646 'GENROU' 1  4.027200  0.058300  0.562100  0.064800  1.109981  0.000000  2.355500
  2.233400  0.403100  0.429800  0.288700  0.218300  0.151900  0.538800  /
  14646 'ESST4B' 1  0  3.7634  2.5415  6  -6  0.01  1  0  1  -1  0  4.7806  0  8.2778  0.0325  0  0  /
  14646 'IEEEG1' 1 0 0  20  0.2  0  0.5  0.4262  -0.4262  0.8538  0  0.2544  0.3025  0  6.272  0  0  0.5  0.3  0  0  0  0  /
  14646 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14649 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14649 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14649 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14649 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14650 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14650 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14653 'GENROU' 1  8.662500  0.045200  1.091700  0.051700  3.089073  0.000000  2.071600
  1.943100  0.218700  0.554700  0.102400  0.077200  0.204100  0.762200  /
  14653 'ESST4B' 1  0  3.4686  3.4686  1  -1  0  1  0  1  -1  0  5.9111  0  7.2176  0.08  0  0  /
  14653 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4519  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14653 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14654 'GENROU' 1  8.662500  0.045200  1.091700  0.051700  3.089073  0.000000  2.071600
  1.943100  0.218700  0.554700  0.102400  0.077200  0.204100  0.762200  /
  14654 'ESST4B' 1  0  3.4686  3.4686  1  -1  0  1  0  1  -1  0  5.9111  0  7.2176  0.08  0  0  /
  14654 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4519  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14654 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14654 'GENROU' 2  8.662500  0.045200  1.091700  0.051700  3.089073  0.000000  2.071600
  1.943100  0.218700  0.554700  0.102400  0.077200  0.204100  0.762200  /
  14654 'ESST4B' 2  0  3.4686  3.4686  1  -1  0  1  0  1  -1  0  5.9111  0  7.2176  0.08  0  0  /
  14654 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.4519  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14654 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14654 'GENROU' 3  8.662500  0.045200  1.091700  0.051700  3.089073  0.000000  2.071600
  1.943100  0.218700  0.554700  0.102400  0.077200  0.204100  0.762200  /
  14654 'ESST4B' 3  0  3.4686  3.4686  1  -1  0  1  0  1  -1  0  5.9111  0  7.2176  0.08  0  0  /
  14654 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  1.4519  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14654 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14659 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14659 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14659 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14659 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14661 'GENROU' 1  9.011800  0.066700  0.325500  0.063800  6.467201  0.000000  2.005100
  1.889400  0.418800  0.627900  0.261400  0.204000  0.227800  0.666200  /
  14661 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0516  0  0  0  1  0  1.2  0  6.1649  0  0.08  /
  14661 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  27.9607  1.7933  0  1  1  0.15  0.5  1.5  0.1583  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14661 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14661 'GENROU' 2  4.085300  0.054800  0.489300  0.062500  2.846446  0.000000  1.678900
  1.626200  0.381700  0.566900  0.228700  0.177900  0.185600  0.668000  /
  14661 'ESST4B' 2  0  3.3763  3.3763  1  -1  0.01  1  0  1  -1  0  5.3868  0  6.5855  0.08  0  0  /
  14661 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  2.6265  4.0928  0  1  1  0.15  0.5  1.5  0.1385  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14661 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14662 'GENROU' 1  6.440400  0.066700  1.464000  0.100000  3.323820  0.000000  2.396800
  2.205500  0.370600  0.504600  0.249700  0.194600  0.217300  0.692100  /
  14662 'ESST4B' 1  0  3.9755  3.9755  1  -1  0.01  1  0  1  -1  0  5.9897  0  7.4507  0.08  0  0  /
  14662 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14662 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14665 'GENROU' 1  8.783600  0.053500  1.230300  0.086000  2.178434  0.000000  2.221100
  2.063700  0.322300  0.540300  0.216800  0.168400  0.069400  0.502100  /
  14665 'ESST4B' 1  0  3.6008  3.6008  1  -1  0  1  0  1  -1  0  6.962  0  7.5482  0.08  0  0  /
  14665 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3328  2.4025  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14665 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14665 'GENROU' 2  8.783600  0.053500  1.230300  0.086000  2.178434  0.000000  2.221100
  2.063700  0.322300  0.540300  0.216800  0.168400  0.069400  0.502100  /
  14665 'ESST4B' 2  0  3.6008  3.6008  1  -1  0  1  0  1  -1  0  6.962  0  7.5482  0.08  0  0  /
  14665 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3328  2.4025  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14665 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14665 'GENROU' 3  8.783600  0.053500  1.230300  0.086000  2.178434  0.000000  2.221100
  2.063700  0.322300  0.540300  0.216800  0.168400  0.069400  0.502100  /
  14665 'ESST4B' 3  0  3.6008  3.6008  1  -1  0  1  0  1  -1  0  6.962  0  7.5482  0.08  0  0  /
  14665 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3328  2.4025  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14665 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14665 'GENROU' 4  8.783600  0.053500  1.230300  0.086000  2.178434  0.000000  2.221100
  2.063700  0.322300  0.540300  0.216800  0.168400  0.069400  0.502100  /
  14665 'ESST4B' 4  0  3.6008  3.6008  1  -1  0  1  0  1  -1  0  6.962  0  7.5482  0.08  0  0  /
  14665 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3328  2.4025  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14665 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14665 'GENROU' 5  8.783600  0.053500  1.230300  0.086000  2.178434  0.000000  2.221100
  2.063700  0.322300  0.540300  0.216800  0.168400  0.069400  0.502100  /
  14665 'ESST4B' 5  0  3.6008  3.6008  1  -1  0  1  0  1  -1  0  6.962  0  7.5482  0.08  0  0  /
  14665 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3328  2.4025  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14665 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14665 'GENROU' 6  8.783600  0.053500  1.230300  0.086000  2.178434  0.000000  2.221100
  2.063700  0.322300  0.540300  0.216800  0.168400  0.069400  0.502100  /
  14665 'ESST4B' 6  0  3.6008  3.6008  1  -1  0  1  0  1  -1  0  6.962  0  7.5482  0.08  0  0  /
  14665 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3328  2.4025  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14665 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14670 'GENROU' 1  7.598900  0.058900  0.981000  0.065100  6.085749  0.000000  2.133900
  1.993300  0.262400  0.399500  0.176200  0.136000  0.110900  0.639100  /
  14670 'ESST4B' 1  0  3.1746  3.1746  1  -1  0  1  0  1  -1  0  6.6867  0  7.1155  0.08  0  0  /
  14670 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.18  0.1282  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14670 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14675 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14675 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14679 'GENROU' 1  6.899700  0.052200  0.480000  0.094100  7.464036  0.000000  2.475000
  2.268600  0.156800  0.355400  0.133900  0.102300  0.038700  0.364500  /
  14679 'ESST4B' 1  0  3.3647  3.3647  1  -1  0  1  0  1  -1  0  6.7851  0  6.7778  0.08  0  0  /
  14679 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  20.4257  2  0  1  1  0.15  0.5  2.0919  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14679 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14681 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14681 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14685 'GENROU' 1  6.079400  0.040800  0.389000  0.049400  6.665483  0.000000  1.970800
  1.861800  0.276300  0.534200  0.219400  0.170500  0.197700  0.712200  /
  14685 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1431  0  0  0  1  0  1.2  0  6.4202  0  0.08  /
  14685 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.2463  0.625  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14685 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14689 'GENROU' 1  5.581000  0.050800  0.964400  0.093300  2.360034  0.000000  2.164700
  2.018200  0.314900  0.441100  0.169900  0.131000  0.142000  0.527200  /
  14689 'ESST4B' 1  0  3.653  3.653  1  -1  0  1  0  1  -1  0  6.2749  0  7.8227  0.08  0  0  /
  14689 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1083  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14689 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14690 'GENROU' 1  5.581000  0.050800  0.964400  0.093300  2.360034  0.000000  2.164700
  2.018200  0.314900  0.441100  0.169900  0.131000  0.142000  0.527200  /
  14690 'ESST4B' 1  0  3.653  3.653  1  -1  0  1  0  1  -1  0  6.2749  0  7.8227  0.08  0  0  /
  14690 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1083  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14690 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14691 'GENROU' 1  5.581000  0.050800  0.964400  0.093300  2.360034  0.000000  2.164700
  2.018200  0.314900  0.441100  0.169900  0.131000  0.142000  0.527200  /
  14691 'ESST4B' 1  0  3.653  3.653  1  -1  0  1  0  1  -1  0  6.2749  0  7.8227  0.08  0  0  /
  14691 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1083  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14691 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14694 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14694 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14695 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14695 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14695 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14695 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14696 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14696 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14696 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14696 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14697 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14697 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14700 'GENROU' 1  8.739400  0.062900  0.832800  0.076800  4.866105  0.000000  1.689700
  1.634900  0.190000  0.261400  0.155700  0.119700  0.112500  0.386800  /
  14700 'ESST4B' 1  0  3.2161  3.2161  1  -1  0  1  0  1  -1  0  6.248  0  7.4591  0.08  0  0  /
  14700 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.19  1.4525  0.1819  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14700 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14700 'GENROU' 2  8.739400  0.062900  0.832800  0.076800  4.866105  0.000000  1.689700
  1.634900  0.190000  0.261400  0.155700  0.119700  0.112500  0.386800  /
  14700 'ESST4B' 2  0  3.2161  3.2161  1  -1  0  1  0  1  -1  0  6.248  0  7.4591  0.08  0  0  /
  14700 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.19  1.4525  0.1819  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14700 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14700 'GENROU' 3  8.739400  0.062900  0.832800  0.076800  4.866105  0.000000  1.689700
  1.634900  0.190000  0.261400  0.155700  0.119700  0.112500  0.386800  /
  14700 'ESST4B' 3  0  3.2161  3.2161  1  -1  0  1  0  1  -1  0  6.248  0  7.4591  0.08  0  0  /
  14700 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.19  1.4525  0.1819  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14700 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14707 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14707 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14710 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14710 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14710 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14710 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14711 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14711 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14717 'GENROU' 1  7.733300  0.064000  1.421900  0.050000  7.040255  0.000000  2.265000
  2.099100  0.222500  0.502400  0.169400  0.130600  0.017100  0.243800  /
  14717 'ESST4B' 1  0  3.3119  3.3119  1  -1  0  1  0  1  -1  0  6.6709  0  8.9579  0.08  0  0  /
  14717 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4492  1.2448  0.1275  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14717 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14718 'GENROU' 1  7.733300  0.064000  1.421900  0.050000  7.040255  0.000000  2.265000
  2.099100  0.222500  0.502400  0.169400  0.130600  0.017100  0.243800  /
  14718 'ESST4B' 1  0  3.3119  3.3119  1  -1  0  1  0  1  -1  0  6.6709  0  8.9579  0.08  0  0  /
  14718 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4492  1.2448  0.1275  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14718 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14719 'GENROU' 1  5.145100  0.044900  1.152700  0.047700  1.114281  0.000000  1.591200
  1.555400  0.340700  0.494600  0.279500  0.218400  0.207800  0.699000  /
  14719 'ESST4B' 1  0  3.5065  3.5065  1  -1  0  1  0  1  -1  0  6.0786  0  8.2085  0.08  0  0  /
  14719 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14719 'GENROU' 2  5.145100  0.044900  1.152700  0.047700  1.114281  0.000000  1.591200
  1.555400  0.340700  0.494600  0.279500  0.218400  0.207800  0.699000  /
  14719 'ESST4B' 2  0  3.5065  3.5065  1  -1  0  1  0  1  -1  0  6.0786  0  8.2085  0.08  0  0  /
  14719 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14719 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14723 'GENROU' 1  9.928200  0.060600  1.041900  0.048300  4.304619  0.000000  1.978000
  1.867600  0.298900  0.552700  0.199900  0.155000  0.147100  0.602300  /
  14723 'ESST4B' 1  0  3.7124  3.7124  1  -1  0  1  0  1  -1  0  6.7308  0  6.8854  0.08  0  0  /
  14723 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.9173  0  1  1  0.15  0.0602  1.8951  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14723 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14723 'GENROU' 2  9.928200  0.060600  1.041900  0.048300  4.304619  0.000000  1.978000
  1.867600  0.298900  0.552700  0.199900  0.155000  0.147100  0.602300  /
  14723 'ESST4B' 2  0  3.7124  3.7124  1  -1  0  1  0  1  -1  0  6.7308  0  6.8854  0.08  0  0  /
  14723 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  7.9173  0  1  1  0.15  0.0602  1.8951  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14723 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14727 'GENROU' 1  6.747100  0.064300  0.400500  0.057600  5.153578  0.000000  1.684700
  1.630900  0.343500  0.613400  0.214900  0.166900  0.190900  0.524800  /
  14727 'ESST4B' 1  0  3.9681  3.9681  1  -1  0  1  0  1  -1  0  6.7698  0  7.3602  0.08  0  0  /
  14727 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14727 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14728 'GENROU' 1  6.747100  0.064300  0.400500  0.057600  5.153578  0.000000  1.684700
  1.630900  0.343500  0.613400  0.214900  0.166900  0.190900  0.524800  /
  14728 'ESST4B' 1  0  3.9681  3.9681  1  -1  0  1  0  1  -1  0  6.7698  0  7.3602  0.08  0  0  /
  14728 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14728 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14729 'GENROU' 1  6.747100  0.064300  0.400500  0.057600  5.153578  0.000000  1.684700
  1.630900  0.343500  0.613400  0.214900  0.166900  0.190900  0.524800  /
  14729 'ESST4B' 1  0  3.9681  3.9681  1  -1  0  1  0  1  -1  0  6.7698  0  7.3602  0.08  0  0  /
  14729 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14729 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14730 'GENROU' 1  6.747100  0.064300  0.400500  0.057600  5.153578  0.000000  1.684700
  1.630900  0.343500  0.613400  0.214900  0.166900  0.190900  0.524800  /
  14730 'ESST4B' 1  0  3.9681  3.9681  1  -1  0  1  0  1  -1  0  6.7698  0  7.3602  0.08  0  0  /
  14730 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14731 'GENROU' 1  6.747100  0.064300  0.400500  0.057600  5.153578  0.000000  1.684700
  1.630900  0.343500  0.613400  0.214900  0.166900  0.190900  0.524800  /
  14731 'ESST4B' 1  0  3.9681  3.9681  1  -1  0  1  0  1  -1  0  6.7698  0  7.3602  0.08  0  0  /
  14731 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14732 'GENROU' 1  6.747100  0.064300  0.400500  0.057600  5.153578  0.000000  1.684700
  1.630900  0.343500  0.613400  0.214900  0.166900  0.190900  0.524800  /
  14732 'ESST4B' 1  0  3.9681  3.9681  1  -1  0  1  0  1  -1  0  6.7698  0  7.3602  0.08  0  0  /
  14732 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14738 'GENROU' 1  9.026200  0.043400  1.028200  0.044700  4.783865  0.000000  2.674400
  2.429500  0.192100  0.204600  0.142900  0.109500  0.077900  0.584300  /
  14738 'ESST4B' 1  0  3.6877  3.6877  1  -1  0  1  0  1  -1  0  5.6571  0  7.3342  0.08  0  0  /
  14738 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.8701  0  1  1  0.15  0.5  2.3703  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14739 'GENROU' 1  7.534000  0.054800  1.265700  0.050000  7.103489  0.000000  2.304800
  2.131300  0.372200  0.614500  0.299600  0.234400  0.103900  0.644500  /
  14739 'EXAC2' 1  0  1  1  1000  0.033333  8.2052  -8.2052  1  27.3835  -27.383499  0.55  4  0  0.0295  1  0.1  0.8  1  14  4.8964  0.0001  3.6723  0.0104  /
  14739 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0147  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14742 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14742 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14744 'GENROU' 1  4.443800  0.054600  0.807200  0.046600  3.178043  0.000000  1.135900
  1.096600  0.216700  0.442100  0.158100  0.116900  0.110300  0.455700  /
  14744 'IEEET1' 1  0.033333  25  0.2  1  -1  0  0.8204  0.0904  1  0  2.9195  0.0758  3.8927  0.3331  /
  14744 'IEEEG1' 1 0 0  20  0  0  0.15  0.3967  -0.3967  0.7527  0  0.3877  0.3006  0  9.7313  0  0  0  0  0  0  0  0  /
  14744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14744 'GENROU' 2  4.443800  0.054600  0.807200  0.046600  3.178043  0.000000  1.135900
  1.096600  0.216700  0.442100  0.158100  0.116900  0.110300  0.455700  /
  14744 'IEEET1' 2  0.02  25  0.2  1  -1  0  0.8204  0.0904  1  0  2.9195  0.0758  3.8927  0.3331  /
  14744 'IEEEG1' 2 0 0  20  0  0  0.15  0.3967  -0.3967  0.7527  0  0.3877  0.3006  0  9.7313  0  0  0  0  0  0  0  0  /
  14744 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14744 'GENROU' 3  4.443800  0.054600  0.807200  0.046600  3.178043  0.000000  1.135900
  1.096600  0.216700  0.442100  0.158100  0.116900  0.110300  0.455700  /
  14744 'IEEET1' 3  0.02  25  0.2  1  -1  0  0.8204  0.0904  1  0  2.9195  0.0758  3.8927  0.3331  /
  14744 'IEEEG1' 3 0 0  20  0  0  0.15  0.3967  -0.3967  0.7527  0  0.3877  0.3006  0  9.7313  0  0  0  0  0  0  0  0  /
  14744 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14747 'GENROU' 1  6.165700  0.066700  0.861700  0.084100  1.341069  0.000000  1.724300
  1.662800  0.195600  0.362500  0.131800  0.100700  0.174500  0.491700  /
  14747 'ESST4B' 1  0  3.9452  3.9452  1  -1  0  1  0  1  -1  0  5.6014  0  7.9451  0.08  0  0  /
  14747 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.892  5.1146  0  1  1  0.15  0.3183  2.3916  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14747 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14753 'GENROU' 1  6.398000  0.062700  0.640600  0.084800  7.216355  0.000000  2.182100
  2.032300  0.443400  0.767200  0.334600  0.262300  0.155000  0.541100  /
  14753 'ESST4B' 1  0  3.1723  3.1723  1  -1  0  1  0  1  -1  0  6.9277  0  6.651  0.08  0  0  /
  14753 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14753 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14754 'GENROU' 1  6.398000  0.062700  0.640600  0.084800  7.216355  0.000000  2.182100
  2.032300  0.443400  0.767200  0.334600  0.262300  0.155000  0.541100  /
  14754 'ESST4B' 1  0  3.1723  3.1723  1  -1  0  1  0  1  -1  0  6.9277  0  6.651  0.08  0  0  /
  14754 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14754 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14755 'GENROU' 1  6.398000  0.062700  0.640600  0.084800  7.216355  0.000000  2.182100
  2.032300  0.443400  0.767200  0.334600  0.262300  0.155000  0.541100  /
  14755 'ESST4B' 1  0  3.1723  3.1723  1  -1  0  1  0  1  -1  0  6.9277  0  6.651  0.08  0  0  /
  14755 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14755 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14756 'GENROU' 1  6.398000  0.062700  0.640600  0.084800  7.216355  0.000000  2.182100
  2.032300  0.443400  0.767200  0.334600  0.262300  0.155000  0.541100  /
  14756 'ESST4B' 1  0  3.1723  3.1723  1  -1  0  1  0  1  -1  0  6.9277  0  6.651  0.08  0  0  /
  14756 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14756 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14757 'GENROU' 1  6.398000  0.062700  0.640600  0.084800  7.216355  0.000000  2.182100
  2.032300  0.443400  0.767200  0.334600  0.262300  0.155000  0.541100  /
  14757 'ESST4B' 1  0  3.1723  3.1723  1  -1  0  1  0  1  -1  0  6.9277  0  6.651  0.08  0  0  /
  14757 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14758 'GENROU' 1  6.398000  0.062700  0.640600  0.084800  7.216355  0.000000  2.182100
  2.032300  0.443400  0.767200  0.334600  0.262300  0.155000  0.541100  /
  14758 'ESST4B' 1  0  3.1723  3.1723  1  -1  0  1  0  1  -1  0  6.9277  0  6.651  0.08  0  0  /
  14758 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14758 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14762 'WT3G1' 1  3  0.8  30  0  0.1  2.75  /
  14762 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  14762 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  14762 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  14762 'WT3G1' 2  1  0.8  30  0  0.1  1.65  /
  14762 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  14762 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  14762 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  14768 'GENROU' 1  4.854900  0.058500  0.806400  0.053200  3.149806  0.000000  1.830600
  1.744100  0.316300  0.450200  0.227800  0.171000  0.167800  0.570500  /
  14768 'IEEET1' 1  0.06  400  0.0381  1  -1  0  0.5048  0.1  1  0  3.9606  0.0498  5.2807  0.3039  /
  14768 'IEEEG1' 1 0 0  25  0.2  0  0.1  1  -1  1.1702  0  0.1885  1  0  7.6598  0.3739  0  0  0  0  0  0  0  /
  14768 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14772 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14772 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14772 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14772 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14772 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14772 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14773 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14773 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14774 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14774 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14777 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14777 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14780 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  14780 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  14785 'GENROU' 1  7.808700  0.050100  0.852700  0.075800  3.748867  0.000000  2.171500
  2.023700  0.529800  0.768600  0.365300  0.286800  0.220500  0.753800  /
  14785 'ESST4B' 1  0  3.4918  3.4918  1  -1  0  1  0  1  -1  0  6.6691  0  6.7132  0.08  0  0  /
  14785 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.2077  2  0  1  1  0.15  0.5  1.5  0.1132  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14785 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14786 'GENROU' 1  7.808700  0.050100  0.852700  0.075800  3.748867  0.000000  2.171500
  2.023700  0.529800  0.768600  0.365300  0.286800  0.220500  0.753800  /
  14786 'ESST4B' 1  0  3.4918  3.4918  1  -1  0  1  0  1  -1  0  6.6691  0  6.7132  0.08  0  0  /
  14786 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.2077  2  0  1  1  0.15  0.5  1.5  0.1132  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14787 'GENROU' 1  7.808700  0.050100  0.852700  0.075800  3.748867  0.000000  2.171500
  2.023700  0.529800  0.768600  0.365300  0.286800  0.220500  0.753800  /
  14787 'ESST4B' 1  0  3.4918  3.4918  1  -1  0  1  0  1  -1  0  6.6691  0  6.7132  0.08  0  0  /
  14787 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.2077  2  0  1  1  0.15  0.5  1.5  0.1132  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14787 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14788 'GENROU' 1  7.808700  0.050100  0.852700  0.075800  3.748867  0.000000  2.171500
  2.023700  0.529800  0.768600  0.365300  0.286800  0.220500  0.753800  /
  14788 'ESST4B' 1  0  3.4918  3.4918  1  -1  0  1  0  1  -1  0  6.6691  0  6.7132  0.08  0  0  /
  14788 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.2077  2  0  1  1  0.15  0.5  1.5  0.1132  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14788 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14789 'GENROU' 1  7.808700  0.050100  0.852700  0.075800  3.748867  0.000000  2.171500
  2.023700  0.529800  0.768600  0.365300  0.286800  0.220500  0.753800  /
  14789 'ESST4B' 1  0  3.4918  3.4918  1  -1  0  1  0  1  -1  0  6.6691  0  6.7132  0.08  0  0  /
  14789 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.2077  2  0  1  1  0.15  0.5  1.5  0.1132  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14789 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14790 'GENROU' 1  7.808700  0.050100  0.852700  0.075800  3.748867  0.000000  2.171500
  2.023700  0.529800  0.768600  0.365300  0.286800  0.220500  0.753800  /
  14790 'ESST4B' 1  0  3.4918  3.4918  1  -1  0  1  0  1  -1  0  6.6691  0  6.7132  0.08  0  0  /
  14790 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.2077  2  0  1  1  0.15  0.5  1.5  0.1132  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14790 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14797 'GENROU' 1  5.762100  0.049400  1.492000  0.047000  3.277685  0.000000  2.165900
  2.056600  0.459700  0.777900  0.328300  0.249100  0.040400  0.315900  /
  14797 'ESST4B' 1  0  33.8564  3.2793  1  -1  0.01  1  0  1  -1  0  6.2199  0  8.9427  0.0742  0  0  /
  14797 'IEEEG1' 1 0 0  10  0.25  0  0.2  0.3514  -0.3514  0.7882  0  0.3028  0.2778  0  0  0  0  0.5  0.5413  0  0  0  0  /
  14797 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14798 'GENROU' 1  6.559000  0.053200  0.801800  0.058400  3.127041  0.000000  2.011900
  1.913100  0.352500  0.651400  0.253200  0.190700  0.134000  0.502900  /
  14798 'IEEET1' 1  0.02  400  0.0558  7  -7  0  0.5  0.1041  1  0  2.2998  0.1206  3.0664  0.3834  /
  14798 'IEEEG1' 1 0 0  18.2718  0  0  0.15  0.1  -0.1  1.1156  0  0.3822  0.2679  0  0  0  0  0  0  0  0  0  0  /
  14798 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14799 'GENROU' 1  6.559000  0.053200  0.801800  0.058400  3.127041  0.000000  2.011900
  1.913100  0.352500  0.651400  0.253200  0.190700  0.134000  0.502900  /
  14799 'IEEET1' 1  0.02  400  0.0558  7  -7  0  0.5  0.1041  1  0  2.2998  0.1206  3.0664  0.3834  /
  14799 'IEEEG1' 1 0 0  18.2718  0  0  0.15  0.1  -0.1  1.1156  0  0.3822  0.2679  0  0  0  0  0  0  0  0  0  0  /
  14799 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14800 'GENROU' 1  6.559000  0.053200  0.801800  0.058400  3.127041  0.000000  2.011900
  1.913100  0.352500  0.651400  0.253200  0.190700  0.134000  0.502900  /
  14800 'IEEET1' 1  0.033333  400  0.0558  7  -7  0  0.5  0.1041  1  0  2.2998  0.1206  3.0664  0.3834  /
  14800 'IEEEG1' 1 0 0  18.2718  0  0  0.15  0.1  -0.1  1.1156  0  0.3822  0.2679  0  0  0  0  0  0  0  0  0  0  /
  14800 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14801 'GENROU' 1  6.559000  0.053200  0.801800  0.058400  3.127041  0.000000  2.011900
  1.913100  0.352500  0.651400  0.253200  0.190700  0.134000  0.502900  /
  14801 'IEEET1' 1  0.02  400  0.0558  7  -7  0  0.5  0.1041  1  0  2.2998  0.1206  3.0664  0.3834  /
  14801 'IEEEG1' 1 0 0  18.2718  0  0  0.15  0.1  -0.1  1.1156  0  0.3822  0.2679  0  0  0  0  0  0  0  0  0  0  /
  14801 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14807 'GENROU' 1  9.090800  0.062000  0.339300  0.060900  3.203228  0.000000  2.393500
  2.202800  0.520300  0.771300  0.401300  0.315500  0.073800  0.385500  /
  14807 'ESST4B' 1  0  3.3929  3.3929  1  -1  0  1  0  1  -1  0  6.3038  0  6.8698  0.08  0  0  /
  14807 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.4035  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14807 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  14807 'GENROU' 2  9.090800  0.062000  0.339300  0.060900  3.203228  0.000000  2.393500
  2.202800  0.520300  0.771300  0.401300  0.315500  0.073800  0.385500  /
  14807 'ESST4B' 2  0  3.3929  3.3929  1  -1  0  1  0  1  -1  0  6.3038  0  6.8698  0.08  0  0  /
  14807 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.4035  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  14807 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16011 'GENSAL' 1  6.000000  0.321700  0.530600  1.823000  0.000000  0.696700  0.450500
  0.315300  0.267200  0.087300  0.184000  0.435300  /
  16011 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7432  0.0841  3.6575  0.3854  /
  16011 'HYGOV' 1  0.05  1.09552  8.41585  0.05  0.5  0.2  1  0  1.8369  1.2  1  0.0721  /
  16011 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16012 'GENSAL' 1  6.000000  0.321700  0.530600  1.823000  0.000000  0.696700  0.450500
  0.315300  0.267200  0.087300  0.184000  0.435300  /
  16012 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7432  0.0841  3.6575  0.3854  /
  16012 'HYGOV' 1  0.05  1.09552  8.41585  0.05  0.5  0.2  1  0  1.8369  1.2  1  0.0721  /
  16012 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16016 'GENROU' 1  7.419900  0.051800  0.985900  0.061600  5.113736  0.000000  1.809400
  1.731500  0.230000  0.322900  0.155200  0.119300  0.030500  0.319400  /
  16016 'EXAC2' 1  0.033333  1  1  1000  0.033333  12.1112  -12.1112  1  27.1663  -27.1663  1.3  4  0  0.0172  1  0.1  0.8  1  14  3.4983  0.009  4.6644  0.0195  /
  16016 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.6632  0  1  1  0.15  0.5  1.5  0.1803  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16016 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16017 'GENROU' 1  7.419900  0.051800  0.985900  0.061600  5.113736  0.000000  1.809400
  1.731500  0.230000  0.322900  0.155200  0.119300  0.030500  0.319400  /
  16017 'EXAC2' 1  0.033333  1  1  1000  0.033333  12.1112  -12.1112  1  27.1663  -27.1663  1.3  4  0  0.0172  1  0.1  0.8  1  14  3.4983  0.009  4.6644  0.0195  /
  16017 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.6632  0  1  1  0.15  0.5  1.5  0.1803  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16017 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16023 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16023 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16026 'GENROU' 1  4.242300  0.063400  1.086300  0.052900  3.786296  0.000000  2.002500
  1.887300  0.215100  0.445800  0.171100  0.132000  0.136900  0.356100  /
  16026 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6167  0  0  0  1  0  1.2  0  5.1654  0  0.08  /
  16026 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5601  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16026 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16026 'GENROU' 2  4.242300  0.063400  1.086300  0.052900  3.786296  0.000000  2.002500
  1.887300  0.215100  0.445800  0.171100  0.132000  0.136900  0.356100  /
  16026 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.6167  0  0  0  1  0  1.2  0  5.1654  0  0.08  /
  16026 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.5601  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16026 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16027 'GENROU' 1  4.242300  0.063400  1.086300  0.052900  3.786296  0.000000  2.002500
  1.887300  0.215100  0.445800  0.171100  0.132000  0.136900  0.356100  /
  16027 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6167  0  0  0  1  0  1.2  0  5.1654  0  0.08  /
  16027 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5601  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16027 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16027 'GENROU' 2  4.242300  0.063400  1.086300  0.052900  3.786296  0.000000  2.002500
  1.887300  0.215100  0.445800  0.171100  0.132000  0.136900  0.356100  /
  16027 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.6167  0  0  0  1  0  1.2  0  5.1654  0  0.08  /
  16027 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.5601  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16027 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16028 'GENROU' 1  4.242300  0.063400  1.086300  0.052900  3.786296  0.000000  2.002500
  1.887300  0.215100  0.445800  0.171100  0.132000  0.136900  0.356100  /
  16028 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.6167  0  0  0  1  0  1.2  0  5.1654  0  0.08  /
  16028 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5601  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16028 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16029 'GENROU' 1  4.242300  0.063400  1.086300  0.052900  3.786296  0.000000  2.002500
  1.887300  0.215100  0.445800  0.171100  0.132000  0.136900  0.356100  /
  16029 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6167  0  0  0  1  0  1.2  0  5.1654  0  0.08  /
  16029 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5601  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16029 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16032 'GENROU' 1  4.434900  0.059500  1.448300  0.050900  5.263493  0.000000  1.248800
  1.201800  0.165700  0.271700  0.122300  0.089100  0.024200  0.283500  /
  16032 'ESST4B' 1  0  4.7323  4.659  1  -1  0  1  0  1  -1  0  6.5764  0  7.8533  0.0984  0  0  /
  16032 'IEEEG1' 1 0 0  25  0.2  0  0.2  0.1  -0.1  1.4293  0  0.3289  0.3457  0  0  0  0  0.4  0.5912  0  0  0  0  /
  16032 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16037 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16037 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16038 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16038 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16039 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16039 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16039 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16039 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16043 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16043 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16047 'GENROU' 1  7.062600  0.037600  1.113000  0.058800  5.542130  0.000000  1.705300
  1.627300  0.192900  0.642700  0.141300  0.103900  0.020700  0.276500  /
  16047 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0828  0.35  0  1.6681  0.5666  2.2242  0.884  /
  16047 'IEEEG1' 1 0 0  25  0  0  0.1  1  -1  1.2385  0  0.1865  0.3363  0  6.4299  0.1031  0  0  0  0  0  0  0  /
  16047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16047 'GENROU' 2  7.062600  0.037600  1.113000  0.058800  5.542130  0.000000  1.705300
  1.627300  0.192900  0.642700  0.141300  0.103900  0.020700  0.276500  /
  16047 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.0828  0.35  0  1.6681  0.5666  2.2242  0.884  /
  16047 'IEEEG1' 2 0 0  25  0  0  0.1  1  -1  1.2385  0  0.1865  0.3363  0  6.4299  0.1031  0  0  0  0  0  0  0  /
  16047 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16048 'GENROU' 1  7.062600  0.037600  1.113000  0.058800  5.542130  0.000000  1.705300
  1.627300  0.192900  0.642700  0.141300  0.103900  0.020700  0.276500  /
  16048 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0828  0.35  0  1.6681  0.5666  2.2242  0.884  /
  16048 'IEEEG1' 1 0 0  25  0  0  0.1  1  -1  1.2385  0  0.1865  0.3363  0  6.4299  0.1031  0  0  0  0  0  0  0  /
  16048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16048 'GENROU' 2  7.062600  0.037600  1.113000  0.058800  5.542130  0.000000  1.705300
  1.627300  0.192900  0.642700  0.141300  0.103900  0.020700  0.276500  /
  16048 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.0828  0.35  0  1.6681  0.5666  2.2242  0.884  /
  16048 'IEEEG1' 2 0 0  25  0  0  0.1  1  -1  1.2385  0  0.1865  0.3363  0  6.4299  0.1031  0  0  0  0  0  0  0  /
  16048 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16049 'GENROU' 1  7.062600  0.037600  1.113000  0.058800  5.542130  0.000000  1.705300
  1.627300  0.192900  0.642700  0.141300  0.103900  0.020700  0.276500  /
  16049 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0828  0.35  0  1.6681  0.5666  2.2242  0.884  /
  16049 'IEEEG1' 1 0 0  25  0  0  0.1  1  -1  1.2385  0  0.1865  0.3363  0  6.4299  0.1031  0  0  0  0  0  0  0  /
  16049 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16049 'GENROU' 2  7.062600  0.037600  1.113000  0.058800  5.542130  0.000000  1.705300
  1.627300  0.192900  0.642700  0.141300  0.103900  0.020700  0.276500  /
  16049 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.0828  0.35  0  1.6681  0.5666  2.2242  0.884  /
  16049 'IEEEG1' 2 0 0  25  0  0  0.1  1  -1  1.2385  0  0.1865  0.3363  0  6.4299  0.1031  0  0  0  0  0  0  0  /
  16049 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16052 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16052 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16054 'GENROU' 1  6.432200  0.061300  1.360200  0.070500  9.411900  0.000000  1.635100
  1.590800  0.205200  0.287700  0.139800  0.107000  0.206900  0.606800  /
  16054 'ESST4B' 1  0  3.8042  3.8042  1  -1  0  1  0  1  -1  0  6.8194  0  8.4321  0.08  0  0  /
  16054 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.5267  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16054 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16057 'GENROU' 1  8.309400  0.041500  0.721200  0.072000  9.580821  0.000000  2.452300
  2.250300  0.185500  0.341900  0.128100  0.097700  0.042800  0.443400  /
  16057 'ESST4B' 1  0  3.1298  3.1298  1  -1  0  1  0  1  -1  0  6.444  0  6.8713  0.08  0  0  /
  16057 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3796  7.906  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16057 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16057 'GENROU' 2  8.309400  0.041500  0.721200  0.072000  9.580821  0.000000  2.452300
  2.250300  0.185500  0.341900  0.128100  0.097700  0.042800  0.443400  /
  16057 'ESST4B' 2  0  3.1298  3.1298  1  -1  0  1  0  1  -1  0  6.444  0  6.8713  0.08  0  0  /
  16057 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.3796  7.906  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16057 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16058 'GENROU' 1  8.309400  0.041500  0.721200  0.072000  9.580821  0.000000  2.452300
  2.250300  0.185500  0.341900  0.128100  0.097700  0.042800  0.443400  /
  16058 'ESST4B' 1  0  3.1298  3.1298  1  -1  0  1  0  1  -1  0  6.444  0  6.8713  0.08  0  0  /
  16058 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3796  7.906  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16058 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16058 'GENROU' 2  8.309400  0.041500  0.721200  0.072000  9.580821  0.000000  2.452300
  2.250300  0.185500  0.341900  0.128100  0.097700  0.042800  0.443400  /
  16058 'ESST4B' 2  0  3.1298  3.1298  1  -1  0  1  0  1  -1  0  6.444  0  6.8713  0.08  0  0  /
  16058 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.3796  7.906  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16058 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16059 'GENROU' 1  8.309400  0.041500  0.721200  0.072000  9.580821  0.000000  2.452300
  2.250300  0.185500  0.341900  0.128100  0.097700  0.042800  0.443400  /
  16059 'ESST4B' 1  0  3.1298  3.1298  1  -1  0  1  0  1  -1  0  6.444  0  6.8713  0.08  0  0  /
  16059 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3796  7.906  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16059 'GENROU' 2  8.309400  0.041500  0.721200  0.072000  9.580821  0.000000  2.452300
  2.250300  0.185500  0.341900  0.128100  0.097700  0.042800  0.443400  /
  16059 'ESST4B' 2  0  3.1298  3.1298  1  -1  0  1  0  1  -1  0  6.444  0  6.8713  0.08  0  0  /
  16059 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.3796  7.906  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16059 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16062 'GENSAL' 1  6.000000  0.257100  0.296300  1.585500  0.000000  0.886600  0.574400
  0.276100  0.234900  0.147200  0.229200  0.669800  /
  16062 'ESDC1A' 1  0  100  0.033333  0  0  1  -1  0  0.9  0.0737  1  0  2.3816  0.144  3.1755  0.4319  /
  16062 'HYGOV' 1  0.07  0.635622  4.40146  0.4  0.33  0.167  1  0  0.8689  1.25  0  0.0712  /
  16062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16067 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16067 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16074 'GENROU' 1  8.589000  0.044400  1.309900  0.042500  2.744879  0.000000  2.105200
  2.000100  0.477500  0.236700  0.224900  0.168700  0.116200  0.467300  /
  16074 'IEEET1' 1  0  400  0.2  1  -1  0  0.8087  0.08  0.35  0  4.3475  0.0312  5.7967  0.283  /
  16074 'IEEEG1' 1 0 0  25  0.1243  0  0.1  1  -1  1.2379  0  0.4301  0.291  0  0  0  0  0  0  0  0  0  0  /
  16074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16075 'GENROU' 1  8.589000  0.044400  1.309900  0.042500  2.744879  0.000000  2.105200
  2.000100  0.477500  0.236700  0.224900  0.168700  0.116200  0.467300  /
  16075 'IEEET1' 1  0  400  0.2  1  -1  0  0.8087  0.08  0.35  0  4.3475  0.0312  5.7967  0.283  /
  16075 'IEEEG1' 1 0 0  25  0.1243  0  0.1  1  -1  1.2379  0  0.4301  0.291  0  0  0  0  0  0  0  0  0  0  /
  16075 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16076 'GENROU' 1  8.589000  0.044400  1.309900  0.042500  2.744879  0.000000  2.105200
  2.000100  0.477500  0.236700  0.224900  0.168700  0.116200  0.467300  /
  16076 'IEEET1' 1  0  400  0.2  1  -1  0  0.8087  0.08  0.35  0  4.3475  0.0312  5.7967  0.283  /
  16076 'IEEEG1' 1 0 0  25  0.1243  0  0.1  1  -1  1.2379  0  0.4301  0.291  0  0  0  0  0  0  0  0  0  0  /
  16076 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16077 'GENROU' 1  8.589000  0.044400  1.309900  0.042500  2.744879  0.000000  2.105200
  2.000100  0.477500  0.236700  0.224900  0.168700  0.116200  0.467300  /
  16077 'IEEET1' 1  0  400  0.2  1  -1  0  0.8087  0.08  0.35  0  4.3475  0.0312  5.7967  0.283  /
  16077 'IEEEG1' 1 0 0  25  0.1243  0  0.1  1  -1  1.2379  0  0.4301  0.291  0  0  0  0  0  0  0  0  0  0  /
  16077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16078 'GENROU' 1  7.869400  0.057100  1.343700  0.078300  2.155778  0.000000  2.349600
  2.227900  0.206700  0.682800  0.151100  0.111400  0.168600  0.572100  /
  16078 'ESST4B' 1  0  3.4718  5.828  1  -1  0  1  0  1  -1  0  1  0  7.332  0.0994  0  0  /
  16078 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.2238  -0.2238  0.8049  0  0.3412  0.3199  0  9.8928  0.3904  0  0.5  0.509  0  0  0  0  /
  16078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16079 'GENROU' 1  7.869400  0.057100  1.343700  0.078300  2.155778  0.000000  2.349600
  2.227900  0.206700  0.682800  0.151100  0.111400  0.168600  0.572100  /
  16079 'ESST4B' 1  0  3.4718  5.828  1  -1  0  1  0  1  -1  0  1  0  7.332  0.0994  0  0  /
  16079 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.2238  -0.2238  0.8049  0  0.3412  0.3199  0  9.8928  0.3904  0  0.5  0.509  0  0  0  0  /
  16079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16080 'GENROU' 1  7.869400  0.057100  1.343700  0.078300  2.155778  0.000000  2.349600
  2.227900  0.206700  0.682800  0.151100  0.111400  0.168600  0.572100  /
  16080 'ESST4B' 1  0  3.4718  5.828  1  -1  0  1  0  1  -1  0  1  0  7.332  0.0994  0  0  /
  16080 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.2238  -0.2238  0.8049  0  0.3412  0.3199  0  9.8928  0.3904  0  0.5  0.509  0  0  0  0  /
  16080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16081 'GENROU' 1  7.869400  0.057100  1.343700  0.078300  2.155778  0.000000  2.349600
  2.227900  0.206700  0.682800  0.151100  0.111400  0.168600  0.572100  /
  16081 'ESST4B' 1  0  3.4718  5.828  1  -1  0  1  0  1  -1  0  1  0  7.332  0.0994  0  0  /
  16081 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.2238  -0.2238  0.8049  0  0.3412  0.3199  0  9.8928  0.3904  0  0.5  0.509  0  0  0  0  /
  16081 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16087 'GENROU' 1  6.837400  0.044100  1.083100  0.043000  6.071177  0.000000  2.095900
  1.962700  0.386600  0.625500  0.247000  0.192500  0.087500  0.284400  /
  16087 'ESST4B' 1  0  3.8546  3.8546  1  -1  0  1  0  1  -1  0  5.2797  0  8.5964  0.08  0  0  /
  16087 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9585  0  1  1  0.15  0.3285  2.3047  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16087 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16088 'GENROU' 1  6.837400  0.044100  1.083100  0.043000  6.071177  0.000000  2.095900
  1.962700  0.386600  0.625500  0.247000  0.192500  0.087500  0.284400  /
  16088 'ESST4B' 1  0  3.8546  3.8546  1  -1  0  1  0  1  -1  0  5.2797  0  8.5964  0.08  0  0  /
  16088 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9585  0  1  1  0.15  0.3285  2.3047  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16088 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16089 'GENROU' 1  6.837400  0.044100  1.083100  0.043000  6.071177  0.000000  2.095900
  1.962700  0.386600  0.625500  0.247000  0.192500  0.087500  0.284400  /
  16089 'ESST4B' 1  0  3.8546  3.8546  1  -1  0  1  0  1  -1  0  5.2797  0  8.5964  0.08  0  0  /
  16089 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9585  0  1  1  0.15  0.3285  2.3047  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16089 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16094 'GENROU' 1  6.240700  0.068000  0.613100  0.059200  1.266021  0.000000  2.664600
  2.421500  0.209200  0.336300  0.122000  0.092800  0.095000  0.326800  /
  16094 'ESST4B' 1  0  3.1599  3.1599  1  -1  0  1  0  1  -1  0  6.9811  0  8.4828  0.08  0  0  /
  16094 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.5197  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16094 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16094 'GENROU' 2  6.240700  0.068000  0.613100  0.059200  1.266021  0.000000  2.664600
  2.421500  0.209200  0.336300  0.122000  0.092800  0.095000  0.326800  /
  16094 'ESST4B' 2  0  3.1599  3.1599  1  -1  0  1  0  1  -1  0  6.9811  0  8.4828  0.08  0  0  /
  16094 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.5197  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16094 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16094 'GENROU' 3  6.240700  0.068000  0.613100  0.059200  1.266021  0.000000  2.664600
  2.421500  0.209200  0.336300  0.122000  0.092800  0.095000  0.326800  /
  16094 'ESST4B' 3  0  3.1599  3.1599  1  -1  0  1  0  1  -1  0  6.9811  0  8.4828  0.08  0  0  /
  16094 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  4.5197  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16094 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16094 'GENROU' 4  6.240700  0.068000  0.613100  0.059200  1.266021  0.000000  2.664600
  2.421500  0.209200  0.336300  0.122000  0.092800  0.095000  0.326800  /
  16094 'ESST4B' 4  0  3.1599  3.1599  1  -1  0  1  0  1  -1  0  6.9811  0  8.4828  0.08  0  0  /
  16094 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  4.5197  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16094 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16098 'GENROU' 1  7.581300  0.059600  0.985500  0.083200  8.427621  0.000000  1.529900
  1.506000  0.217300  0.545900  0.107300  0.081100  0.115500  0.595600  /
  16098 'ESST4B' 1  0  3.8398  3.8398  1  -1  0  1  0  1  -1  0  5.8489  0  7.9701  0.08  0  0  /
  16098 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3199  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16099 'GENROU' 1  7.581300  0.059600  0.985500  0.083200  8.427621  0.000000  1.529900
  1.506000  0.217300  0.545900  0.107300  0.081100  0.115500  0.595600  /
  16099 'ESST4B' 1  0  3.8398  3.8398  1  -1  0  1  0  1  -1  0  5.8489  0  7.9701  0.08  0  0  /
  16099 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3199  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16100 'GENROU' 1  7.581300  0.059600  0.985500  0.083200  8.427621  0.000000  1.529900
  1.506000  0.217300  0.545900  0.107300  0.081100  0.115500  0.595600  /
  16100 'ESST4B' 1  0  3.8398  3.8398  1  -1  0  1  0  1  -1  0  5.8489  0  7.9701  0.08  0  0  /
  16100 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3199  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16100 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16101 'GENROU' 1  7.581300  0.059600  0.985500  0.083200  8.427621  0.000000  1.529900
  1.506000  0.217300  0.545900  0.107300  0.081100  0.115500  0.595600  /
  16101 'ESST4B' 1  0  3.8398  3.8398  1  -1  0  1  0  1  -1  0  5.8489  0  7.9701  0.08  0  0  /
  16101 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3199  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16101 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16105 'GENROU' 1  7.979900  0.058200  1.032800  0.053000  4.412308  0.000000  1.167200
  1.125700  0.231100  0.291300  0.168100  0.124700  0.035100  0.305300  /
  16105 'IEEET1' 1  0  25  0.0495  1  -1  0  0.5  0.0447  1  0  2.1067  0.1793  2.8089  0.4492  /
  16105 'IEEEG1' 1 0 0  18.9764  0.25  0  0.3  0.4428  -0.4428  0.9121  0  0.2391  0.2857  0  0  0  0  0  0  0  0  0  0  /
  16105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16106 'GENROU' 1  7.979900  0.058200  1.032800  0.053000  4.412308  0.000000  1.167200
  1.125700  0.231100  0.291300  0.168100  0.124700  0.035100  0.305300  /
  16106 'IEEET1' 1  0  25  0.0495  1  -1  0  0.5  0.0447  1  0  2.1067  0.1793  2.8089  0.4492  /
  16106 'IEEEG1' 1 0 0  18.9764  0.25  0  0.3  0.4428  -0.4428  0.9121  0  0.2391  0.2857  0  0  0  0  0  0  0  0  0  0  /
  16106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16108 'GENROU' 1  7.979900  0.058200  1.032800  0.053000  4.412308  0.000000  1.167200
  1.125700  0.231100  0.291300  0.168100  0.124700  0.035100  0.305300  /
  16108 'IEEET1' 1  0  25  0.0495  1  -1  0  0.5  0.0447  1  0  2.1067  0.1793  2.8089  0.4492  /
  16108 'IEEEG1' 1 0 0  18.9764  0.25  0  0.3  0.4428  -0.4428  0.9121  0  0.2391  0.2857  0  0  0  0  0  0  0  0  0  0  /
  16108 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16113 'GENSAL' 1  6.000000  0.062900  0.406500  1.774400  0.000000  0.827300  0.535800
  0.219500  0.163600  0.126500  0.117400  0.314900  /
  16113 'ESDC2A' 1  0.02  50  0.01  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  2.36  0.2283  3.1467  0.9131  /
  16113 'HYGOV' 1  0.05  1.19705  8.90161  0.05  0.5  0.07  1  0  1.972  1.25  0  0.0735  /
  16113 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16113 'GENSAL' 2  6.000000  0.062900  0.406500  1.774400  0.000000  0.827300  0.535800
  0.219500  0.163600  0.126500  0.117400  0.314900  /
  16113 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  2.36  0.2283  3.1467  0.9131  /
  16113 'HYGOV' 2  0.05  1.19705  8.90161  0.05  0.5  0.07  1  0  1.972  1.25  0  0.0735  /
  16113 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16120 'GENSAL' 1  6.000000  0.305900  0.040200  2.808400  0.000000  1.000000  0.648400
  0.229200  0.177000  0.159100  0.274500  0.870000  /
  16120 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.5335  0.0821  3.378  0.3763  /
  16120 'HYGOV' 1  0.05  0.448629  5.4582  0.05  0.5  0.167  1  0  1.103  1.25  0.5  0.0733  /
  16120 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16121 'GENSAL' 1  6.000000  0.305900  0.040200  2.808400  0.000000  1.000000  0.648400
  0.229200  0.177000  0.159100  0.274500  0.870000  /
  16121 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.5335  0.0821  3.378  0.3763  /
  16121 'HYGOV' 1  0.05  0.448629  5.4582  0.05  0.5  0.167  1  0  1.103  1.25  0.5  0.0733  /
  16121 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16122 'GENSAL' 1  6.000000  0.110600  0.459300  2.340400  0.000000  1.000000  0.648400
  0.493500  0.384700  0.188700  0.298500  0.797000  /
  16122 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16122 'HYGOV' 1  0.05  0.891023  8.75433  0.05  0.4  0.167  1  0  1.9305  1.2  0.2  0.0781  /
  16122 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16123 'GENSAL' 1  6.000000  0.110600  0.459300  2.340400  0.000000  1.000000  0.648400
  0.493500  0.384700  0.188700  0.298500  0.797000  /
  16123 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16123 'HYGOV' 1  0.05  0.891023  8.75433  0.05  0.4  0.167  1  0  1.9305  1.2  0.2  0.0781  /
  16123 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16124 'GENSAL' 1  6.000000  0.110600  0.459300  2.340400  0.000000  1.000000  0.648400
  0.493500  0.384700  0.188700  0.298500  0.797000  /
  16124 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16124 'HYGOV' 1  0.05  0.891023  8.75433  0.05  0.4  0.167  1  0  1.9305  1.2  0.2  0.0781  /
  16124 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16134 'GENROU' 1  6.458900  0.052300  0.807600  0.043800  5.192925  0.000000  1.740400
  1.675800  0.292200  0.595500  0.191900  0.148600  0.017600  0.333100  /
  16134 'ESST4B' 1  0  3.662  3.662  1  -1  0  1  0  1  -1  0  5.9648  0  8.6864  0.08  0  0  /
  16134 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2159  0  1  1  0.15  0.5  1.0494  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16135 'GENROU' 1  6.458900  0.052300  0.807600  0.043800  5.192925  0.000000  1.740400
  1.675800  0.292200  0.595500  0.191900  0.148600  0.017600  0.333100  /
  16135 'ESST4B' 1  0  3.662  3.662  1  -1  0  1  0  1  -1  0  5.9648  0  8.6864  0.08  0  0  /
  16135 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2159  0  1  1  0.15  0.5  1.0494  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16135 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16136 'GENROU' 1  6.458900  0.052300  0.807600  0.043800  5.192925  0.000000  1.740400
  1.675800  0.292200  0.595500  0.191900  0.148600  0.017600  0.333100  /
  16136 'ESST4B' 1  0  3.662  3.662  1  -1  0  1  0  1  -1  0  5.9648  0  8.6864  0.08  0  0  /
  16136 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2159  0  1  1  0.15  0.5  1.0494  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16136 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16137 'GENROU' 1  6.458900  0.052300  0.807600  0.043800  5.192925  0.000000  1.740400
  1.675800  0.292200  0.595500  0.191900  0.148600  0.017600  0.333100  /
  16137 'ESST4B' 1  0  3.662  3.662  1  -1  0  1  0  1  -1  0  5.9648  0  8.6864  0.08  0  0  /
  16137 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2159  0  1  1  0.15  0.5  1.0494  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16137 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16146 'GENROU' 1  7.679800  0.055400  0.983900  0.060200  5.254967  0.000000  1.957300
  1.862200  0.436900  0.228400  0.216900  0.162600  0.106600  0.448100  /
  16146 'EXAC1' 1  0  0  0  400  0.033333  7.2891  -7.2891  1.1  0.035  1  0.219  0.5  1  2.6843  0.051  3.5791  0.2549  /
  16146 'IEEEG1' 1 0 0  20  0.0683  0  0.2  0.2276  -0.2276  1.074  0  0.1499  1  0  4.2089  0.2933  0  0.4  0.5624  0  0  0  0  /
  16146 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16146 'GENROU' 2  7.679800  0.055400  0.983900  0.060200  5.254967  0.000000  1.957300
  1.862200  0.436900  0.228400  0.216900  0.162600  0.106600  0.448100  /
  16146 'EXAC1' 2  0.005  0  0  400  0.02  7.2891  -7.2891  1.1  0.035  1  0.219  0.5  1  2.6843  0.051  3.5791  0.2549  /
  16146 'IEEEG1' 2 0 0  20  0.0683  0  0.2  0.2276  -0.2276  1.074  0  0.1499  1  0  4.2089  0.2933  0  0.4  0.5624  0  0  0  0  /
  16146 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16147 'GENROU' 1  7.679800  0.055400  0.983900  0.060200  5.254967  0.000000  1.957300
  1.862200  0.436900  0.228400  0.216900  0.162600  0.106600  0.448100  /
  16147 'EXAC1' 1  0  0  0  400  0.033333  7.2891  -7.2891  1.1  0.035  1  0.219  0.5  1  2.6843  0.051  3.5791  0.2549  /
  16147 'IEEEG1' 1 0 0  20  0.0683  0  0.2  0.2276  -0.2276  1.074  0  0.1499  1  0  4.2089  0.2933  0  0.4  0.5624  0  0  0  0  /
  16147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16147 'GENROU' 2  7.679800  0.055400  0.983900  0.060200  5.254967  0.000000  1.957300
  1.862200  0.436900  0.228400  0.216900  0.162600  0.106600  0.448100  /
  16147 'EXAC1' 2  0  0  0  400  0.033333  7.2891  -7.2891  1.1  0.035  1  0.219  0.5  1  2.6843  0.051  3.5791  0.2549  /
  16147 'IEEEG1' 2 0 0  20  0.0683  0  0.2  0.2276  -0.2276  1.074  0  0.1499  1  0  4.2089  0.2933  0  0.4  0.5624  0  0  0  0  /
  16147 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16151 'GENROU' 1  7.845700  0.057900  1.018000  0.096300  8.577783  0.000000  1.534000
  1.509300  0.152200  0.368900  0.131300  0.100300  0.236500  0.723100  /
  16151 'ESST4B' 1  0  3.6049  3.6049  1  -1  0  1  0  1  -1  0  5.4209  0  8.0732  0.08  0  0  /
  16151 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2783  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16151 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16151 'GENROU' 2  7.845700  0.057900  1.018000  0.096300  8.577783  0.000000  1.534000
  1.509300  0.152200  0.368900  0.131300  0.100300  0.236500  0.723100  /
  16151 'ESST4B' 2  0  3.6049  3.6049  1  -1  0  1  0  1  -1  0  5.4209  0  8.0732  0.08  0  0  /
  16151 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2783  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16151 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16152 'GENROU' 1  7.845700  0.057900  1.018000  0.096300  8.577783  0.000000  1.534000
  1.509300  0.152200  0.368900  0.131300  0.100300  0.236500  0.723100  /
  16152 'ESST4B' 1  0  3.6049  3.6049  1  -1  0  1  0  1  -1  0  5.4209  0  8.0732  0.08  0  0  /
  16152 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2783  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16152 'GENROU' 2  7.845700  0.057900  1.018000  0.096300  8.577783  0.000000  1.534000
  1.509300  0.152200  0.368900  0.131300  0.100300  0.236500  0.723100  /
  16152 'ESST4B' 2  0  3.6049  3.6049  1  -1  0  1  0  1  -1  0  5.4209  0  8.0732  0.08  0  0  /
  16152 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2783  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16152 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16153 'GENROU' 1  7.845700  0.057900  1.018000  0.096300  8.577783  0.000000  1.534000
  1.509300  0.152200  0.368900  0.131300  0.100300  0.236500  0.723100  /
  16153 'ESST4B' 1  0  3.6049  3.6049  1  -1  0  1  0  1  -1  0  5.4209  0  8.0732  0.08  0  0  /
  16153 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2783  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16153 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16153 'GENROU' 2  7.845700  0.057900  1.018000  0.096300  8.577783  0.000000  1.534000
  1.509300  0.152200  0.368900  0.131300  0.100300  0.236500  0.723100  /
  16153 'ESST4B' 2  0  3.6049  3.6049  1  -1  0  1  0  1  -1  0  5.4209  0  8.0732  0.08  0  0  /
  16153 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2783  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16153 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16157 'GENROU' 1  9.553200  0.062200  0.344500  0.067500  4.838774  0.000000  2.383100
  2.194400  0.179800  0.208700  0.144700  0.110900  0.165500  0.708600  /
  16157 'ESST4B' 1  0  3.3538  3.3538  1  -1  0  1  0  1  -1  0  5.4196  0  6.7581  0.08  0  0  /
  16157 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16157 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16158 'GENROU' 1  9.553200  0.062200  0.344500  0.067500  4.838774  0.000000  2.383100
  2.194400  0.179800  0.208700  0.144700  0.110900  0.165500  0.708600  /
  16158 'ESST4B' 1  0  3.3538  3.3538  1  -1  0  1  0  1  -1  0  5.4196  0  6.7581  0.08  0  0  /
  16158 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16158 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16158 'GENROU' 2  9.553200  0.062200  0.344500  0.067500  4.838774  0.000000  2.383100
  2.194400  0.179800  0.208700  0.144700  0.110900  0.165500  0.708600  /
  16158 'ESST4B' 2  0  3.3538  3.3538  1  -1  0  1  0  1  -1  0  5.4196  0  6.7581  0.08  0  0  /
  16158 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16158 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16159 'GENROU' 1  9.553200  0.062200  0.344500  0.067500  4.838774  0.000000  2.383100
  2.194400  0.179800  0.208700  0.144700  0.110900  0.165500  0.708600  /
  16159 'ESST4B' 1  0  3.3538  3.3538  1  -1  0  1  0  1  -1  0  5.4196  0  6.7581  0.08  0  0  /
  16159 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16159 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16159 'GENROU' 2  9.553200  0.062200  0.344500  0.067500  4.838774  0.000000  2.383100
  2.194400  0.179800  0.208700  0.144700  0.110900  0.165500  0.708600  /
  16159 'ESST4B' 2  0  3.3538  3.3538  1  -1  0  1  0  1  -1  0  5.4196  0  6.7581  0.08  0  0  /
  16159 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16159 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16160 'GENROU' 1  9.553200  0.062200  0.344500  0.067500  4.838774  0.000000  2.383100
  2.194400  0.179800  0.208700  0.144700  0.110900  0.165500  0.708600  /
  16160 'ESST4B' 1  0  3.3538  3.3538  1  -1  0  1  0  1  -1  0  5.4196  0  6.7581  0.08  0  0  /
  16160 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16160 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16163 'GENROU' 1  9.200800  0.039400  0.689800  0.050000  3.572930  0.000000  1.926100
  1.833100  0.165100  0.214800  0.121900  0.088800  0.037000  0.309000  /
  16163 'ESAC1A' 1  0  0  0  273.929  0.033333  50  -50  1.1494  0.0239  1  0.2  1  1  4.0711  0.0572  5.4282  0.5147  9  -9  /
  16163 'IEEEG1' 1 0 0  15.3897  0.1641  0  0.2  0.1  -0.1  1.5414  0  0.1703  0.313  0  3.9062  0.3496  0  0.5  0.3  0  0  0  0  /
  16163 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16163 'GENROU' 2  9.200800  0.039400  0.689800  0.050000  3.572930  0.000000  1.926100
  1.833100  0.165100  0.214800  0.121900  0.088800  0.037000  0.309000  /
  16163 'ESAC1A' 2  0  0  0  273.929  0.033333  50  -50  1.1494  0.0239  1  0.2  1  1  4.0711  0.0572  5.4282  0.5147  9  -9  /
  16163 'IEEEG1' 2 0 0  15.3897  0.1641  0  0.2  0.1  -0.1  1.5414  0  0.1703  0.313  0  3.9062  0.3496  0  0.5  0.3  0  0  0  0  /
  16163 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16172 'GENSAL' 1  6.000000  0.083000  0.214600  2.657300  0.000000  0.949500  0.615500
  0.452000  0.439000  0.220000  0.077700  0.171700  /
  16172 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  16172 'HYGOV' 1  0.07  0.459548  5.29704  0.05  0.5  0.2  1  0  1.0665  1.25  0.2  0.0705  /
  16172 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16172 'GENSAL' 2  6.000000  0.083000  0.214600  2.657300  0.000000  0.949500  0.615500
  0.452000  0.439000  0.220000  0.077700  0.171700  /
  16172 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  16172 'HYGOV' 2  0.07  0.459548  5.29704  0.05  0.5  0.2  1  0  1.0665  1.25  0.2  0.0705  /
  16172 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16176 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16176 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16177 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16177 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16183 'GENROU' 1  8.227100  0.052000  0.339100  0.045700  4.479919  0.000000  2.278500
  2.110100  0.274200  0.451300  0.187600  0.145200  0.218700  0.715800  /
  16183 'ESST4B' 1  0  3.718  3.718  1  -1  0  1  0  1  -1  0  6.6021  0  7.1741  0.08  0  0  /
  16183 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.7269  2  0  1  1  0.15  0.5  1.158  0.1404  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16183 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16184 'GENROU' 1  8.227100  0.052000  0.339100  0.045700  4.479919  0.000000  2.278500
  2.110100  0.274200  0.451300  0.187600  0.145200  0.218700  0.715800  /
  16184 'ESST4B' 1  0  3.718  3.718  1  -1  0  1  0  1  -1  0  6.6021  0  7.1741  0.08  0  0  /
  16184 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.7269  2  0  1  1  0.15  0.5  1.158  0.1404  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16184 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16186 'GENROU' 1  5.428300  0.050300  1.072100  0.099800  4.966823  0.000000  2.107900
  1.972300  0.261400  0.541100  0.165000  0.127100  0.068700  0.563100  /
  16186 'EXAC2' 1  0  1  1  400  0.033333  100  -100  1  21.2461  -21.246099  0.55  4  0  0.0163  1  0.1  0.8  1  14  3.5966  0.0066  4.7955  0.017  /
  16186 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6313  0.4001  0  1  1  0.15  0.5  1.5  0.1498  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16186 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16187 'GENROU' 1  5.428300  0.050300  1.072100  0.099800  4.966823  0.000000  2.107900
  1.972300  0.261400  0.541100  0.165000  0.127100  0.068700  0.563100  /
  16187 'EXAC2' 1  0  1  1  400  0.033333  100  -100  1  21.2461  -21.246099  0.55  4  0  0.0163  1  0.1  0.8  1  14  3.5966  0.0066  4.7955  0.017  /
  16187 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6313  0.4001  0  1  1  0.15  0.5  1.5  0.1498  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16187 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16188 'GENROU' 1  5.428300  0.050300  1.072100  0.099800  4.966823  0.000000  2.107900
  1.972300  0.261400  0.541100  0.165000  0.127100  0.068700  0.563100  /
  16188 'EXAC2' 1  0  1  1  400  0.033333  100  -100  1  21.2461  -21.246099  0.55  4  0  0.0163  1  0.1  0.8  1  14  3.5966  0.0066  4.7955  0.017  /
  16188 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6313  0.4001  0  1  1  0.15  0.5  1.5  0.1498  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16188 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16189 'GENROU' 1  5.428300  0.050300  1.072100  0.099800  4.966823  0.000000  2.107900
  1.972300  0.261400  0.541100  0.165000  0.127100  0.068700  0.563100  /
  16189 'EXAC2' 1  0  1  1  400  0.033333  100  -100  1  21.2461  -21.246099  0.55  4  0  0.0163  1  0.1  0.8  1  14  3.5966  0.0066  4.7955  0.017  /
  16189 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6313  0.4001  0  1  1  0.15  0.5  1.5  0.1498  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16193 'GENSAL' 1  6.000000  0.563200  0.531700  1.168300  0.000000  1.178300  0.764700
  0.312700  0.254400  0.089100  0.058100  0.379100  /
  16193 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5221  0.0847  3.3628  0.3884  /
  16193 'HYGOV' 1  0.05  0.998032  5.06694  0.05  0.5  0.167  1  0  1.0149  1.2  0  0.079  /
  16193 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16193 'GENSAL' 2  6.000000  0.563200  0.531700  1.168300  0.000000  1.178300  0.764700
  0.312700  0.254400  0.089100  0.058100  0.379100  /
  16193 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5221  0.0847  3.3628  0.3884  /
  16193 'HYGOV' 2  0.05  0.998032  5.06694  0.05  0.5  0.167  1  0  1.0149  1.2  0  0.079  /
  16193 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16194 'GENSAL' 1  6.000000  0.563200  0.531700  1.168300  0.000000  1.178300  0.764700
  0.312700  0.254400  0.089100  0.058100  0.379100  /
  16194 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5221  0.0847  3.3628  0.3884  /
  16194 'HYGOV' 1  0.05  0.998032  5.06694  0.05  0.5  0.167  1  0  1.0149  1.2  0  0.079  /
  16194 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16196 'GENROU' 1  7.664500  0.061300  0.465600  0.086800  7.751009  0.000000  1.350400
  1.361100  0.177900  0.231400  0.119700  0.091000  0.151100  0.493100  /
  16196 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.1638  -25.163799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3505  0.0084  4.4674  0.0189  /
  16196 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16196 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16196 'GENROU' 2  7.664500  0.061300  0.465600  0.086800  7.751009  0.000000  1.350400
  1.361100  0.177900  0.231400  0.119700  0.091000  0.151100  0.493100  /
  16196 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  25.1638  -25.163799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3505  0.0084  4.4674  0.0189  /
  16196 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16196 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16196 'GENROU' 3  7.664500  0.061300  0.465600  0.086800  7.751009  0.000000  1.350400
  1.361100  0.177900  0.231400  0.119700  0.091000  0.151100  0.493100  /
  16196 'EXAC2' 3  0  1  1  1000  0.033333  100  -100  1  25.1638  -25.163799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3505  0.0084  4.4674  0.0189  /
  16196 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16196 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16196 'GENROU' 4  7.664500  0.061300  0.465600  0.086800  7.751009  0.000000  1.350400
  1.361100  0.177900  0.231400  0.119700  0.091000  0.151100  0.493100  /
  16196 'EXAC2' 4  0  1  1  1000  0.033333  100  -100  1  25.1638  -25.163799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3505  0.0084  4.4674  0.0189  /
  16196 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16196 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16197 'GENROU' 1  7.664500  0.061300  0.465600  0.086800  7.751009  0.000000  1.350400
  1.361100  0.177900  0.231400  0.119700  0.091000  0.151100  0.493100  /
  16197 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.1638  -25.163799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3505  0.0084  4.4674  0.0189  /
  16197 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16198 'GENROU' 1  7.664500  0.061300  0.465600  0.086800  7.751009  0.000000  1.350400
  1.361100  0.177900  0.231400  0.119700  0.091000  0.151100  0.493100  /
  16198 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.1638  -25.163799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.3505  0.0084  4.4674  0.0189  /
  16198 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16198 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16202 'GENROU' 1  4.228700  0.066600  1.262000  0.096400  7.118017  0.000000  1.433300
  1.428000  0.163300  0.294400  0.123700  0.094200  0.094200  0.583200  /
  16202 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.743  0  0  0  1  0  1.2  0  6.9045  0  0.08  /
  16202 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.997  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16202 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16205 'GENSAL' 1  6.000000  0.099900  0.121600  2.744900  0.000000  0.755800  0.489100
  0.206400  0.119000  0.106100  0.083900  0.205200  /
  16205 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16205 'HYGOV' 1  0.05  0.400018  4.78194  0.05  0.33  0.167  1  0  0.9518  1.2  1  0.0782  /
  16205 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16205 'GENSAL' 2  6.000000  0.099900  0.121600  2.744900  0.000000  0.755800  0.489100
  0.206400  0.119000  0.106100  0.083900  0.205200  /
  16205 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  16205 'HYGOV' 2  0.05  0.400018  4.78194  0.05  0.33  0.167  1  0  0.9518  1.2  1  0.0782  /
  16205 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16206 'GENSAL' 1  6.000000  0.099900  0.121600  2.744900  0.000000  0.755800  0.489100
  0.206400  0.119000  0.106100  0.083900  0.205200  /
  16206 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  16206 'HYGOV' 1  0.05  0.400018  4.78194  0.05  0.33  0.167  1  0  0.9518  1.2  1  0.0782  /
  16206 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16207 'GENSAL' 1  6.000000  0.099900  0.121600  2.744900  0.000000  0.755800  0.489100
  0.206400  0.119000  0.106100  0.083900  0.205200  /
  16207 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  16207 'HYGOV' 1  0.05  0.400018  4.78194  0.05  0.33  0.167  1  0  0.9518  1.2  1  0.0782  /
  16207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16207 'GENSAL' 2  6.000000  0.099900  0.121600  2.744900  0.000000  0.755800  0.489100
  0.206400  0.119000  0.106100  0.083900  0.205200  /
  16207 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  16207 'HYGOV' 2  0.05  0.400018  4.78194  0.05  0.33  0.167  1  0  0.9518  1.2  1  0.0782  /
  16207 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16211 'GENROU' 1  5.421200  0.058300  1.392200  0.054300  4.324375  0.000000  1.251600
  1.204400  0.176800  0.443300  0.130100  0.095100  0.140900  0.516700  /
  16211 'IEEET1' 1  0  25  0.2  1  -1  0  0.1338  0.08  1  0  3.5964  0.1193  4.7952  0.3819  /
  16211 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.1626  0  0.4676  0.3331  0  10  0.106  0  0  0  0  0  0  0  /
  16211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16211 'GENROU' 2  5.421200  0.058300  1.392200  0.054300  4.324375  0.000000  1.251600
  1.204400  0.176800  0.443300  0.130100  0.095100  0.140900  0.516700  /
  16211 'IEEET1' 2  0  25  0.2  1  -1  0  0.1338  0.08  1  0  3.5964  0.1193  4.7952  0.3819  /
  16211 'IEEEG1' 2 0 0  25  0  0  0.1  0.1  -0.1  1.1626  0  0.4676  0.3331  0  10  0.106  0  0  0  0  0  0  0  /
  16211 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16212 'GENROU' 1  5.421200  0.058300  1.392200  0.054300  4.324375  0.000000  1.251600
  1.204400  0.176800  0.443300  0.130100  0.095100  0.140900  0.516700  /
  16212 'IEEET1' 1  0  25  0.2  1  -1  0  0.1338  0.08  1  0  3.5964  0.1193  4.7952  0.3819  /
  16212 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.1626  0  0.4676  0.3331  0  10  0.106  0  0  0  0  0  0  0  /
  16212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16212 'GENROU' 2  5.421200  0.058300  1.392200  0.054300  4.324375  0.000000  1.251600
  1.204400  0.176800  0.443300  0.130100  0.095100  0.140900  0.516700  /
  16212 'IEEET1' 2  0  25  0.2  1  -1  0  0.1338  0.08  1  0  3.5964  0.1193  4.7952  0.3819  /
  16212 'IEEEG1' 2 0 0  25  0  0  0.1  0.1  -0.1  1.1626  0  0.4676  0.3331  0  10  0.106  0  0  0  0  0  0  0  /
  16212 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16213 'GENROU' 1  5.421200  0.058300  1.392200  0.054300  4.324375  0.000000  1.251600
  1.204400  0.176800  0.443300  0.130100  0.095100  0.140900  0.516700  /
  16213 'IEEET1' 1  0  25  0.2  1  -1  0  0.1338  0.08  1  0  3.5964  0.1193  4.7952  0.3819  /
  16213 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.1626  0  0.4676  0.3331  0  10  0.106  0  0  0  0  0  0  0  /
  16213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16213 'GENROU' 2  5.421200  0.058300  1.392200  0.054300  4.324375  0.000000  1.251600
  1.204400  0.176800  0.443300  0.130100  0.095100  0.140900  0.516700  /
  16213 'IEEET1' 2  0  25  0.2  1  -1  0  0.1338  0.08  1  0  3.5964  0.1193  4.7952  0.3819  /
  16213 'IEEEG1' 2 0 0  25  0  0  0.1  0.1  -0.1  1.1626  0  0.4676  0.3331  0  10  0.106  0  0  0  0  0  0  0  /
  16213 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16214 'GENROU' 1  5.123900  0.047000  0.390500  0.076600  7.068802  0.000000  2.591000
  2.362200  0.278600  0.515300  0.127100  0.096900  0.085000  0.301600  /
  16214 'ESST4B' 1  0  3.9215  3.9215  1  -1  0  1  0  1  -1  0  5.2612  0  8.3783  0.08  0  0  /
  16214 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6438  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16214 'GENROU' 2  5.123900  0.047000  0.390500  0.076600  7.068802  0.000000  2.591000
  2.362200  0.278600  0.515300  0.127100  0.096900  0.085000  0.301600  /
  16214 'ESST4B' 2  0  3.9215  3.9215  1  -1  0  1  0  1  -1  0  5.2612  0  8.3783  0.08  0  0  /
  16214 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.6438  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16214 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16214 'GENROU' 3  5.123900  0.047000  0.390500  0.076600  7.068802  0.000000  2.591000
  2.362200  0.278600  0.515300  0.127100  0.096900  0.085000  0.301600  /
  16214 'ESST4B' 3  0  3.9215  3.9215  1  -1  0  1  0  1  -1  0  5.2612  0  8.3783  0.08  0  0  /
  16214 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  8.6438  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16214 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16214 'GENROU' 4  5.123900  0.047000  0.390500  0.076600  7.068802  0.000000  2.591000
  2.362200  0.278600  0.515300  0.127100  0.096900  0.085000  0.301600  /
  16214 'ESST4B' 4  0  3.9215  3.9215  1  -1  0  1  0  1  -1  0  5.2612  0  8.3783  0.08  0  0  /
  16214 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  8.6438  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16214 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16216 'GENROU' 1  8.531600  0.037100  0.555300  0.044600  3.499806  0.000000  2.347100
  2.225500  0.392400  0.560700  0.281200  0.212500  0.145700  0.526400  /
  16216 'ESAC6A' 1  0.02  597.544  11.2275  2  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  3.1075  0.0168  4.1433  0.1123  /
  16216 'IEEEG1' 1 0 0  17.5433  0.1453  0  0.1  0.1  -0.1  1.2467  0  0.215  0.2853  0  6.7615  0.4  0  0.5  0.3  0  0  0  0  /
  16216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16216 'GENROU' 2  8.531600  0.037100  0.555300  0.044600  3.499806  0.000000  2.347100
  2.225500  0.392400  0.560700  0.281200  0.212500  0.145700  0.526400  /
  16216 'ESAC6A' 2  0.02  597.544  11.2275  2  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  3.1075  0.0168  4.1433  0.1123  /
  16216 'IEEEG1' 2 0 0  17.5433  0.1453  0  0.1  0.1  -0.1  1.2467  0  0.215  0.2853  0  6.7615  0.4  0  0.5  0.3  0  0  0  0  /
  16216 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16216 'GENROU' 3  8.531600  0.037100  0.555300  0.044600  3.499806  0.000000  2.347100
  2.225500  0.392400  0.560700  0.281200  0.212500  0.145700  0.526400  /
  16216 'ESAC6A' 3  0.02  597.544  11.2275  2  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  3.1075  0.0168  4.1433  0.1123  /
  16216 'IEEEG1' 3 0 0  17.5433  0.1453  0  0.1  0.1  -0.1  1.2467  0  0.215  0.2853  0  6.7615  0.4  0  0.5  0.3  0  0  0  0  /
  16216 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16216 'GENROU' 4  8.531600  0.037100  0.555300  0.044600  3.499806  0.000000  2.347100
  2.225500  0.392400  0.560700  0.281200  0.212500  0.145700  0.526400  /
  16216 'ESAC6A' 4  0.02  597.544  11.2275  2  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  3.1075  0.0168  4.1433  0.1123  /
  16216 'IEEEG1' 4 0 0  17.5433  0.1453  0  0.1  0.1  -0.1  1.2467  0  0.215  0.2853  0  6.7615  0.4  0  0.5  0.3  0  0  0  0  /
  16216 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16219 'GENROU' 1  5.828200  0.054900  0.549800  0.098000  5.101845  0.000000  2.497100
  2.286400  0.480000  0.732300  0.297100  0.232400  0.051000  0.223100  /
  16219 'ESST4B' 1  0  3.8765  3.8765  1  -1  0  1  0  1  -1  0  5.9017  0  7.7463  0.08  0  0  /
  16219 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.0822  2  0  1  1  0.15  0.5  1.5  0.1897  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16219 'GENROU' 2  5.828200  0.054900  0.549800  0.098000  5.101845  0.000000  2.497100
  2.286400  0.480000  0.732300  0.297100  0.232400  0.051000  0.223100  /
  16219 'ESST4B' 2  0  3.8765  3.8765  1  -1  0  1  0  1  -1  0  5.9017  0  7.7463  0.08  0  0  /
  16219 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.0822  2  0  1  1  0.15  0.5  1.5  0.1897  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16219 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16220 'GENROU' 1  5.790900  0.057700  1.344900  0.049800  9.769912  0.000000  2.444800
  2.244200  0.265200  0.565200  0.207000  0.160600  0.161300  0.469300  /
  16220 'ESST4B' 1  0  3.8727  3.8727  1  -1  0  1  0  1  -1  0  6.0521  0  8.8496  0.08  0  0  /
  16220 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  19.6596  2  0  1  1  0.15  0.5  1.5  0.1557  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16220 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16222 'GENROU' 1  6.552100  0.044600  0.944000  0.041400  3.214011  0.000000  2.145100
  2.037200  0.445300  0.757300  0.318200  0.241300  0.096100  0.427200  /
  16222 'ESAC1A' 1  0.02  0.033333  0  750  0.1  18.562  -18.562  0.9097  0.0109  1  0.2  0.4  1  4.3757  0.215  5.8343  1.9346  9  -9  /
  16222 'IEEEG1' 1 0 0  20  0  0  0.2  0.4673  -0.4673  0.8404  0  0.1125  0.2742  0  5.7544  0.399  0  0.4  0.3  0  0  0  0  /
  16222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16225 'GENROU' 1  6.771800  0.050300  0.871500  0.094000  4.879784  0.000000  1.772000
  1.701300  0.224000  0.484700  0.113900  0.086400  0.045400  0.236200  /
  16225 'ESST4B' 1  0  3.6762  3.6762  1  -1  0  1  0  1  -1  0  5.8454  0  7.7826  0.08  0  0  /
  16225 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.2214  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16225 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16229 'GENROU' 1  8.571700  0.062200  0.401400  0.046700  6.226764  0.000000  1.839900
  1.756100  0.322600  0.429000  0.182000  0.140600  0.118100  0.436500  /
  16229 'ESST4B' 1  0  3.7519  3.7519  1  -1  0  1  0  1  -1  0  5.7152  0  6.506  0.08  0  0  /
  16229 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8834  0.2649  0  1  1  0.15  0.1252  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16229 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16230 'GENROU' 1  8.571700  0.062200  0.401400  0.046700  6.226764  0.000000  1.839900
  1.756100  0.322600  0.429000  0.182000  0.140600  0.118100  0.436500  /
  16230 'ESST4B' 1  0  3.7519  3.7519  1  -1  0  1  0  1  -1  0  5.7152  0  6.506  0.08  0  0  /
  16230 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8834  0.2649  0  1  1  0.15  0.1252  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16230 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16231 'GENROU' 1  8.571700  0.062200  0.401400  0.046700  6.226764  0.000000  1.839900
  1.756100  0.322600  0.429000  0.182000  0.140600  0.118100  0.436500  /
  16231 'ESST4B' 1  0  3.7519  3.7519  1  -1  0  1  0  1  -1  0  5.7152  0  6.506  0.08  0  0  /
  16231 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8834  0.2649  0  1  1  0.15  0.1252  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16231 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16239 'GENROU' 1  6.096400  0.035500  1.419800  0.078200  2.289851  0.000000  1.895300
  1.804400  0.256100  0.441000  0.185600  0.138300  0.094200  0.423400  /
  16239 'ESAC1A' 1  0  0  0  284.759  0.033333  50  -50  1.0137  0.0193  1  0.2  0.4  1  5.1028  0.0122  6.8037  0.1095  9  -9  /
  16239 'IEEEG1' 1 0 0  20  0.1555  0  0.5  0.4984  -0.4984  1.0097  0  0.171  0.2923  0  3.1086  0.4  0  0  0  0  0  0  0  /
  16239 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16240 'GENROU' 1  6.096400  0.035500  1.419800  0.078200  2.289851  0.000000  1.895300
  1.804400  0.256100  0.441000  0.185600  0.138300  0.094200  0.423400  /
  16240 'ESAC1A' 1  0  0  0  284.759  0.02  50  -50  1.0137  0.0193  1  0.2  0.4  1  5.1028  0.0122  6.8037  0.1095  9  -9  /
  16240 'IEEEG1' 1 0 0  20  0.1555  0  0.5  0.4984  -0.4984  1.0097  0  0.171  0.2923  0  3.1086  0.4  0  0  0  0  0  0  0  /
  16240 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16246 'GENROU' 1  5.128600  0.038400  1.315400  0.072500  3.064480  0.000000  1.845800
  1.758300  0.368400  0.576000  0.264400  0.199400  0.165800  0.566500  /
  16246 'IEEET1' 1  0  400  0.2  1  -1  0  0.1847  0.0401  1  0  3.4092  0.0788  4.5456  0.3365  /
  16246 'IEEEG1' 1 0 0  20  0  0  0.1  0.4615  -0.4615  0.8241  0  0.3231  0.3465  0  0  0  0  0.5  0.4646  0  0  0  0  /
  16246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16247 'GENROU' 1  5.128600  0.038400  1.315400  0.072500  3.064480  0.000000  1.845800
  1.758300  0.368400  0.576000  0.264400  0.199400  0.165800  0.566500  /
  16247 'IEEET1' 1  0  400  0.2  1  -1  0  0.1847  0.0401  1  0  3.4092  0.0788  4.5456  0.3365  /
  16247 'IEEEG1' 1 0 0  20  0  0  0.1  0.4615  -0.4615  0.8241  0  0.3231  0.3465  0  0  0  0  0.5  0.4646  0  0  0  0  /
  16247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16252 'GENROU' 1  9.592800  0.058500  0.463800  0.089200  5.517661  0.000000  1.859300
  1.771800  0.354900  0.571400  0.196500  0.152300  0.126400  0.461100  /
  16252 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8683  0  0  0  1  0  1.2  0  5.8537  0  0.08  /
  16252 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16252 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16253 'GENROU' 1  4.941900  0.069200  1.374800  0.042200  3.515290  0.000000  2.006000
  1.890200  0.212900  0.376100  0.119800  0.091100  0.033700  0.194900  /
  16253 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.3025  -21.3025  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0918  0.004  4.1224  0.0144  /
  16253 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.5  0.1283  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16253 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16254 'GENROU' 1  4.941900  0.069200  1.374800  0.042200  3.515290  0.000000  2.006000
  1.890200  0.212900  0.376100  0.119800  0.091100  0.033700  0.194900  /
  16254 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.3025  -21.3025  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0918  0.004  4.1224  0.0144  /
  16254 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.5  0.1283  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16254 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16255 'GENROU' 1  4.941900  0.069200  1.374800  0.042200  3.515290  0.000000  2.006000
  1.890200  0.212900  0.376100  0.119800  0.091100  0.033700  0.194900  /
  16255 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.3025  -21.3025  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0918  0.004  4.1224  0.0144  /
  16255 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.5  0.1283  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16255 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16256 'GENROU' 1  4.941900  0.069200  1.374800  0.042200  3.515290  0.000000  2.006000
  1.890200  0.212900  0.376100  0.119800  0.091100  0.033700  0.194900  /
  16256 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.3025  -21.3025  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0918  0.004  4.1224  0.0144  /
  16256 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.5  0.1283  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16256 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16257 'GENROU' 1  4.941900  0.069200  1.374800  0.042200  3.515290  0.000000  2.006000
  1.890200  0.212900  0.376100  0.119800  0.091100  0.033700  0.194900  /
  16257 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.3025  -21.3025  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0918  0.004  4.1224  0.0144  /
  16257 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.5  0.1283  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16257 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16258 'GENROU' 1  4.941900  0.069200  1.374800  0.042200  3.515290  0.000000  2.006000
  1.890200  0.212900  0.376100  0.119800  0.091100  0.033700  0.194900  /
  16258 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.3025  -21.3025  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0918  0.004  4.1224  0.0144  /
  16258 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5349  2  0  1  1  0.15  0.5  1.5  0.1283  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16265 'GENSAL' 1  6.000000  0.397400  0.185800  3.824600  0.000000  1.000000  0.648400
  0.316800  0.279700  0.202900  0.217400  0.477200  /
  16265 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.681  0.0887  3.5747  0.4066  /
  16265 'HYGOV' 1  0.05  0.26075  4.35695  0.05  0.5  0.2  1  0  0.8593  1.2  0  0.0771  /
  16265 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16266 'GENSAL' 1  6.000000  0.397400  0.185800  3.824600  0.000000  1.000000  0.648400
  0.316800  0.279700  0.202900  0.217400  0.477200  /
  16266 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.681  0.0887  3.5747  0.4066  /
  16266 'HYGOV' 1  0.05  0.26075  4.35695  0.05  0.5  0.2  1  0  0.8593  1.2  0  0.0771  /
  16266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16267 'GENSAL' 1  6.000000  0.397400  0.185800  3.824600  0.000000  1.000000  0.648400
  0.316800  0.279700  0.202900  0.217400  0.477200  /
  16267 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.681  0.0887  3.5747  0.4066  /
  16267 'HYGOV' 1  0.05  0.26075  4.35695  0.05  0.5  0.2  1  0  0.8593  1.2  0  0.0771  /
  16267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16268 'GENSAL' 1  6.000000  0.397400  0.185800  3.824600  0.000000  1.000000  0.648400
  0.316800  0.279700  0.202900  0.217400  0.477200  /
  16268 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.681  0.0887  3.5747  0.4066  /
  16268 'HYGOV' 1  0.05  0.26075  4.35695  0.05  0.5  0.2  1  0  0.8593  1.2  0  0.0771  /
  16268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16269 'GENSAL' 1  6.000000  0.397400  0.185800  3.824600  0.000000  1.000000  0.648400
  0.316800  0.279700  0.202900  0.217400  0.477200  /
  16269 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.681  0.0887  3.5747  0.4066  /
  16269 'HYGOV' 1  0.05  0.26075  4.35695  0.05  0.5  0.2  1  0  0.8593  1.2  0  0.0771  /
  16269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16270 'GENSAL' 1  6.000000  0.397400  0.185800  3.824600  0.000000  1.000000  0.648400
  0.316800  0.279700  0.202900  0.217400  0.477200  /
  16270 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.681  0.0887  3.5747  0.4066  /
  16270 'HYGOV' 1  0.05  0.26075  4.35695  0.05  0.5  0.2  1  0  0.8593  1.2  0  0.0771  /
  16270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16274 'GENROU' 1  9.643000  0.040300  1.143300  0.053000  2.947901  0.000000  2.339600
  2.159300  0.173900  0.280200  0.145000  0.111100  0.012200  0.246300  /
  16274 'ESST4B' 1  0  3.3766  3.3766  1  -1  0  1  0  1  -1  0  5.0597  0  8.7028  0.08  0  0  /
  16274 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8107  0.3753  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16275 'GENROU' 1  9.643000  0.040300  1.143300  0.053000  2.947901  0.000000  2.339600
  2.159300  0.173900  0.280200  0.145000  0.111100  0.012200  0.246300  /
  16275 'ESST4B' 1  0  3.3766  3.3766  1  -1  0  1  0  1  -1  0  5.0597  0  8.7028  0.08  0  0  /
  16275 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8107  0.3753  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16275 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16277 'GENROU' 1  9.643000  0.040300  1.143300  0.053000  2.947901  0.000000  2.339600
  2.159300  0.173900  0.280200  0.145000  0.111100  0.012200  0.246300  /
  16277 'ESST4B' 1  0  3.3766  3.3766  1  -1  0  1  0  1  -1  0  5.0597  0  8.7028  0.08  0  0  /
  16277 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8107  0.3753  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16277 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16278 'GENROU' 1  9.643000  0.040300  1.143300  0.053000  2.947901  0.000000  2.339600
  2.159300  0.173900  0.280200  0.145000  0.111100  0.012200  0.246300  /
  16278 'ESST4B' 1  0  3.3766  3.3766  1  -1  0  1  0  1  -1  0  5.0597  0  8.7028  0.08  0  0  /
  16278 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8107  0.3753  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16278 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16278 'GENROU' 2  9.643000  0.040300  1.143300  0.053000  2.947901  0.000000  2.339600
  2.159300  0.173900  0.280200  0.145000  0.111100  0.012200  0.246300  /
  16278 'ESST4B' 2  0  3.3766  3.3766  1  -1  0  1  0  1  -1  0  5.0597  0  8.7028  0.08  0  0  /
  16278 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  9.8107  0.3753  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16278 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16279 'GENROU' 1  9.643000  0.040300  1.143300  0.053000  2.947901  0.000000  2.339600
  2.159300  0.173900  0.280200  0.145000  0.111100  0.012200  0.246300  /
  16279 'ESST4B' 1  0  3.3766  3.3766  1  -1  0  1  0  1  -1  0  5.0597  0  8.7028  0.08  0  0  /
  16279 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8107  0.3753  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16279 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16285 'GENROU' 1  7.689900  0.043400  1.422000  0.075600  2.526626  0.000000  2.117400
  2.011400  0.364600  0.780900  0.261700  0.197300  0.185700  0.606300  /
  16285 'ESAC1A' 1  0  0.02  0  390.734  0.1  14.1921  -14.1921  1.1444  0.019  1  0.2  1  1  4.8812  0.1777  6.5083  1.5996  9  -9  /
  16285 'IEEEG1' 1 0 0  20  0.0734  0  0.2  2  -2  1.0427  0  0.2096  0.3063  0  9.3358  0  0  0.5  0.3  0  0  0  0  /
  16285 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16286 'GENROU' 1  7.689900  0.043400  1.422000  0.075600  2.526626  0.000000  2.117400
  2.011400  0.364600  0.780900  0.261700  0.197300  0.185700  0.606300  /
  16286 'ESAC1A' 1  0  0.033333  0  390.734  0.1  14.1921  -14.1921  1.1444  0.019  1  0.2  1  1  4.8812  0.1777  6.5083  1.5996  9  -9  /
  16286 'IEEEG1' 1 0 0  20  0.0734  0  0.2  2  -2  1.0427  0  0.2096  0.3063  0  9.3358  0  0  0.5  0.3  0  0  0  0  /
  16286 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16293 'GENROU' 1  9.425600  0.057600  0.313100  0.061400  5.000000  0.000000  1.881500
  1.789700  0.204700  0.474300  0.162600  0.125200  0.208900  0.653900  /
  16293 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6858  0  0  0  1  0  1.2  0  6.8478  0  0.08  /
  16293 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3909  0  1  1  0.15  0.093  1.1485  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16293 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16294 'GENROU' 1  9.425600  0.057600  0.313100  0.061400  5.000000  0.000000  1.881500
  1.789700  0.204700  0.474300  0.162600  0.125200  0.208900  0.653900  /
  16294 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6858  0  0  0  1  0  1.2  0  6.8478  0  0.08  /
  16294 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3909  0  1  1  0.15  0.093  1.1485  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16294 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16295 'GENROU' 1  9.425600  0.057600  0.313100  0.061400  5.000000  0.000000  1.881500
  1.789700  0.204700  0.474300  0.162600  0.125200  0.208900  0.653900  /
  16295 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6858  0  0  0  1  0  1.2  0  6.8478  0  0.08  /
  16295 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3909  0  1  1  0.15  0.093  1.1485  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16296 'GENROU' 1  9.425600  0.057600  0.313100  0.061400  5.000000  0.000000  1.881500
  1.789700  0.204700  0.474300  0.162600  0.125200  0.208900  0.653900  /
  16296 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6858  0  0  0  1  0  1.2  0  6.8478  0  0.08  /
  16296 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3909  0  1  1  0.15  0.093  1.1485  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16304 'GENROU' 1  6.490600  0.048300  0.928600  0.050800  6.850118  0.000000  2.088200
  1.956500  0.192300  0.413300  0.158700  0.122100  0.062600  0.271700  /
  16304 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7232  0  0  0  1  0  1.2  0  6.185  0  0.08  /
  16304 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5559  2  0  1  1  0.15  0.5  1.171  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16305 'GENROU' 1  6.490600  0.048300  0.928600  0.050800  6.850118  0.000000  2.088200
  1.956500  0.192300  0.413300  0.158700  0.122100  0.062600  0.271700  /
  16305 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7232  0  0  0  1  0  1.2  0  6.185  0  0.08  /
  16305 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5559  2  0  1  1  0.15  0.5  1.171  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16306 'GENROU' 1  6.490600  0.048300  0.928600  0.050800  6.850118  0.000000  2.088200
  1.956500  0.192300  0.413300  0.158700  0.122100  0.062600  0.271700  /
  16306 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7232  0  0  0  1  0  1.2  0  6.185  0  0.08  /
  16306 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5559  2  0  1  1  0.15  0.5  1.171  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16307 'GENROU' 1  5.785100  0.068900  1.132200  0.052800  4.331724  0.000000  1.669200
  1.618400  0.236200  0.598400  0.104600  0.079000  0.092400  0.586400  /
  16307 'ESST4B' 1  0  3.0052  3.0052  1  -1  0  1  0  1  -1  0  6.7052  0  7.8483  0.08  0  0  /
  16307 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.4924  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16317 'GENROU' 1  5.811600  0.043200  0.837800  0.042200  1.514813  0.000000  1.235300
  1.189200  0.166100  0.367900  0.122600  0.089300  0.158800  0.552500  /
  16317 'ESST4B' 1  0  13.8815  2.5939  6  -6  0  1  0  1  -1  0  5.8637  0  5.3001  0.0375  0  0  /
  16317 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.4921  -0.4921  0.7615  0  0.4692  1  0  0  0  0  0  0  0  0  0  0  /
  16317 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16318 'GENROU' 1  5.811600  0.043200  0.837800  0.042200  1.514813  0.000000  1.235300
  1.189200  0.166100  0.367900  0.122600  0.089300  0.158800  0.552500  /
  16318 'ESST4B' 1  0  13.8815  2.5939  6  -6  0  1  0  1  -1  0  5.8637  0  5.3001  0.0375  0  0  /
  16318 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.4921  -0.4921  0.7615  0  0.4692  1  0  0  0  0  0  0  0  0  0  0  /
  16318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16322 'GENROU' 1  9.112400  0.050100  0.770400  0.079100  7.273385  0.000000  1.891500
  1.797700  0.436700  0.626500  0.316500  0.247900  0.235400  0.717600  /
  16322 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9375  0  0  0  1  0  1.2  0  5.6435  0  0.08  /
  16322 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.1716  0  1  1  0.15  0.5  1.5598  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16323 'GENROU' 1  6.424900  0.045900  0.705900  0.089500  3.822827  0.000000  2.516600
  2.302100  0.429600  0.764500  0.290100  0.226900  0.242900  0.698600  /
  16323 'EXAC2' 1  0  1  1  400  0.033333  12.1416  -12.1416  1  20.6083  -20.608299  1.3  4  0  0.0259  1  0.1  1.6  1  14  3.2389  1.0852  4.3185  1.1303  /
  16323 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1568  0.1334  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16329 'GENSAL' 1  6.000000  0.512400  0.573200  3.487000  0.000000  0.701500  0.453600
  0.242300  0.149300  0.086400  0.183200  0.692500  /
  16329 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9666  0.0884  3.9554  0.405  /
  16329 'HYGOV' 1  0.05  0.521433  7.71837  0.04  0.5  0.1  1  0  1.6512  1.25  1  0.073  /
  16329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16329 'GENSAL' 2  6.000000  0.512400  0.573200  3.487000  0.000000  0.701500  0.453600
  0.242300  0.149300  0.086400  0.183200  0.692500  /
  16329 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9666  0.0884  3.9554  0.405  /
  16329 'HYGOV' 2  0.05  0.521433  7.71837  0.04  0.5  0.1  1  0  1.6512  1.25  1  0.073  /
  16329 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16329 'GENSAL' 3  6.000000  0.512400  0.573200  3.487000  0.000000  0.701500  0.453600
  0.242300  0.149300  0.086400  0.183200  0.692500  /
  16329 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9666  0.0884  3.9554  0.405  /
  16329 'HYGOV' 3  0.05  0.521433  7.71837  0.04  0.5  0.1  1  0  1.6512  1.25  1  0.073  /
  16329 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16330 'GENSAL' 1  6.000000  0.376400  0.191600  3.028700  0.000000  1.224200  0.794700
  0.436200  0.426700  0.241200  0.299300  0.935600  /
  16330 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9025  0.0832  3.87  0.3812  /
  16330 'HYGOV' 1  0.05  0.370349  4.8813  0.4  0.4  0.07  1  0  0.9737  1.2  0.2  0.076  /
  16330 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16330 'GENSAL' 2  6.000000  0.376400  0.191600  3.028700  0.000000  1.224200  0.794700
  0.436200  0.426700  0.241200  0.299300  0.935600  /
  16330 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9025  0.0832  3.87  0.3812  /
  16330 'HYGOV' 2  0.05  0.370349  4.8813  0.4  0.4  0.07  1  0  0.9737  1.2  0.2  0.076  /
  16330 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16333 'GENROU' 1  9.823200  0.058700  0.990300  0.094800  3.787699  0.000000  1.877100
  1.786100  0.451100  0.674300  0.336600  0.263900  0.113100  0.713400  /
  16333 'EXAC2' 1  0  1  1  1000  0.033333  7.9522  -7.9522  1  29.4162  -29.416201  1.3  4  0  0.49  1  0  0  1  10  4.8742  0.9536  3.6556  0.9944  /
  16333 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.8329  2  0  1  1  0.15  0.5  1.9827  0.1651  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16334 'GENROU' 1  9.823200  0.058700  0.990300  0.094800  3.787699  0.000000  1.877100
  1.786100  0.451100  0.674300  0.336600  0.263900  0.113100  0.713400  /
  16334 'EXAC2' 1  0  1  1  1000  0.033333  7.9522  -7.9522  1  29.4162  -29.416201  1.3  4  0  0.49  1  0  0  1  10  4.8742  0.9536  3.6556  0.9944  /
  16334 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.8329  2  0  1  1  0.15  0.5  1.9827  0.1651  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16334 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16335 'GENROU' 1  9.823200  0.058700  0.990300  0.094800  3.787699  0.000000  1.877100
  1.786100  0.451100  0.674300  0.336600  0.263900  0.113100  0.713400  /
  16335 'EXAC2' 1  0  1  1  1000  0.033333  7.9522  -7.9522  1  29.4162  -29.416201  1.3  4  0  0.49  1  0  0  1  10  4.8742  0.9536  3.6556  0.9944  /
  16335 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.8329  2  0  1  1  0.15  0.5  1.9827  0.1651  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16335 'GENROU' 2  9.823200  0.058700  0.990300  0.094800  3.787699  0.000000  1.877100
  1.786100  0.451100  0.674300  0.336600  0.263900  0.113100  0.713400  /
  16335 'EXAC2' 2  0  1  1  1000  0.033333  7.9522  -7.9522  1  29.4162  -29.416201  1.3  4  0  0.49  1  0  0  1  10  4.8742  0.9536  3.6556  0.9944  /
  16335 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.8329  2  0  1  1  0.15  0.5  1.9827  0.1651  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16335 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16336 'GENROU' 1  9.823200  0.058700  0.990300  0.094800  3.787699  0.000000  1.877100
  1.786100  0.451100  0.674300  0.336600  0.263900  0.113100  0.713400  /
  16336 'EXAC2' 1  0  1  1  1000  0.033333  7.9522  -7.9522  1  29.4162  -29.416201  1.3  4  0  0.49  1  0  0  1  10  4.8742  0.9536  3.6556  0.9944  /
  16336 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.8329  2  0  1  1  0.15  0.5  1.9827  0.1651  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16336 'GENROU' 2  9.823200  0.058700  0.990300  0.094800  3.787699  0.000000  1.877100
  1.786100  0.451100  0.674300  0.336600  0.263900  0.113100  0.713400  /
  16336 'EXAC2' 2  0  1  1  1000  0.033333  7.9522  -7.9522  1  29.4162  -29.416201  1.3  4  0  0.49  1  0  0  1  10  4.8742  0.9536  3.6556  0.9944  /
  16336 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  15.8329  2  0  1  1  0.15  0.5  1.9827  0.1651  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16336 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16339 'GENROU' 1  6.548400  0.043900  0.684400  0.068600  5.642652  0.000000  1.969600
  1.860800  0.172800  0.269900  0.145400  0.111500  0.111700  0.569700  /
  16339 'ESST4B' 1  0  3.8034  3.8034  1  -1  0  1  0  1  -1  0  6.2527  0  7.2375  0.08  0  0  /
  16339 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4918  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16340 'GENROU' 1  6.968600  0.045600  1.252700  0.057800  1.240542  0.000000  1.978000
  1.881500  0.177200  0.419000  0.130400  0.095300  0.089100  0.413200  /
  16340 'ESAC1A' 1  0  0  0  331.97  0.1  50  -50  0.8421  0.0288  1  0.2  1  1  1.0368  0.3592  1.3825  3.2332  9  -9  /
  16340 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.4781  -0.4781  1.0908  0  0.4011  0.3423  0  4.183  0  0  0  0  0  0  0  0  /
  16340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16340 'GENROU' 2  6.968600  0.045600  1.252700  0.057800  1.240542  0.000000  1.978000
  1.881500  0.177200  0.419000  0.130400  0.095300  0.089100  0.413200  /
  16340 'ESAC1A' 2  0  0  0  331.97  0.1  50  -50  0.8421  0.0288  1  0.2  1  1  1.0368  0.3592  1.3825  3.2332  9  -9  /
  16340 'IEEEG1' 2 0 0  20  0.2  0  0.15  0.4781  -0.4781  1.0908  0  0.4011  0.3423  0  4.183  0  0  0  0  0  0  0  0  /
  16340 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16340 'GENROU' 3  6.968600  0.045600  1.252700  0.057800  1.240542  0.000000  1.978000
  1.881500  0.177200  0.419000  0.130400  0.095300  0.089100  0.413200  /
  16340 'ESAC1A' 3  0  0  0  331.97  0.1  50  -50  0.8421  0.0288  1  0.2  1  1  1.0368  0.3592  1.3825  3.2332  9  -9  /
  16340 'IEEEG1' 3 0 0  20  0.2  0  0.15  0.4781  -0.4781  1.0908  0  0.4011  0.3423  0  4.183  0  0  0  0  0  0  0  0  /
  16340 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16340 'GENROU' 4  6.968600  0.045600  1.252700  0.057800  1.240542  0.000000  1.978000
  1.881500  0.177200  0.419000  0.130400  0.095300  0.089100  0.413200  /
  16340 'ESAC1A' 4  0  0  0  331.97  0.1  50  -50  0.8421  0.0288  1  0.2  1  1  1.0368  0.3592  1.3825  3.2332  9  -9  /
  16340 'IEEEG1' 4 0 0  20  0.2  0  0.15  0.4781  -0.4781  1.0908  0  0.4011  0.3423  0  4.183  0  0  0  0  0  0  0  0  /
  16340 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16340 'GENROU' 5  6.968600  0.045600  1.252700  0.057800  1.240542  0.000000  1.978000
  1.881500  0.177200  0.419000  0.130400  0.095300  0.089100  0.413200  /
  16340 'ESAC1A' 5  0  0  0  331.97  0.1  50  -50  0.8421  0.0288  1  0.2  1  1  1.0368  0.3592  1.3825  3.2332  9  -9  /
  16340 'IEEEG1' 5 0 0  20  0.2  0  0.15  0.4781  -0.4781  1.0908  0  0.4011  0.3423  0  4.183  0  0  0  0  0  0  0  0  /
  16340 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16340 'GENROU' 6  6.968600  0.045600  1.252700  0.057800  1.240542  0.000000  1.978000
  1.881500  0.177200  0.419000  0.130400  0.095300  0.089100  0.413200  /
  16340 'ESAC1A' 6  0  0  0  331.97  0.1  50  -50  0.8421  0.0288  1  0.2  1  1  1.0368  0.3592  1.3825  3.2332  9  -9  /
  16340 'IEEEG1' 6 0 0  20  0.2  0  0.15  0.4781  -0.4781  1.0908  0  0.4011  0.3423  0  4.183  0  0  0  0  0  0  0  0  /
  16340 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16342 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16342 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16343 'GENROU' 1  4.813300  0.051500  0.569400  0.076000  1.910626  0.000000  1.882000
  1.792000  0.272200  0.665800  0.196900  0.147000  0.161900  0.558600  /
  16343 'ESAC1A' 1  0.02  0.033333  0  388.496  0.033333  50  -50  0.9756  0.022  1  0.2  0.4  1  2.4731  0.0194  3.2974  0.1744  9  -9  /
  16343 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.8818  0  0.4937  0.2898  0  0  0  0  0  0  0  0  0  0  /
  16343 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16351 'GENROU' 1  8.240600  0.051900  0.931600  0.055200  4.192221  0.000000  1.786100
  1.712700  0.329700  0.462800  0.225200  0.175100  0.003600  0.271500  /
  16351 'ESST4B' 1  0  3.769  3.769  1  -1  0  1  0  1  -1  0  6.7683  0  6.5793  0.08  0  0  /
  16351 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16352 'GENROU' 1  8.240600  0.051900  0.931600  0.055200  4.192221  0.000000  1.786100
  1.712700  0.329700  0.462800  0.225200  0.175100  0.003600  0.271500  /
  16352 'ESST4B' 1  0  3.769  3.769  1  -1  0  1  0  1  -1  0  6.7683  0  6.5793  0.08  0  0  /
  16352 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16352 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16353 'GENROU' 1  8.240600  0.051900  0.931600  0.055200  4.192221  0.000000  1.786100
  1.712700  0.329700  0.462800  0.225200  0.175100  0.003600  0.271500  /
  16353 'ESST4B' 1  0  3.769  3.769  1  -1  0  1  0  1  -1  0  6.7683  0  6.5793  0.08  0  0  /
  16353 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16354 'GENROU' 1  8.240600  0.051900  0.931600  0.055200  4.192221  0.000000  1.786100
  1.712700  0.329700  0.462800  0.225200  0.175100  0.003600  0.271500  /
  16354 'ESST4B' 1  0  3.769  3.769  1  -1  0  1  0  1  -1  0  6.7683  0  6.5793  0.08  0  0  /
  16354 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16355 'GENROU' 1  8.240600  0.051900  0.931600  0.055200  4.192221  0.000000  1.786100
  1.712700  0.329700  0.462800  0.225200  0.175100  0.003600  0.271500  /
  16355 'ESST4B' 1  0  3.769  3.769  1  -1  0  1  0  1  -1  0  6.7683  0  6.5793  0.08  0  0  /
  16355 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16360 'GENSAL' 1  6.000000  0.050600  0.568700  2.840800  0.000000  1.084800  0.703700
  0.300800  0.178000  0.153300  0.192400  0.589900  /
  16360 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  16360 'HYGOV' 1  0.05  0.466535  5.72889  0.05  0.4  0.167  1  0  1.165  1.25  0.5  0.0767  /
  16360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16361 'GENSAL' 1  6.000000  0.050600  0.568700  2.840800  0.000000  1.084800  0.703700
  0.300800  0.178000  0.153300  0.192400  0.589900  /
  16361 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16361 'HYGOV' 1  0.05  0.466535  5.72889  0.05  0.4  0.167  1  0  1.165  1.25  0.5  0.0767  /
  16361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16368 'GENROU' 1  8.281100  0.046100  0.735400  0.074100  3.827738  0.000000  2.096200
  1.991700  0.296900  0.612100  0.214300  0.160500  0.040000  0.315100  /
  16368 'IEEET1' 1  0.06  400  0.033333  1  -1  0  0.3728  0.1176  1  0  3.5321  0.092  4.7095  0.3512  /
  16368 'IEEEG1' 1 0 0  13.1883  0  0  0.3  2  -2  0.8036  0  0.4965  0.2852  0  5.6385  0.2833  0  0.4  0.3  0  0  0  0  /
  16368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16369 'GENROU' 1  8.281100  0.046100  0.735400  0.074100  3.827738  0.000000  2.096200
  1.991700  0.296900  0.612100  0.214300  0.160500  0.040000  0.315100  /
  16369 'IEEET1' 1  0.06  400  0.033333  1  -1  0  0.3728  0.1176  1  0  3.5321  0.092  4.7095  0.3512  /
  16369 'IEEEG1' 1 0 0  13.1883  0  0  0.3  2  -2  0.8036  0  0.4965  0.2852  0  5.6385  0.2833  0  0.4  0.3  0  0  0  0  /
  16369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16370 'GENROU' 1  7.030300  0.035500  1.021600  0.069500  4.137739  0.000000  1.360200
  1.305700  0.280200  0.347300  0.202500  0.151400  0.096800  0.428500  /
  16370 'IEEET1' 1  0  400  0.0462  7  -7  0  0.1755  0.08  1  0  3.2891  0.0142  4.3854  0.264  /
  16370 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.9043  0  0.1806  0.3191  0  10  0.1164  0  0  0  0  0  0  0  /
  16370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16373 'GENROU' 1  9.428600  0.055700  1.060400  0.085600  4.590720  0.000000  1.758700
  1.690600  0.447400  0.630500  0.347600  0.272700  0.069200  0.241900  /
  16373 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.889  0  0  0  1  0  1.2  0  5.363  0  0.08  /
  16373 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.8147  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16373 'GENROU' 2  9.428600  0.055700  1.060400  0.085600  4.590720  0.000000  1.758700
  1.690600  0.447400  0.630500  0.347600  0.272700  0.069200  0.241900  /
  16373 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.889  0  0  0  1  0  1.2  0  5.363  0  0.08  /
  16373 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  3.8147  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16373 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16373 'GENROU' 3  9.428600  0.055700  1.060400  0.085600  4.590720  0.000000  1.758700
  1.690600  0.447400  0.630500  0.347600  0.272700  0.069200  0.241900  /
  16373 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.889  0  0  0  1  0  1.2  0  5.363  0  0.08  /
  16373 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  3.8147  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16373 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16375 'GENROU' 1  6.266900  0.047500  1.373300  0.066500  1.008971  0.000000  1.404700
  1.347100  0.283800  0.563200  0.205100  0.153400  0.049800  0.334600  /
  16375 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0959  0.35  0  3.531  0.1252  4.708  0.3886  /
  16375 'IEEEG1' 1 0 0  20  0.0813  0  0.1  0.3837  -0.3837  0.7903  0  0.102  0.3446  0  0  0  0  0.5  0.4243  0  0  0  0  /
  16375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16382 'GENROU' 1  8.146900  0.068900  0.875400  0.097900  2.388502  0.000000  1.920200
  1.820900  0.264500  0.406100  0.187100  0.144700  0.039300  0.376300  /
  16382 'ESST4B' 1  0  3.9712  3.9712  1  -1  0  1  0  1  -1  0  5.4674  0  8.8695  0.08  0  0  /
  16382 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3658  4.5228  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16383 'GENROU' 1  8.146900  0.068900  0.875400  0.097900  2.388502  0.000000  1.920200
  1.820900  0.264500  0.406100  0.187100  0.144700  0.039300  0.376300  /
  16383 'ESST4B' 1  0  3.9712  3.9712  1  -1  0  1  0  1  -1  0  5.4674  0  8.8695  0.08  0  0  /
  16383 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3658  4.5228  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16384 'GENROU' 1  8.146900  0.068900  0.875400  0.097900  2.388502  0.000000  1.920200
  1.820900  0.264500  0.406100  0.187100  0.144700  0.039300  0.376300  /
  16384 'ESST4B' 1  0  3.9712  3.9712  1  -1  0  1  0  1  -1  0  5.4674  0  8.8695  0.08  0  0  /
  16384 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3658  4.5228  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16388 'GENSAL' 1  6.000000  0.149600  0.184500  1.651200  0.000000  1.019700  0.661200
  0.434300  0.326900  0.230100  0.062000  0.208000  /
  16388 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16388 'HYGOV' 1  0.04  1.13064  7.90956  0.05  0.5  0.07  1  0  1.7012  1.25  0.2  0.0758  /
  16388 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16388 'GENSAL' 2  6.000000  0.149600  0.184500  1.651200  0.000000  1.019700  0.661200
  0.434300  0.326900  0.230100  0.062000  0.208000  /
  16388 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  16388 'HYGOV' 2  0.04  1.13064  7.90956  0.05  0.5  0.07  1  0  1.7012  1.25  0.2  0.0758  /
  16388 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16389 'GENSAL' 1  6.000000  0.149600  0.184500  1.651200  0.000000  1.019700  0.661200
  0.434300  0.326900  0.230100  0.062000  0.208000  /
  16389 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16389 'HYGOV' 1  0.04  1.13064  7.90956  0.05  0.5  0.07  1  0  1.7012  1.25  0.2  0.0758  /
  16389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16393 'GENROU' 1  9.230900  0.046600  1.183900  0.051500  2.308628  0.000000  1.956500
  1.861500  0.313800  0.446700  0.226100  0.169700  0.042200  0.319400  /
  16393 'ESAC1A' 1  0  0  0  219.19  0.1  19.8567  -19.856701  1.1386  0.0266  1  0.2  0.4  1  1.2151  0.2601  1.6201  2.3412  9  -9  /
  16393 'IEEEG1' 1 0 0  20  0.25  0  0.1  2  -2  1.5553  0  0.1603  1  0  9.6034  0.4  0  0  0  0  0  0  0  /
  16393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16395 'GENROU' 1  7.602600  0.056700  0.971100  0.096000  2.528786  0.000000  1.810300
  1.732300  0.244400  0.605300  0.162300  0.125000  0.133900  0.494200  /
  16395 'ESST4B' 1  0  3.7963  3.7963  1  -1  0.01  1  0  1  -1  0  5.6126  0  6.6526  0.08  0  0  /
  16395 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4857  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16395 'GENROU' 2  7.602600  0.056700  0.971100  0.096000  2.528786  0.000000  1.810300
  1.732300  0.244400  0.605300  0.162300  0.125000  0.133900  0.494200  /
  16395 'ESST4B' 2  0  3.7963  3.7963  1  -1  0  1  0  1  -1  0  5.6126  0  6.6526  0.08  0  0  /
  16395 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4857  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16395 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16395 'GENROU' 3  7.602600  0.056700  0.971100  0.096000  2.528786  0.000000  1.810300
  1.732300  0.244400  0.605300  0.162300  0.125000  0.133900  0.494200  /
  16395 'ESST4B' 3  0  3.7963  3.7963  1  -1  0  1  0  1  -1  0  5.6126  0  6.6526  0.08  0  0  /
  16395 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4857  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16395 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16395 'GENROU' 4  7.602600  0.056700  0.971100  0.096000  2.528786  0.000000  1.810300
  1.732300  0.244400  0.605300  0.162300  0.125000  0.133900  0.494200  /
  16395 'ESST4B' 4  0  3.7963  3.7963  1  -1  0.01  1  0  1  -1  0  5.6126  0  6.6526  0.08  0  0  /
  16395 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4857  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16395 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16395 'GENROU' 5  7.602600  0.056700  0.971100  0.096000  2.528786  0.000000  1.810300
  1.732300  0.244400  0.605300  0.162300  0.125000  0.133900  0.494200  /
  16395 'ESST4B' 5  0  3.7963  3.7963  1  -1  0  1  0  1  -1  0  5.6126  0  6.6526  0.08  0  0  /
  16395 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4857  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16395 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16395 'GENROU' 6  7.602600  0.056700  0.971100  0.096000  2.528786  0.000000  1.810300
  1.732300  0.244400  0.605300  0.162300  0.125000  0.133900  0.494200  /
  16395 'ESST4B' 6  0  3.7963  3.7963  1  -1  0  1  0  1  -1  0  5.6126  0  6.6526  0.08  0  0  /
  16395 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4857  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16395 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16398 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16398 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16399 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16399 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16399 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16399 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16400 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16400 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16400 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16400 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16405 'GENROU' 1  8.363700  0.037000  0.645400  0.073000  4.509012  0.000000  1.759500
  1.677900  0.366400  0.698500  0.263000  0.198300  0.127000  0.489000  /
  16405 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0379  1  0  3.2286  0.3154  4.3048  0.602  /
  16405 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.0736  0  0.4925  0.2677  0  8.5175  0.4  0  0.4  0.3  0  0  0  0  /
  16405 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16405 'GENROU' 2  8.363700  0.037000  0.645400  0.073000  4.509012  0.000000  1.759500
  1.677900  0.366400  0.698500  0.263000  0.198300  0.127000  0.489000  /
  16405 'IEEET1' 2  0  400  0.2  7  -7  0  0.5  0.0379  1  0  3.2286  0.3154  4.3048  0.602  /
  16405 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.1  -0.1  1.0736  0  0.4925  0.2677  0  8.5175  0.4  0  0.4  0.3  0  0  0  0  /
  16405 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16406 'GENROU' 1  8.363700  0.037000  0.645400  0.073000  4.509012  0.000000  1.759500
  1.677900  0.366400  0.698500  0.263000  0.198300  0.127000  0.489000  /
  16406 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0379  1  0  3.2286  0.3154  4.3048  0.602  /
  16406 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.0736  0  0.4925  0.2677  0  8.5175  0.4  0  0.4  0.3  0  0  0  0  /
  16406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16407 'GENROU' 1  8.363700  0.037000  0.645400  0.073000  4.509012  0.000000  1.759500
  1.677900  0.366400  0.698500  0.263000  0.198300  0.127000  0.489000  /
  16407 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0379  1  0  3.2286  0.3154  4.3048  0.602  /
  16407 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.0736  0  0.4925  0.2677  0  8.5175  0.4  0  0.4  0.3  0  0  0  0  /
  16407 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16410 'GENROU' 1  4.819200  0.052900  1.425200  0.073200  3.247048  0.000000  2.181100
  2.070800  0.380600  0.427000  0.272900  0.206000  0.109500  0.454000  /
  16410 'IEEET1' 1  0.02  400  0.2  7  -7  0  0.5  0.1014  1  0  2.478  0.0705  3.304  0.3271  /
  16410 'IEEEG1' 1 0 0  10.6659  0.2  0  0.1  0.1  -0.1  1.0276  0  0.2462  0.3417  0  3.4684  0.2519  0  0.4  0.3  0  0  0  0  /
  16410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16412 'GENROU' 1  9.820600  0.048700  0.996200  0.087100  4.439515  0.000000  2.120100
  1.982200  0.247000  0.483400  0.163000  0.125600  0.107500  0.409400  /
  16412 'ESST4B' 1  0  3.198  3.198  1  -1  0  1  0  1  -1  0  6.985  0  7.5387  0.08  0  0  /
  16412 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.0758  0  1  1  0.15  0.5  1.4625  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16413 'GENROU' 1  9.820600  0.048700  0.996200  0.087100  4.439515  0.000000  2.120100
  1.982200  0.247000  0.483400  0.163000  0.125600  0.107500  0.409400  /
  16413 'ESST4B' 1  0  3.198  3.198  1  -1  0  1  0  1  -1  0  6.985  0  7.5387  0.08  0  0  /
  16413 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.0758  0  1  1  0.15  0.5  1.4625  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16416 'GENROU' 1  4.390100  0.040000  1.105400  0.089000  2.191341  0.000000  1.582500
  1.548400  0.166800  0.415900  0.132400  0.101100  0.138800  0.673400  /
  16416 'ESST4B' 1  0  3.4543  3.4543  1  -1  0  1  0  1  -1  0  5.4405  0  6.0113  0.08  0  0  /
  16416 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0844  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16416 'GENROU' 2  4.390100  0.040000  1.105400  0.089000  2.191341  0.000000  1.582500
  1.548400  0.166800  0.415900  0.132400  0.101100  0.138800  0.673400  /
  16416 'ESST4B' 2  0  3.4543  3.4543  1  -1  0  1  0  1  -1  0  5.4405  0  6.0113  0.08  0  0  /
  16416 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0844  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16416 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16416 'GENROU' 3  4.390100  0.040000  1.105400  0.089000  2.191341  0.000000  1.582500
  1.548400  0.166800  0.415900  0.132400  0.101100  0.138800  0.673400  /
  16416 'ESST4B' 3  0  3.4543  3.4543  1  -1  0  1  0  1  -1  0  5.4405  0  6.0113  0.08  0  0  /
  16416 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0844  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16416 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16416 'GENROU' 4  4.390100  0.040000  1.105400  0.089000  2.191341  0.000000  1.582500
  1.548400  0.166800  0.415900  0.132400  0.101100  0.138800  0.673400  /
  16416 'ESST4B' 4  0  3.4543  3.4543  1  -1  0  1  0  1  -1  0  5.4405  0  6.0113  0.08  0  0  /
  16416 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0844  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16416 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16422 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  16422 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  16427 'GENROU' 1  7.767800  0.040700  0.669600  0.055500  3.687685  0.000000  1.207000
  1.162800  0.166100  0.442100  0.122600  0.089300  0.070000  0.375000  /
  16427 'IEEET1' 1  0.06  400  0.2  7  -7  0  0.79  0.1111  1  0  2.1491  0.0951  2.8654  0.3547  /
  16427 'IEEEG1' 1 0 0  15.9021  0.1435  0  0.2  1  -1  1.4336  0  0.1077  0.3102  0  7.9064  0.3662  0  0.4  0.3  0  0  0  0  /
  16427 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16428 'GENROU' 1  7.767800  0.040700  0.669600  0.055500  3.687685  0.000000  1.207000
  1.162800  0.166100  0.442100  0.122600  0.089300  0.070000  0.375000  /
  16428 'IEEET1' 1  0.06  400  0.2  7  -7  0  0.79  0.1111  1  0  2.1491  0.0951  2.8654  0.3547  /
  16428 'IEEEG1' 1 0 0  15.9021  0.1435  0  0.2  1  -1  1.4336  0  0.1077  0.3102  0  7.9064  0.3662  0  0.4  0.3  0  0  0  0  /
  16428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16429 'GENROU' 1  7.767800  0.040700  0.669600  0.055500  3.687685  0.000000  1.207000
  1.162800  0.166100  0.442100  0.122600  0.089300  0.070000  0.375000  /
  16429 'IEEET1' 1  0.06  400  0.2  7  -7  0  0.79  0.1111  1  0  2.1491  0.0951  2.8654  0.3547  /
  16429 'IEEEG1' 1 0 0  15.9021  0.1435  0  0.2  1  -1  1.4336  0  0.1077  0.3102  0  7.9064  0.3662  0  0.4  0.3  0  0  0  0  /
  16429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16430 'GENROU' 1  7.767800  0.040700  0.669600  0.055500  3.687685  0.000000  1.207000
  1.162800  0.166100  0.442100  0.122600  0.089300  0.070000  0.375000  /
  16430 'IEEET1' 1  0.06  400  0.2  7  -7  0  0.79  0.1111  1  0  2.1491  0.0951  2.8654  0.3547  /
  16430 'IEEEG1' 1 0 0  15.9021  0.1435  0  0.2  1  -1  1.4336  0  0.1077  0.3102  0  7.9064  0.3662  0  0.4  0.3  0  0  0  0  /
  16430 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16434 'GENROU' 1  6.885300  0.040400  0.548900  0.044800  3.349184  0.000000  1.461600
  1.400200  0.267000  0.486500  0.193300  0.144200  0.072100  0.379200  /
  16434 'IEEET1' 1  0.02  25  0.2  1  -1  0  0.5  0.1004  1  0  3.0322  0.0532  4.0429  0.3077  /
  16434 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  1.2123  0  0.118  0.3375  0  6.8646  0.4  0  0.5  0.3  0  0  0  0  /
  16434 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16437 'GENSAL' 1  6.000000  0.463800  0.173100  2.644100  0.000000  0.891300  0.577500
  0.216100  0.135900  0.075900  0.269400  0.609500  /
  16437 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7616  0.0865  3.6821  0.3965  /
  16437 'HYGOV' 1  0.05  0.636638  7.18329  0.05  0.5  0.1  1  0  1.5146  1.2  0  0.0713  /
  16437 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16437 'GENSAL' 2  6.000000  0.463800  0.173100  2.644100  0.000000  0.891300  0.577500
  0.216100  0.135900  0.075900  0.269400  0.609500  /
  16437 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7616  0.0865  3.6821  0.3965  /
  16437 'HYGOV' 2  0.05  0.636638  7.18329  0.05  0.5  0.1  1  0  1.5146  1.2  0  0.0713  /
  16437 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16437 'GENSAL' 3  6.000000  0.463800  0.173100  2.644100  0.000000  0.891300  0.577500
  0.216100  0.135900  0.075900  0.269400  0.609500  /
  16437 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7616  0.0865  3.6821  0.3965  /
  16437 'HYGOV' 3  0.05  0.636638  7.18329  0.05  0.5  0.1  1  0  1.5146  1.2  0  0.0713  /
  16437 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16437 'GENSAL' 4  6.000000  0.463800  0.173100  2.644100  0.000000  0.891300  0.577500
  0.216100  0.135900  0.075900  0.269400  0.609500  /
  16437 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7616  0.0865  3.6821  0.3965  /
  16437 'HYGOV' 4  0.05  0.636638  7.18329  0.05  0.5  0.1  1  0  1.5146  1.2  0  0.0713  /
  16437 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16437 'GENSAL' 5  6.000000  0.463800  0.173100  2.644100  0.000000  0.891300  0.577500
  0.216100  0.135900  0.075900  0.269400  0.609500  /
  16437 'IEEET1' 5  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7616  0.0865  3.6821  0.3965  /
  16437 'HYGOV' 5  0.05  0.636638  7.18329  0.05  0.5  0.1  1  0  1.5146  1.2  0  0.0713  /
  16437 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16438 'GENSAL' 1  6.000000  0.489600  0.449500  3.102300  0.000000  1.082000  0.701900
  0.452100  0.425000  0.115700  0.166100  0.403800  /
  16438 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16438 'HYGOV' 1  0.07  0.303128  4.11569  0.4  0.33  0.167  1  0  0.8076  1.25  0.5  0.0755  /
  16438 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16438 'GENSAL' 2  6.000000  0.489600  0.449500  3.102300  0.000000  1.082000  0.701900
  0.452100  0.425000  0.115700  0.166100  0.403800  /
  16438 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  16438 'HYGOV' 2  0.07  0.303128  4.11569  0.4  0.33  0.167  1  0  0.8076  1.25  0.5  0.0755  /
  16438 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16438 'GENSAL' 3  6.000000  0.489600  0.449500  3.102300  0.000000  1.082000  0.701900
  0.452100  0.425000  0.115700  0.166100  0.403800  /
  16438 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  16438 'HYGOV' 3  0.07  0.303128  4.11569  0.4  0.33  0.167  1  0  0.8076  1.25  0.5  0.0755  /
  16438 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16438 'GENSAL' 4  6.000000  0.429400  0.536100  2.365400  0.000000  0.894200  0.579400
  0.310500  0.178700  0.092700  0.200800  0.556100  /
  16438 'ESDC2A' 4  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.2096  1.7733  0.8385  /
  16438 'HYGOV' 4  0.05  0.470276  4.84234  0.04  0.33  0.167  1  0  0.9651  1.25  1  0.0749  /
  16438 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16438 'GENSAL' 5  6.000000  0.429400  0.536100  2.365400  0.000000  0.894200  0.579400
  0.310500  0.178700  0.092700  0.200800  0.556100  /
  16438 'ESDC2A' 5  0.02  50  0.01  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.2096  1.7733  0.8385  /
  16438 'HYGOV' 5  0.05  0.470276  4.84234  0.04  0.33  0.167  1  0  0.9651  1.25  1  0.0749  /
  16438 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16438 'GENSAL' 6  6.000000  0.429400  0.536100  2.365400  0.000000  0.894200  0.579400
  0.310500  0.178700  0.092700  0.200800  0.556100  /
  16438 'ESDC2A' 6  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.2096  1.7733  0.8385  /
  16438 'HYGOV' 6  0.05  0.470276  4.84234  0.04  0.33  0.167  1  0  0.9651  1.25  1  0.0749  /
  16438 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16442 'GENROU' 1  7.618000  0.043200  0.897900  0.054000  1.586497  0.000000  1.551700
  1.523600  0.410000  0.561700  0.344600  0.270300  0.017100  0.190800  /
  16442 'ESST4B' 1  0  3.5862  3.5862  1  -1  0  1  0  1  -1  0  6.5814  0  8.2503  0.08  0  0  /
  16442 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0939  2  0  1  1  0.15  0.3475  1.5  0.1484  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16443 'GENROU' 1  7.618000  0.043200  0.897900  0.054000  1.586497  0.000000  1.551700
  1.523600  0.410000  0.561700  0.344600  0.270300  0.017100  0.190800  /
  16443 'ESST4B' 1  0  3.5862  3.5862  1  -1  0  1  0  1  -1  0  6.5814  0  8.2503  0.08  0  0  /
  16443 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0939  2  0  1  1  0.15  0.3475  1.5  0.1484  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16444 'GENROU' 1  7.618000  0.043200  0.897900  0.054000  1.586497  0.000000  1.551700
  1.523600  0.410000  0.561700  0.344600  0.270300  0.017100  0.190800  /
  16444 'ESST4B' 1  0  3.5862  3.5862  1  -1  0  1  0  1  -1  0  6.5814  0  8.2503  0.08  0  0  /
  16444 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0939  2  0  1  1  0.15  0.3475  1.5  0.1484  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16445 'GENROU' 1  7.618000  0.043200  0.897900  0.054000  1.586497  0.000000  1.551700
  1.523600  0.410000  0.561700  0.344600  0.270300  0.017100  0.190800  /
  16445 'ESST4B' 1  0  3.5862  3.5862  1  -1  0  1  0  1  -1  0  6.5814  0  8.2503  0.08  0  0  /
  16445 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0939  2  0  1  1  0.15  0.3475  1.5  0.1484  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16446 'GENROU' 1  7.618000  0.043200  0.897900  0.054000  1.586497  0.000000  1.551700
  1.523600  0.410000  0.561700  0.344600  0.270300  0.017100  0.190800  /
  16446 'ESST4B' 1  0  3.5862  3.5862  1  -1  0  1  0  1  -1  0  6.5814  0  8.2503  0.08  0  0  /
  16446 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0939  2  0  1  1  0.15  0.3475  1.5  0.1484  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16452 'GENROU' 1  7.536700  0.044000  1.354600  0.045300  2.969631  0.000000  2.081200
  1.977700  0.386600  0.454900  0.277100  0.209300  0.109100  0.453100  /
  16452 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0753  0.35  0  1.8228  0.0534  2.4304  0.3079  /
  16452 'IEEEG1' 1 0 0  10  0.2  0  0.3  0.3033  -0.3033  1.2311  0  0.1673  0.2901  0  5.2564  0  0  0  0  0  0  0  0  /
  16452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16453 'GENROU' 1  6.878900  0.059600  1.094900  0.045900  2.102618  0.000000  2.378900
  2.255200  0.552200  0.654400  0.393100  0.299400  0.048600  0.332300  /
  16453 'IEEET1' 1  0  25  0.033333  7  -7  0  0.8744  0.0887  1  0  4.159  0.1188  5.5454  0.3814  /
  16453 'IEEEG1' 1 0 0  25  0.25  0  0.15  1  -1  0.9469  0  0.2514  0.2819  0  7.2171  0.3805  0  0  0  0  0  0  0  /
  16453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16454 'GENROU' 1  6.878900  0.059600  1.094900  0.045900  2.102618  0.000000  2.378900
  2.255200  0.552200  0.654400  0.393100  0.299400  0.048600  0.332300  /
  16454 'IEEET1' 1  0  25  0.0244  7  -7  0  0.8744  0.0887  1  0  4.159  0.1188  5.5454  0.3814  /
  16454 'IEEEG1' 1 0 0  25  0.25  0  0.15  1  -1  0.9469  0  0.2514  0.2819  0  7.2171  0.3805  0  0  0  0  0  0  0  /
  16454 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16457 'GENROU' 1  5.193900  0.050500  0.478300  0.074000  8.687800  0.000000  1.718400
  1.658100  0.281700  0.395700  0.176100  0.136000  0.170700  0.598600  /
  16457 'ESST4B' 1  0  3.157  3.157  1  -1  0  1  0  1  -1  0  5.3928  0  8.1857  0.08  0  0  /
  16457 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  18.9425  0.2796  0  1  1  0.15  0.5  1.5  0.1933  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16457 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16457 'GENROU' 2  5.193900  0.050500  0.478300  0.074000  8.687800  0.000000  1.718400
  1.658100  0.281700  0.395700  0.176100  0.136000  0.170700  0.598600  /
  16457 'ESST4B' 2  0  3.157  3.157  1  -1  0  1  0  1  -1  0  5.3928  0  8.1857  0.08  0  0  /
  16457 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  18.9425  0.2796  0  1  1  0.15  0.5  1.5  0.1933  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16457 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16457 'GENROU' 3  5.193900  0.050500  0.478300  0.074000  8.687800  0.000000  1.718400
  1.658100  0.281700  0.395700  0.176100  0.136000  0.170700  0.598600  /
  16457 'ESST4B' 3  0  3.157  3.157  1  -1  0  1  0  1  -1  0  5.3928  0  8.1857  0.08  0  0  /
  16457 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  18.9425  0.2796  0  1  1  0.15  0.5  1.5  0.1933  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16457 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16457 'GENROU' 4  5.193900  0.050500  0.478300  0.074000  8.687800  0.000000  1.718400
  1.658100  0.281700  0.395700  0.176100  0.136000  0.170700  0.598600  /
  16457 'ESST4B' 4  0  3.157  3.157  1  -1  0  1  0  1  -1  0  5.3928  0  8.1857  0.08  0  0  /
  16457 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  18.9425  0.2796  0  1  1  0.15  0.5  1.5  0.1933  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16457 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16458 'GENROU' 1  5.193900  0.050500  0.478300  0.074000  8.687800  0.000000  1.718400
  1.658100  0.281700  0.395700  0.176100  0.136000  0.170700  0.598600  /
  16458 'ESST4B' 1  0  3.157  3.157  1  -1  0  1  0  1  -1  0  5.3928  0  8.1857  0.08  0  0  /
  16458 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  18.9425  0.2796  0  1  1  0.15  0.5  1.5  0.1933  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16458 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16459 'GENROU' 1  5.193900  0.050500  0.478300  0.074000  8.687800  0.000000  1.718400
  1.658100  0.281700  0.395700  0.176100  0.136000  0.170700  0.598600  /
  16459 'ESST4B' 1  0  3.157  3.157  1  -1  0  1  0  1  -1  0  5.3928  0  8.1857  0.08  0  0  /
  16459 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  18.9425  0.2796  0  1  1  0.15  0.5  1.5  0.1933  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16459 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16467 'GENROU' 1  5.296400  0.058900  0.650600  0.055300  2.263402  0.000000  1.655800
  1.581100  0.337600  0.557500  0.242800  0.182700  0.167800  0.570600  /
  16467 'ESST4B' 1  0  7.2348  5.8262  1  -1  0  1  0  4.6  -4.6  0  1  0  7.4214  0.0553  0  0  /
  16467 'IEEEG1' 1 0 0  10  0  0  0.5  0.4976  -0.4976  1.6209  0  0.1104  0.3178  0  8.3089  0.2222  0  0  0  0  0  0  0  /
  16467 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16468 'GENROU' 1  5.296400  0.058900  0.650600  0.055300  2.263402  0.000000  1.655800
  1.581100  0.337600  0.557500  0.242800  0.182700  0.167800  0.570600  /
  16468 'ESST4B' 1  0  7.2348  5.8262  1  -1  0  1  0  4.6  -4.6  0  1  0  7.4214  0.0553  0  0  /
  16468 'IEEEG1' 1 0 0  10  0  0  0.5  0.4976  -0.4976  1.6209  0  0.1104  0.3178  0  8.3089  0.2222  0  0  0  0  0  0  0  /
  16468 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16469 'GENROU' 1  5.296400  0.058900  0.650600  0.055300  2.263402  0.000000  1.655800
  1.581100  0.337600  0.557500  0.242800  0.182700  0.167800  0.570600  /
  16469 'ESST4B' 1  0  7.2348  5.8262  1  -1  0  1  0  4.6  -4.6  0  1  0  7.4214  0.0553  0  0  /
  16469 'IEEEG1' 1 0 0  10  0  0  0.5  0.4976  -0.4976  1.6209  0  0.1104  0.3178  0  8.3089  0.2222  0  0  0  0  0  0  0  /
  16469 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16470 'GENROU' 1  5.296400  0.058900  0.650600  0.055300  2.263402  0.000000  1.655800
  1.581100  0.337600  0.557500  0.242800  0.182700  0.167800  0.570600  /
  16470 'ESST4B' 1  0  7.2348  5.8262  1  -1  0  1  0  4.6  -4.6  0  1  0  7.4214  0.0553  0  0  /
  16470 'IEEEG1' 1 0 0  10  0  0  0.5  0.4976  -0.4976  1.6209  0  0.1104  0.3178  0  8.3089  0.2222  0  0  0  0  0  0  0  /
  16470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16471 'GENROU' 1  7.179300  0.058900  0.657100  0.043800  5.811315  0.000000  2.098200
  1.993500  0.279700  0.508300  0.202200  0.151200  0.050200  0.335300  /
  16471 'IEEET1' 1  0  400  0.0371  1  -1  0  0.6052  0.0981  1  0  3.3281  0.0153  4.4375  0.2652  /
  16471 'IEEEG1' 1 0 0  20  0.1585  0  0.3  0.104  -0.104  0.8434  0  0.2867  0.2605  0  0  0  0  0  0  0  0  0  0  /
  16471 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16471 'GENROU' 2  7.179300  0.058900  0.657100  0.043800  5.811315  0.000000  2.098200
  1.993500  0.279700  0.508300  0.202200  0.151200  0.050200  0.335300  /
  16471 'IEEET1' 2  0  400  0.0371  1  -1  0  0.6052  0.0981  1  0  3.3281  0.0153  4.4375  0.2652  /
  16471 'IEEEG1' 2 0 0  20  0.1585  0  0.3  0.104  -0.104  0.8434  0  0.2867  0.2605  0  0  0  0  0  0  0  0  0  0  /
  16471 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16472 'GENROU' 1  7.179300  0.058900  0.657100  0.043800  5.811315  0.000000  2.098200
  1.993500  0.279700  0.508300  0.202200  0.151200  0.050200  0.335300  /
  16472 'IEEET1' 1  0  400  0.0371  1  -1  0  0.6052  0.0981  1  0  3.3281  0.0153  4.4375  0.2652  /
  16472 'IEEEG1' 1 0 0  20  0.1585  0  0.3  0.104  -0.104  0.8434  0  0.2867  0.2605  0  0  0  0  0  0  0  0  0  0  /
  16472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16472 'GENROU' 2  7.179300  0.058900  0.657100  0.043800  5.811315  0.000000  2.098200
  1.993500  0.279700  0.508300  0.202200  0.151200  0.050200  0.335300  /
  16472 'IEEET1' 2  0  400  0.0371  1  -1  0  0.6052  0.0981  1  0  3.3281  0.0153  4.4375  0.2652  /
  16472 'IEEEG1' 2 0 0  20  0.1585  0  0.3  0.104  -0.104  0.8434  0  0.2867  0.2605  0  0  0  0  0  0  0  0  0  0  /
  16472 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16476 'GENSAL' 1  6.000000  0.330900  0.386500  2.759400  0.000000  0.916500  0.593900
  0.248400  0.246400  0.091500  0.187500  0.633600  /
  16476 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16476 'HYGOV' 1  0.05  0.526926  6.25705  0.2  0.33  0.167  1  0  1.2886  1.2  0.2  0.072  /
  16476 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16477 'GENSAL' 1  6.000000  0.330900  0.386500  2.759400  0.000000  0.916500  0.593900
  0.248400  0.246400  0.091500  0.187500  0.633600  /
  16477 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  16477 'HYGOV' 1  0.05  0.526926  6.25705  0.2  0.33  0.167  1  0  1.2886  1.2  0.2  0.072  /
  16477 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16477 'GENSAL' 2  6.000000  0.330900  0.386500  2.759400  0.000000  0.916500  0.593900
  0.248400  0.246400  0.091500  0.187500  0.633600  /
  16477 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  16477 'HYGOV' 2  0.05  0.526926  6.25705  0.2  0.33  0.167  1  0  1.2886  1.2  0.2  0.072  /
  16477 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16477 'GENSAL' 3  6.000000  0.330900  0.386500  2.759400  0.000000  0.916500  0.593900
  0.248400  0.246400  0.091500  0.187500  0.633600  /
  16477 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  16477 'HYGOV' 3  0.05  0.526926  6.25705  0.2  0.33  0.167  1  0  1.2886  1.2  0.2  0.072  /
  16477 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16477 'GENSAL' 4  6.000000  0.330900  0.386500  2.759400  0.000000  0.916500  0.593900
  0.248400  0.246400  0.091500  0.187500  0.633600  /
  16477 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  16477 'HYGOV' 4  0.05  0.526926  6.25705  0.2  0.33  0.167  1  0  1.2886  1.2  0.2  0.072  /
  16477 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16477 'GENSAL' 5  6.000000  0.330900  0.386500  2.759400  0.000000  0.916500  0.593900
  0.248400  0.246400  0.091500  0.187500  0.633600  /
  16477 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  16477 'HYGOV' 5  0.05  0.526926  6.25705  0.2  0.33  0.167  1  0  1.2886  1.2  0.2  0.072  /
  16477 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16481 'GENSAL' 1  6.000000  0.407500  0.541500  1.290500  0.000000  1.004800  0.651600
  0.281100  0.270600  0.077300  0.293500  0.852200  /
  16481 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6451  0.0819  3.5268  0.3753  /
  16481 'HYGOV' 1  0.07  0.722714  4.08282  0.05  0.4  0.167  1  0  0.8006  1.2  0  0.0766  /
  16481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16481 'GENSAL' 2  6.000000  0.407500  0.541500  1.290500  0.000000  1.004800  0.651600
  0.281100  0.270600  0.077300  0.293500  0.852200  /
  16481 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6451  0.0819  3.5268  0.3753  /
  16481 'HYGOV' 2  0.07  0.722714  4.08282  0.05  0.4  0.167  1  0  0.8006  1.2  0  0.0766  /
  16481 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16482 'GENSAL' 1  6.000000  0.407500  0.541500  1.290500  0.000000  1.004800  0.651600
  0.281100  0.270600  0.077300  0.293500  0.852200  /
  16482 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6451  0.0819  3.5268  0.3753  /
  16482 'HYGOV' 1  0.07  0.722714  4.08282  0.05  0.4  0.167  1  0  0.8006  1.2  0  0.0766  /
  16482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16486 'GENROU' 1  7.287600  0.054300  1.375300  0.040100  9.778880  0.000000  2.373500
  2.186700  0.296300  0.391700  0.177300  0.136900  0.200900  0.608400  /
  16486 'ESST4B' 1  0  3.8312  3.8312  1  -1  0  1  0  1  -1  0  5.8141  0  6.2008  0.08  0  0  /
  16486 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9623  0  1  1  0.15  0.5  1.3488  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16486 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16486 'GENROU' 2  7.287600  0.054300  1.375300  0.040100  9.778880  0.000000  2.373500
  2.186700  0.296300  0.391700  0.177300  0.136900  0.200900  0.608400  /
  16486 'ESST4B' 2  0  3.8312  3.8312  1  -1  0  1  0  1  -1  0  5.8141  0  6.2008  0.08  0  0  /
  16486 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.9623  0  1  1  0.15  0.5  1.3488  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16486 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16487 'GENROU' 1  7.287600  0.054300  1.375300  0.040100  9.778880  0.000000  2.373500
  2.186700  0.296300  0.391700  0.177300  0.136900  0.200900  0.608400  /
  16487 'ESST4B' 1  0  3.8312  3.8312  1  -1  0  1  0  1  -1  0  5.8141  0  6.2008  0.08  0  0  /
  16487 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9623  0  1  1  0.15  0.5  1.3488  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  16487 'GENROU' 2  7.287600  0.054300  1.375300  0.040100  9.778880  0.000000  2.373500
  2.186700  0.296300  0.391700  0.177300  0.136900  0.200900  0.608400  /
  16487 'ESST4B' 2  0  3.8312  3.8312  1  -1  0  1  0  1  -1  0  5.8141  0  6.2008  0.08  0  0  /
  16487 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.9623  0  1  1  0.15  0.5  1.3488  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  16487 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17282 'GENROU' 1  7.930500  0.048800  1.279600  0.070800  5.080759  0.000000  1.618200
  1.577200  0.168500  0.281000  0.107700  0.081500  0.041800  0.183900  /
  17282 'ESST4B' 1  0  3.6331  3.6331  1  -1  0  1  0  1  -1  0  6.3429  0  7.9661  0.08  0  0  /
  17282 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1615  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17282 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17286 'GENSAL' 1  6.000000  0.552700  0.297200  1.797500  0.000000  1.338800  0.869500
  0.417200  0.373000  0.190800  0.071900  0.174300  /
  17286 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.7495  0.0855  3.6661  0.3921  /
  17286 'HYGOV' 1  0.04  0.596622  4.67432  0.2  0.5  0.07  1  0  0.9282  1.2  1  0.0701  /
  17286 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17289 'GENSAL' 1  6.000000  0.287200  0.155100  2.480900  0.000000  1.055800  0.684800
  0.264600  0.169400  0.162500  0.263500  0.625800  /
  17289 'ESDC2A' 1  0.01  9.3  0.01  0.11  0.5  1.17  -1.17  0.2  1  0  0.15  0  2.36  0.1668  3.1467  0.6672  /
  17289 'HYGOV' 1  0.05  0.223067  2.44939  0.4  0.4  0.07  1  0  0.465  1.2  0  0.0736  /
  17289 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17289 'GENSAL' 2  6.000000  0.287200  0.155100  2.480900  0.000000  1.055800  0.684800
  0.264600  0.169400  0.162500  0.263500  0.625800  /
  17289 'ESDC2A' 2  0.01  9.3  0.01  0.11  0.5  1.17  -1.17  0.2  1  0  0.15  0  2.36  0.1668  3.1467  0.6672  /
  17289 'HYGOV' 2  0.05  0.223067  2.44939  0.4  0.4  0.07  1  0  0.465  1.2  0  0.0736  /
  17289 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17291 'GENSAL' 1  6.000000  0.497900  0.091600  2.907700  0.000000  0.643500  0.415800
  0.238900  0.195100  0.088500  0.188500  0.513400  /
  17291 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17291 'HYGOV' 1  0.05  0.295948  3.77525  0.05  0.5  0.167  1  0  0.7356  1.2  1  0.0789  /
  17291 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17292 'GENSAL' 1  6.000000  0.497900  0.091600  2.907700  0.000000  0.643500  0.415800
  0.238900  0.195100  0.088500  0.188500  0.513400  /
  17292 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17292 'HYGOV' 1  0.05  0.295948  3.77525  0.05  0.5  0.167  1  0  0.7356  1.2  1  0.0789  /
  17292 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17294 'GENSAL' 1  6.000000  0.497900  0.091600  2.907700  0.000000  0.643500  0.415800
  0.238900  0.195100  0.088500  0.188500  0.513400  /
  17294 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17294 'HYGOV' 1  0.05  0.295948  3.77525  0.05  0.5  0.167  1  0  0.7356  1.2  1  0.0789  /
  17294 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17294 'GENSAL' 2  6.000000  0.497900  0.091600  2.907700  0.000000  0.643500  0.415800
  0.238900  0.195100  0.088500  0.188500  0.513400  /
  17294 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17294 'HYGOV' 2  0.05  0.295948  3.77525  0.05  0.5  0.167  1  0  0.7356  1.2  1  0.0789  /
  17294 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17295 'GENSAL' 1  6.000000  0.497900  0.091600  2.907700  0.000000  0.643500  0.415800
  0.238900  0.195100  0.088500  0.188500  0.513400  /
  17295 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17295 'HYGOV' 1  0.05  0.295948  3.77525  0.05  0.5  0.167  1  0  0.7356  1.2  1  0.0789  /
  17295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17295 'GENSAL' 2  6.000000  0.497900  0.091600  2.907700  0.000000  0.643500  0.415800
  0.238900  0.195100  0.088500  0.188500  0.513400  /
  17295 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17295 'HYGOV' 2  0.05  0.295948  3.77525  0.05  0.5  0.167  1  0  0.7356  1.2  1  0.0789  /
  17295 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17298 'GENSAL' 1  6.000000  0.292800  0.480700  1.204600  0.000000  1.080800  0.701100
  0.417100  0.348500  0.124200  0.143900  0.622900  /
  17298 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7068  0.0845  3.6091  0.3874  /
  17298 'HYGOV' 1  0.07  0.612109  3.24657  0.04  0.33  0.1  1  0  0.6259  1.25  1  0.0762  /
  17298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17298 'GENSAL' 2  6.000000  0.292800  0.480700  1.204600  0.000000  1.080800  0.701100
  0.417100  0.348500  0.124200  0.143900  0.622900  /
  17298 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7068  0.0845  3.6091  0.3874  /
  17298 'HYGOV' 2  0.07  0.612109  3.24657  0.04  0.33  0.1  1  0  0.6259  1.25  1  0.0762  /
  17298 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17298 'GENSAL' 3  6.000000  0.292800  0.480700  1.204600  0.000000  1.080800  0.701100
  0.417100  0.348500  0.124200  0.143900  0.622900  /
  17298 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7068  0.0845  3.6091  0.3874  /
  17298 'HYGOV' 3  0.07  0.612109  3.24657  0.04  0.33  0.1  1  0  0.6259  1.25  1  0.0762  /
  17298 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17298 'GENSAL' 4  6.000000  0.292800  0.480700  1.204600  0.000000  1.080800  0.701100
  0.417100  0.348500  0.124200  0.143900  0.622900  /
  17298 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7068  0.0845  3.6091  0.3874  /
  17298 'HYGOV' 4  0.07  0.612109  3.24657  0.04  0.33  0.1  1  0  0.6259  1.25  1  0.0762  /
  17298 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17298 'GENSAL' 5  6.000000  0.292800  0.480700  1.204600  0.000000  1.080800  0.701100
  0.417100  0.348500  0.124200  0.143900  0.622900  /
  17298 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7068  0.0845  3.6091  0.3874  /
  17298 'HYGOV' 5  0.07  0.612109  3.24657  0.04  0.33  0.1  1  0  0.6259  1.25  1  0.0762  /
  17298 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17298 'GENSAL' 6  6.000000  0.292800  0.480700  1.204600  0.000000  1.080800  0.701100
  0.417100  0.348500  0.124200  0.143900  0.622900  /
  17298 'IEEET1' 6  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7068  0.0845  3.6091  0.3874  /
  17298 'HYGOV' 6  0.07  0.612109  3.24657  0.04  0.33  0.1  1  0  0.6259  1.25  1  0.0762  /
  17298 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17301 'GENSAL' 1  6.000000  0.318800  0.222200  2.266100  0.000000  1.373300  0.891900
  0.376200  0.321600  0.159000  0.179000  0.501900  /
  17301 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8201  0.0843  3.7601  0.3863  /
  17301 'HYGOV' 1  0.07  0.772012  7.4465  0.04  0.5  0.167  1  0  1.5812  1.25  1  0.0795  /
  17301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17301 'GENSAL' 2  6.000000  0.318800  0.222200  2.266100  0.000000  1.373300  0.891900
  0.376200  0.321600  0.159000  0.179000  0.501900  /
  17301 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8201  0.0843  3.7601  0.3863  /
  17301 'HYGOV' 2  0.07  0.772012  7.4465  0.04  0.5  0.167  1  0  1.5812  1.25  1  0.0795  /
  17301 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17304 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17304 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17307 'GENSAL' 1  6.000000  0.102600  0.157800  2.031100  0.000000  1.260900  0.818600
  0.337500  0.307400  0.212100  0.198400  0.509200  /
  17307 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9577  0.0892  3.9436  0.4089  /
  17307 'HYGOV' 1  0.05  0.80635  7.00092  0.4  0.33  0.167  1  0  1.4691  1.25  0.2  0.0735  /
  17307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17307 'GENSAL' 2  6.000000  0.102600  0.157800  2.031100  0.000000  1.260900  0.818600
  0.337500  0.307400  0.212100  0.198400  0.509200  /
  17307 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9577  0.0892  3.9436  0.4089  /
  17307 'HYGOV' 2  0.05  0.80635  7.00092  0.4  0.33  0.167  1  0  1.4691  1.25  0.2  0.0735  /
  17307 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17307 'GENSAL' 3  6.000000  0.102600  0.157800  2.031100  0.000000  1.260900  0.818600
  0.337500  0.307400  0.212100  0.198400  0.509200  /
  17307 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9577  0.0892  3.9436  0.4089  /
  17307 'HYGOV' 3  0.05  0.80635  7.00092  0.4  0.33  0.167  1  0  1.4691  1.25  0.2  0.0735  /
  17307 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17307 'GENSAL' 4  6.000000  0.102600  0.157800  2.031100  0.000000  1.260900  0.818600
  0.337500  0.307400  0.212100  0.198400  0.509200  /
  17307 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9577  0.0892  3.9436  0.4089  /
  17307 'HYGOV' 4  0.05  0.80635  7.00092  0.4  0.33  0.167  1  0  1.4691  1.25  0.2  0.0735  /
  17307 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17307 'GENSAL' 5  6.000000  0.102600  0.157800  2.031100  0.000000  1.260900  0.818600
  0.337500  0.307400  0.212100  0.198400  0.509200  /
  17307 'IEEET1' 5  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9577  0.0892  3.9436  0.4089  /
  17307 'HYGOV' 5  0.05  0.80635  7.00092  0.4  0.33  0.167  1  0  1.4691  1.25  0.2  0.0735  /
  17307 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17307 'GENSAL' 6  6.000000  0.102600  0.157800  2.031100  0.000000  1.260900  0.818600
  0.337500  0.307400  0.212100  0.198400  0.509200  /
  17307 'IEEET1' 6  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9577  0.0892  3.9436  0.4089  /
  17307 'HYGOV' 6  0.05  0.80635  7.00092  0.4  0.33  0.167  1  0  1.4691  1.25  0.2  0.0735  /
  17307 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17308 'GENSAL' 1  6.000000  0.496700  0.439600  1.348300  0.000000  1.445400  0.939000
  0.442400  0.263900  0.132600  0.080200  0.312400  /
  17308 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17308 'HYGOV' 1  0.05  1.30755  7.5001  0.05  0.33  0.167  1  0  1.5949  1.2  1  0.0775  /
  17308 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17314 'GENSAL' 1  6.000000  0.227400  0.317800  3.616500  0.000000  0.729400  0.471900
  0.219500  0.192100  0.115900  0.255500  0.627300  /
  17314 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  7.21  -7.21  0.2  1  0  1  0  1.33  0.1704  1.7733  0.6816  /
  17314 'HYGOV' 1  0.05  0.413112  6.42012  0.05  0.5  0.167  1  0  1.3275  1.25  0.2  0.0701  /
  17314 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17314 'GENSAL' 2  6.000000  0.227400  0.317800  3.616500  0.000000  0.729400  0.471900
  0.219500  0.192100  0.115900  0.255500  0.627300  /
  17314 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  7.21  -7.21  0.2  1  0  1  0  1.33  0.1704  1.7733  0.6816  /
  17314 'HYGOV' 2  0.05  0.413112  6.42012  0.05  0.5  0.167  1  0  1.3275  1.25  0.2  0.0701  /
  17314 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17315 'GENSAL' 1  6.000000  0.325500  0.365400  3.636100  0.000000  0.828200  0.536300
  0.297400  0.178800  0.144400  0.263400  0.640700  /
  17315 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6173  0.0872  3.4897  0.3996  /
  17315 'HYGOV' 1  0.04  0.260781  4.14898  0.05  0.33  0.1  1  0  0.8147  1.25  1  0.0755  /
  17315 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17315 'GENSAL' 2  6.000000  0.325500  0.365400  3.636100  0.000000  0.828200  0.536300
  0.297400  0.178800  0.144400  0.263400  0.640700  /
  17315 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6173  0.0872  3.4897  0.3996  /
  17315 'HYGOV' 2  0.04  0.260781  4.14898  0.05  0.33  0.1  1  0  0.8147  1.25  1  0.0755  /
  17315 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17315 'GENSAL' 3  6.000000  0.325500  0.365400  3.636100  0.000000  0.828200  0.536300
  0.297400  0.178800  0.144400  0.263400  0.640700  /
  17315 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6173  0.0872  3.4897  0.3996  /
  17315 'HYGOV' 3  0.04  0.260781  4.14898  0.05  0.33  0.1  1  0  0.8147  1.25  1  0.0755  /
  17315 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17315 'GENSAL' 4  6.000000  0.325500  0.365400  3.636100  0.000000  0.828200  0.536300
  0.297400  0.178800  0.144400  0.263400  0.640700  /
  17315 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6173  0.0872  3.4897  0.3996  /
  17315 'HYGOV' 4  0.04  0.260781  4.14898  0.05  0.33  0.1  1  0  0.8147  1.25  1  0.0755  /
  17315 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17315 'GENSAL' 5  6.000000  0.325500  0.365400  3.636100  0.000000  0.828200  0.536300
  0.297400  0.178800  0.144400  0.263400  0.640700  /
  17315 'IEEET1' 5  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6173  0.0872  3.4897  0.3996  /
  17315 'HYGOV' 5  0.04  0.260781  4.14898  0.05  0.33  0.1  1  0  0.8147  1.25  1  0.0755  /
  17315 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17315 'GENSAL' 6  6.000000  0.325500  0.365400  3.636100  0.000000  0.828200  0.536300
  0.297400  0.178800  0.144400  0.263400  0.640700  /
  17315 'IEEET1' 6  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6173  0.0872  3.4897  0.3996  /
  17315 'HYGOV' 6  0.04  0.260781  4.14898  0.05  0.33  0.1  1  0  0.8147  1.25  1  0.0755  /
  17315 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17318 'GENSAL' 1  6.000000  0.144900  0.362000  1.630300  0.000000  1.284700  0.834200
  0.345300  0.335700  0.196900  0.225300  0.611500  /
  17318 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0809  3.8095  0.3709  /
  17318 'HYGOV' 1  0.07  0.269638  1.95167  0.4  0.4  0.167  1  0  0.3671  1.2  1  0.0726  /
  17318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17318 'GENSAL' 2  6.000000  0.144900  0.362000  1.630300  0.000000  1.284700  0.834200
  0.345300  0.335700  0.196900  0.225300  0.611500  /
  17318 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0809  3.8095  0.3709  /
  17318 'HYGOV' 2  0.07  0.269638  1.95167  0.4  0.4  0.167  1  0  0.3671  1.2  1  0.0726  /
  17318 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17319 'GENSAL' 1  6.000000  0.144900  0.362000  1.630300  0.000000  1.284700  0.834200
  0.345300  0.335700  0.196900  0.225300  0.611500  /
  17319 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0809  3.8095  0.3709  /
  17319 'HYGOV' 1  0.07  0.269638  1.95167  0.4  0.4  0.167  1  0  0.3671  1.2  1  0.0726  /
  17319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17319 'GENSAL' 2  6.000000  0.144900  0.362000  1.630300  0.000000  1.284700  0.834200
  0.345300  0.335700  0.196900  0.225300  0.611500  /
  17319 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0809  3.8095  0.3709  /
  17319 'HYGOV' 2  0.07  0.269638  1.95167  0.4  0.4  0.167  1  0  0.3671  1.2  1  0.0726  /
  17319 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17320 'GENSAL' 1  6.000000  0.144900  0.362000  1.630300  0.000000  1.284700  0.834200
  0.345300  0.335700  0.196900  0.225300  0.611500  /
  17320 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0809  3.8095  0.3709  /
  17320 'HYGOV' 1  0.07  0.269638  1.95167  0.4  0.4  0.167  1  0  0.3671  1.2  1  0.0726  /
  17320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17320 'GENSAL' 2  6.000000  0.144900  0.362000  1.630300  0.000000  1.284700  0.834200
  0.345300  0.335700  0.196900  0.225300  0.611500  /
  17320 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0809  3.8095  0.3709  /
  17320 'HYGOV' 2  0.07  0.269638  1.95167  0.4  0.4  0.167  1  0  0.3671  1.2  1  0.0726  /
  17320 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17321 'GENSAL' 1  6.000000  0.504900  0.124100  2.219700  0.000000  0.795200  0.514800
  0.371500  0.257700  0.143700  0.064400  0.472200  /
  17321 'ESDC2A' 1  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.2111  3.1467  0.8444  /
  17321 'HYGOV' 1  0.05  0.721864  6.85842  0.05  0.5  0.167  1  0  1.4339  1.25  0  0.0707  /
  17321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17321 'GENSAL' 2  6.000000  0.504900  0.124100  2.219700  0.000000  0.795200  0.514800
  0.371500  0.257700  0.143700  0.064400  0.472200  /
  17321 'ESDC2A' 2  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.2111  3.1467  0.8444  /
  17321 'HYGOV' 2  0.05  0.721864  6.85842  0.05  0.5  0.167  1  0  1.4339  1.25  0  0.0707  /
  17321 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17324 'WT3G1' 1  14  0.8  30  0  0.1  1.65  /
  17324 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  17324 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  17324 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  17327 'GENSAL' 1  6.000000  0.304600  0.246600  2.316500  0.000000  1.337800  0.868800
  0.521900  0.518500  0.231400  0.098000  0.520000  /
  17327 'ESDC2A' 1  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.23  3.1467  0.9198  /
  17327 'HYGOV' 1  0.05  0.198492  2.04032  0.4  0.5  0.07  1  0  0.3844  1.2  0  0.0707  /
  17327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17327 'GENSAL' 2  6.000000  0.304600  0.246600  2.316500  0.000000  1.337800  0.868800
  0.521900  0.518500  0.231400  0.098000  0.520000  /
  17327 'ESDC2A' 2  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.23  3.1467  0.9198  /
  17327 'HYGOV' 2  0.05  0.198492  2.04032  0.4  0.5  0.07  1  0  0.3844  1.2  0  0.0707  /
  17327 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17328 'GENSAL' 1  6.000000  0.304600  0.246600  2.316500  0.000000  1.337800  0.868800
  0.521900  0.518500  0.231400  0.098000  0.520000  /
  17328 'ESDC2A' 1  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.23  3.1467  0.9198  /
  17328 'HYGOV' 1  0.05  0.198492  2.04032  0.4  0.5  0.07  1  0  0.3844  1.2  0  0.0707  /
  17328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17328 'GENSAL' 2  6.000000  0.304600  0.246600  2.316500  0.000000  1.337800  0.868800
  0.521900  0.518500  0.231400  0.098000  0.520000  /
  17328 'ESDC2A' 2  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.23  3.1467  0.9198  /
  17328 'HYGOV' 2  0.05  0.198492  2.04032  0.4  0.5  0.07  1  0  0.3844  1.2  0  0.0707  /
  17328 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17329 'GENSAL' 1  6.000000  0.304600  0.246600  2.316500  0.000000  1.337800  0.868800
  0.521900  0.518500  0.231400  0.098000  0.520000  /
  17329 'ESDC2A' 1  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.23  3.1467  0.9198  /
  17329 'HYGOV' 1  0.05  0.198492  2.04032  0.4  0.5  0.07  1  0  0.3844  1.2  0  0.0707  /
  17329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17329 'GENSAL' 2  6.000000  0.304600  0.246600  2.316500  0.000000  1.337800  0.868800
  0.521900  0.518500  0.231400  0.098000  0.520000  /
  17329 'ESDC2A' 2  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.23  3.1467  0.9198  /
  17329 'HYGOV' 2  0.05  0.198492  2.04032  0.4  0.5  0.07  1  0  0.3844  1.2  0  0.0707  /
  17329 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17333 'GENSAL' 1  6.000000  0.079000  0.092800  2.698000  0.000000  1.029000  0.667300
  0.471100  0.307200  0.163100  0.299700  0.800800  /
  17333 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5573  0.087  3.4097  0.3988  /
  17333 'HYGOV' 1  0.05  0.372108  4.38524  0.05  0.5  0.2  1  0  0.8654  1.25  0  0.0782  /
  17333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17333 'GENSAL' 2  6.000000  0.079000  0.092800  2.698000  0.000000  1.029000  0.667300
  0.471100  0.307200  0.163100  0.299700  0.800800  /
  17333 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5573  0.087  3.4097  0.3988  /
  17333 'HYGOV' 2  0.05  0.372108  4.38524  0.05  0.5  0.2  1  0  0.8654  1.25  0  0.0782  /
  17333 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17338 'GENROU' 1  8.255400  0.046900  0.678800  0.090400  5.893540  0.000000  2.333600
  2.154500  0.264300  0.595700  0.180400  0.139400  0.127200  0.367100  /
  17338 'ESST4B' 1  0  3.9888  3.9888  1  -1  0  1  0  1  -1  0  6.6594  0  7.9769  0.08  0  0  /
  17338 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.724  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17338 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17339 'GENROU' 1  8.255400  0.046900  0.678800  0.090400  5.893540  0.000000  2.333600
  2.154500  0.264300  0.595700  0.180400  0.139400  0.127200  0.367100  /
  17339 'ESST4B' 1  0  3.9888  3.9888  1  -1  0  1  0  1  -1  0  6.6594  0  7.9769  0.08  0  0  /
  17339 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.724  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17340 'GENROU' 1  8.255400  0.046900  0.678800  0.090400  5.893540  0.000000  2.333600
  2.154500  0.264300  0.595700  0.180400  0.139400  0.127200  0.367100  /
  17340 'ESST4B' 1  0  3.9888  3.9888  1  -1  0  1  0  1  -1  0  6.6594  0  7.9769  0.08  0  0  /
  17340 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.724  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17347 'GENROU' 1  6.864900  0.041500  0.528200  0.050800  4.213260  0.000000  2.402800
  2.277400  0.345300  0.290400  0.248200  0.186900  0.139100  0.513200  /
  17347 'ESST4B' 1  0  11.4845  0.5018  6  -6  0  1  0  4.6  -4.6  0  5.4431  0  6.5494  0.1158  0  0  /
  17347 'IEEEG1' 1 0 0  14.8636  0.1621  0  0.1  0.1  -0.1  0.867  0  0.1256  0.2632  0  10  0  0  0.5  0.3  0  0  0  0  /
  17347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17353 'GENROU' 1  4.048300  0.038600  1.062600  0.048200  3.579197  0.000000  1.722900
