  1.643700  0.293000  0.465900  0.211500  0.158400  0.153200  0.541300  /
  17353 'ESST4B' 1  0  41.2611  6.2538  1  -1  0  1  0  1  -1  0  5.4224  0  7.9756  0.0871  0  0  /
  17353 'IEEEG1' 1 0 0  20  0.0822  0  0.2  0.3806  -0.3806  0.7905  0  0.2335  0.3015  0  8.0481  0.3975  0  0  0  0  0  0  0  /
  17353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17354 'GENROU' 1  4.048300  0.038600  1.062600  0.048200  3.579197  0.000000  1.722900
  1.643700  0.293000  0.465900  0.211500  0.158400  0.153200  0.541300  /
  17354 'ESST4B' 1  0  41.2611  6.2538  1  -1  0  1  0  1  -1  0  5.4224  0  7.9756  0.0871  0  0  /
  17354 'IEEEG1' 1 0 0  20  0.0822  0  0.2  0.3806  -0.3806  0.7905  0  0.2335  0.3015  0  8.0481  0.3975  0  0  0  0  0  0  0  /
  17354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17355 'GENROU' 1  4.048300  0.038600  1.062600  0.048200  3.579197  0.000000  1.722900
  1.643700  0.293000  0.465900  0.211500  0.158400  0.153200  0.541300  /
  17355 'ESST4B' 1  0  41.2611  6.2538  1  -1  0.01  1  0  1  -1  0  5.4224  0  7.9756  0.0871  0  0  /
  17355 'IEEEG1' 1 0 0  20  0.0822  0  0.2  0.3806  -0.3806  0.7905  0  0.2335  0.3015  0  8.0481  0.3975  0  0  0  0  0  0  0  /
  17355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17356 'GENROU' 1  4.048300  0.038600  1.062600  0.048200  3.579197  0.000000  1.722900
  1.643700  0.293000  0.465900  0.211500  0.158400  0.153200  0.541300  /
  17356 'ESST4B' 1  0  41.2611  6.2538  1  -1  0  1  0  1  -1  0  5.4224  0  7.9756  0.0871  0  0  /
  17356 'IEEEG1' 1 0 0  20  0.0822  0  0.2  0.3806  -0.3806  0.7905  0  0.2335  0.3015  0  8.0481  0.3975  0  0  0  0  0  0  0  /
  17356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17358 'GENSAL' 1  6.000000  0.259500  0.122100  3.979800  0.000000  1.009900  0.654800
  0.417300  0.277000  0.244700  0.070900  0.250000  /
  17358 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17358 'HYGOV' 1  0.05  0.445579  7.54105  0.05  0.5  0.167  1  0  1.6054  1.2  0  0.0771  /
  17358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17358 'GENSAL' 2  6.000000  0.259500  0.122100  3.979800  0.000000  1.009900  0.654800
  0.417300  0.277000  0.244700  0.070900  0.250000  /
  17358 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17358 'HYGOV' 2  0.05  0.445579  7.54105  0.05  0.5  0.167  1  0  1.6054  1.2  0  0.0771  /
  17358 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17358 'GENSAL' 3  6.000000  0.259500  0.122100  3.979800  0.000000  1.009900  0.654800
  0.417300  0.277000  0.244700  0.070900  0.250000  /
  17358 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17358 'HYGOV' 3  0.05  0.445579  7.54105  0.05  0.5  0.167  1  0  1.6054  1.2  0  0.0771  /
  17358 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17358 'GENSAL' 4  6.000000  0.259500  0.122100  3.979800  0.000000  1.009900  0.654800
  0.417300  0.277000  0.244700  0.070900  0.250000  /
  17358 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  17358 'HYGOV' 4  0.05  0.445579  7.54105  0.05  0.5  0.167  1  0  1.6054  1.2  0  0.0771  /
  17358 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17358 'GENSAL' 5  6.000000  0.259500  0.122100  3.979800  0.000000  1.009900  0.654800
  0.417300  0.277000  0.244700  0.070900  0.250000  /
  17358 'SCRX' 5  0.1  10.01  100  0.01  -4  5  0  0  /
  17358 'HYGOV' 5  0.05  0.445579  7.54105  0.05  0.5  0.167  1  0  1.6054  1.2  0  0.0771  /
  17358 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17358 'GENSAL' 6  6.000000  0.259500  0.122100  3.979800  0.000000  1.009900  0.654800
  0.417300  0.277000  0.244700  0.070900  0.250000  /
  17358 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  17358 'HYGOV' 6  0.05  0.445579  7.54105  0.05  0.5  0.167  1  0  1.6054  1.2  0  0.0771  /
  17358 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17359 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17359 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17359 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17359 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17359 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17359 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17359 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17359 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17359 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17359 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17361 'GENROU' 1  9.488100  0.035600  0.693300  0.041600  2.326048  0.000000  2.292900
  2.175100  0.386300  0.372600  0.276900  0.209200  0.031600  0.298200  /
  17361 'IEEET1' 1  0.06  25  0.033333  1  -1  0  0.9011  0.08  1  0  3.7963  0.1766  5.0617  0.4463  /
  17361 'IEEEG1' 1 0 0  20  0.1609  0  0.5  0.3439  -0.3439  1.0815  0  0.3589  0.2939  0  8.268  0  0  0  0  0  0  0  0  /
  17361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17362 'GENROU' 1  9.488100  0.035600  0.693300  0.041600  2.326048  0.000000  2.292900
  2.175100  0.386300  0.372600  0.276900  0.209200  0.031600  0.298200  /
  17362 'IEEET1' 1  0.06  25  0.033333  1  -1  0  0.9011  0.08  1  0  3.7963  0.1766  5.0617  0.4463  /
  17362 'IEEEG1' 1 0 0  20  0.1609  0  0.5  0.3439  -0.3439  1.0815  0  0.3589  0.2939  0  8.268  0  0  0  0  0  0  0  0  /
  17362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17362 'GENROU' 2  9.488100  0.035600  0.693300  0.041600  2.326048  0.000000  2.292900
  2.175100  0.386300  0.372600  0.276900  0.209200  0.031600  0.298200  /
  17362 'IEEET1' 2  0.06  25  0.0252  1  -1  0  0.9011  0.08  1  0  3.7963  0.1766  5.0617  0.4463  /
  17362 'IEEEG1' 2 0 0  20  0.1609  0  0.5  0.3439  -0.3439  1.0815  0  0.3589  0.2939  0  8.268  0  0  0  0  0  0  0  0  /
  17362 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17364 'GENSAL' 1  6.000000  0.575000  0.596300  3.984900  0.000000  1.286500  0.835300
  0.420900  0.289700  0.080300  0.187300  0.396700  /
  17364 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17364 'HYGOV' 1  0.07  0.457605  7.73914  0.05  0.5  0.167  1  0  1.6566  1.2  1  0.0786  /
  17364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17364 'GENSAL' 2  6.000000  0.575000  0.596300  3.984900  0.000000  1.286500  0.835300
  0.420900  0.289700  0.080300  0.187300  0.396700  /
  17364 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17364 'HYGOV' 2  0.07  0.457605  7.73914  0.05  0.5  0.167  1  0  1.6566  1.2  1  0.0786  /
  17364 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17366 'GENSAL' 1  6.000000  0.409100  0.558100  1.682100  0.000000  0.860900  0.557700
  0.343300  0.329800  0.166300  0.134200  0.464600  /
  17366 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.201  3.1467  0.8039  /
  17366 'HYGOV' 1  0.07  0.252633  1.88743  0.05  0.5  0.167  1  0  0.3546  1.2  1  0.0727  /
  17366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17366 'GENSAL' 2  6.000000  0.482700  0.287100  1.442500  0.000000  0.817100  0.529100
  0.351200  0.284300  0.249200  0.221000  0.682600  /
  17366 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  17366 'HYGOV' 2  0.05  1.22845  7.53598  0.2  0.33  0.07  1  0  1.6041  1.2  0  0.075  /
  17366 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17366 'GENSAL' 3  6.000000  0.482700  0.287100  1.442500  0.000000  0.817100  0.529100
  0.351200  0.284300  0.249200  0.221000  0.682600  /
  17366 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17366 'HYGOV' 3  0.05  1.22845  7.53598  0.2  0.33  0.07  1  0  1.6041  1.2  0  0.075  /
  17366 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17369 'GENSAL' 1  6.000000  0.555000  0.098400  3.620800  0.000000  0.593400  0.383100
  0.208200  0.138000  0.114600  0.057400  0.319700  /
  17369 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0745  1  0  2.4765  0.136  3.302  0.4079  /
  17369 'HYGOV' 1  0.05  0.395061  6.16078  0.05  0.5  0.167  1  0  1.2658  1.2  0.5  0.0762  /
  17369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17369 'GENSAL' 2  6.000000  0.555000  0.098400  3.620800  0.000000  0.593400  0.383100
  0.208200  0.138000  0.114600  0.057400  0.319700  /
  17369 'ESDC1A' 2  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0745  1  0  2.4765  0.136  3.302  0.4079  /
  17369 'HYGOV' 2  0.05  0.395061  6.16078  0.05  0.5  0.167  1  0  1.2658  1.2  0.5  0.0762  /
  17369 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17370 'GENSAL' 1  6.000000  0.555000  0.098400  3.620800  0.000000  0.593400  0.383100
  0.208200  0.138000  0.114600  0.057400  0.319700  /
  17370 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0745  1  0  2.4765  0.136  3.302  0.4079  /
  17370 'HYGOV' 1  0.05  0.395061  6.16078  0.05  0.5  0.167  1  0  1.2658  1.2  0.5  0.0762  /
  17370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17370 'GENSAL' 2  6.000000  0.480900  0.301900  1.946900  0.000000  1.310000  0.850600
  0.472500  0.440500  0.201400  0.108700  0.338800  /
  17370 'ESDC2A' 2  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  2.36  0.2038  3.1467  0.8153  /
  17370 'HYGOV' 2  0.05  0.895184  7.42022  0.4  0.33  0.167  1  0  1.5745  1.2  1  0.0775  /
  17370 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17371 'GENSAL' 1  6.000000  0.480900  0.301900  1.946900  0.000000  1.310000  0.850600
  0.472500  0.440500  0.201400  0.108700  0.338800  /
  17371 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  2.36  0.2038  3.1467  0.8153  /
  17371 'HYGOV' 1  0.05  0.895184  7.42022  0.4  0.33  0.167  1  0  1.5745  1.2  1  0.0775  /
  17371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17372 'GENSAL' 1  6.000000  0.480900  0.301900  1.946900  0.000000  1.310000  0.850600
  0.472500  0.440500  0.201400  0.108700  0.338800  /
  17372 'ESDC2A' 1  0.02  50  0.01  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  2.36  0.2038  3.1467  0.8153  /
  17372 'HYGOV' 1  0.05  0.895184  7.42022  0.4  0.33  0.167  1  0  1.5745  1.2  1  0.0775  /
  17372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17378 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17378 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17381 'GENROU' 1  7.395700  0.035700  0.653100  0.043800  2.906779  0.000000  1.326700
  1.274400  0.185900  0.452000  0.136400  0.100100  0.176800  0.588400  /
  17381 'ESAC6A' 1  0.033333  411.343  22.6208  3  0.1663  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  1  1  0.25  0.225  22.5  1  4.4334  0.0268  5.9111  0.1788  /
  17381 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.9024  0  0.2511  1  0  0  0  0  0.5  0.509  0  0  0  0  /
  17381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17383 'GENSAL' 1  6.000000  0.113000  0.050200  1.671800  0.000000  1.238300  0.803900
  0.500800  0.458500  0.146600  0.174600  0.596300  /
  17383 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8037  0.082  3.7383  0.3758  /
  17383 'HYGOV' 1  0.04  0.779735  5.63894  0.05  0.5  0.167  1  0  1.1443  1.2  1  0.073  /
  17383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17383 'GENSAL' 2  6.000000  0.113000  0.050200  1.671800  0.000000  1.238300  0.803900
  0.500800  0.458500  0.146600  0.174600  0.596300  /
  17383 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8037  0.082  3.7383  0.3758  /
  17383 'HYGOV' 2  0.04  0.779735  5.63894  0.05  0.5  0.167  1  0  1.1443  1.2  1  0.073  /
  17383 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17383 'GENSAL' 3  6.000000  0.113000  0.050200  1.671800  0.000000  1.238300  0.803900
  0.500800  0.458500  0.146600  0.174600  0.596300  /
  17383 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8037  0.082  3.7383  0.3758  /
  17383 'HYGOV' 3  0.04  0.779735  5.63894  0.05  0.5  0.167  1  0  1.1443  1.2  1  0.073  /
  17383 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17383 'GENSAL' 4  6.000000  0.113000  0.050200  1.671800  0.000000  1.238300  0.803900
  0.500800  0.458500  0.146600  0.174600  0.596300  /
  17383 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8037  0.082  3.7383  0.3758  /
  17383 'HYGOV' 4  0.04  0.779735  5.63894  0.05  0.5  0.167  1  0  1.1443  1.2  1  0.073  /
  17383 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17383 'GENSAL' 5  6.000000  0.113000  0.050200  1.671800  0.000000  1.238300  0.803900
  0.500800  0.458500  0.146600  0.174600  0.596300  /
  17383 'IEEET1' 5  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8037  0.082  3.7383  0.3758  /
  17383 'HYGOV' 5  0.04  0.779735  5.63894  0.05  0.5  0.167  1  0  1.1443  1.2  1  0.073  /
  17383 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17383 'GENSAL' 6  6.000000  0.113000  0.050200  1.671800  0.000000  1.238300  0.803900
  0.500800  0.458500  0.146600  0.174600  0.596300  /
  17383 'IEEET1' 6  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8037  0.082  3.7383  0.3758  /
  17383 'HYGOV' 6  0.04  0.779735  5.63894  0.05  0.5  0.167  1  0  1.1443  1.2  1  0.073  /
  17383 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17385 'GENSAL' 1  6.000000  0.391200  0.367300  3.611900  0.000000  0.684800  0.442700
  0.205400  0.161900  0.143400  0.155600  0.444500  /
  17385 'ESDC2A' 1  0.016667  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.1972  1.7733  0.7889  /
  17385 'HYGOV' 1  0.05  0.543918  8.28999  0.4  0.4  0.07  1  0  1.8027  1.2  0.2  0.0746  /
  17385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17385 'GENSAL' 2  6.000000  0.391200  0.367300  3.611900  0.000000  0.684800  0.442700
  0.205400  0.161900  0.143400  0.155600  0.444500  /
  17385 'ESDC2A' 2  0.01  50  0.01  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.1972  1.7733  0.7889  /
  17385 'HYGOV' 2  0.05  0.543918  8.28999  0.4  0.4  0.07  1  0  1.8027  1.2  0.2  0.0746  /
  17385 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17386 'GENSAL' 1  6.000000  0.391200  0.367300  3.611900  0.000000  0.684800  0.442700
  0.205400  0.161900  0.143400  0.155600  0.444500  /
  17386 'ESDC2A' 1  0.016667  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.1972  1.7733  0.7889  /
  17386 'HYGOV' 1  0.05  0.543918  8.28999  0.4  0.4  0.07  1  0  1.8027  1.2  0.2  0.0746  /
  17386 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17386 'GENSAL' 2  6.000000  0.391200  0.367300  3.611900  0.000000  0.684800  0.442700
  0.205400  0.161900  0.143400  0.155600  0.444500  /
  17386 'ESDC2A' 2  0.016667  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  1.33  0.1972  1.7733  0.7889  /
  17386 'HYGOV' 2  0.05  0.543918  8.28999  0.4  0.4  0.07  1  0  1.8027  1.2  0.2  0.0746  /
  17386 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17388 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17388 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17393 'GENSAL' 1  6.000000  0.104100  0.195800  1.430100  0.000000  1.445200  0.938800
  0.674500  0.396000  0.181300  0.121500  0.318800  /
  17393 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0311  1  0  2.458  0.1374  3.2773  0.4121  /
  17393 'HYGOV' 1  0.04  0.333917  2.11796  0.05  0.33  0.167  1  0  0.3996  1.2  0  0.0736  /
  17393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17393 'GENSAL' 2  6.000000  0.104100  0.195800  1.430100  0.000000  1.445200  0.938800
  0.674500  0.396000  0.181300  0.121500  0.318800  /
  17393 'ESDC1A' 2  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0311  1  0  2.458  0.1374  3.2773  0.4121  /
  17393 'HYGOV' 2  0.04  0.333917  2.11796  0.05  0.33  0.167  1  0  0.3996  1.2  0  0.0736  /
  17393 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17394 'GENSAL' 1  6.000000  0.104100  0.195800  1.430100  0.000000  1.445200  0.938800
  0.674500  0.396000  0.181300  0.121500  0.318800  /
  17394 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0311  1  0  2.458  0.1374  3.2773  0.4121  /
  17394 'HYGOV' 1  0.04  0.333917  2.11796  0.05  0.33  0.167  1  0  0.3996  1.2  0  0.0736  /
  17394 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17394 'GENSAL' 2  6.000000  0.104100  0.195800  1.430100  0.000000  1.445200  0.938800
  0.674500  0.396000  0.181300  0.121500  0.318800  /
  17394 'ESDC1A' 2  0.06  40  0.01  0  0  1  -1  0  0.9  0.0311  1  0  2.458  0.1374  3.2773  0.4121  /
  17394 'HYGOV' 2  0.04  0.333917  2.11796  0.05  0.33  0.167  1  0  0.3996  1.2  0  0.0736  /
  17394 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17395 'GENSAL' 1  6.000000  0.104100  0.195800  1.430100  0.000000  1.445200  0.938800
  0.674500  0.396000  0.181300  0.121500  0.318800  /
  17395 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0311  1  0  2.458  0.1374  3.2773  0.4121  /
  17395 'HYGOV' 1  0.04  0.333917  2.11796  0.05  0.33  0.167  1  0  0.3996  1.2  0  0.0736  /
  17395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17398 'GENROU' 1  9.487900  0.056700  0.671100  0.079100  1.496403  0.000000  1.672300
  1.596600  0.221900  0.476800  0.161700  0.119700  0.193600  0.622200  /
  17398 'IEEET1' 1  0.06  25  0.0581  1  -1  0  0.5852  0.1192  1  0  3.6176  0.0204  4.8235  0.2709  /
  17398 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.0921  0  0.1265  0.3234  0  8.4013  0  0  0  0  0  0  0  0  /
  17398 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17398 'GENROU' 2  9.487900  0.056700  0.671100  0.079100  1.496403  0.000000  1.672300
  1.596600  0.221900  0.476800  0.161700  0.119700  0.193600  0.622200  /
  17398 'IEEET1' 2  0.06  25  0.0581  1  -1  0  0.5852  0.1192  1  0  3.6176  0.0204  4.8235  0.2709  /
  17398 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.1  -0.1  1.0921  0  0.1265  0.3234  0  8.4013  0  0  0  0  0  0  0  0  /
  17398 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17399 'GENROU' 1  9.487900  0.056700  0.671100  0.079100  1.496403  0.000000  1.672300
  1.596600  0.221900  0.476800  0.161700  0.119700  0.193600  0.622200  /
  17399 'IEEET1' 1  0.06  25  0.0581  1  -1  0  0.5852  0.1192  1  0  3.6176  0.0204  4.8235  0.2709  /
  17399 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.0921  0  0.1265  0.3234  0  8.4013  0  0  0  0  0  0  0  0  /
  17399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17399 'GENROU' 2  9.487900  0.056700  0.671100  0.079100  1.496403  0.000000  1.672300
  1.596600  0.221900  0.476800  0.161700  0.119700  0.193600  0.622200  /
  17399 'IEEET1' 2  0.06  25  0.0581  1  -1  0  0.5852  0.1192  1  0  3.6176  0.0204  4.8235  0.2709  /
  17399 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.1  -0.1  1.0921  0  0.1265  0.3234  0  8.4013  0  0  0  0  0  0  0  0  /
  17399 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17400 'GENROU' 1  9.487900  0.056700  0.671100  0.079100  1.496403  0.000000  1.672300
  1.596600  0.221900  0.476800  0.161700  0.119700  0.193600  0.622200  /
  17400 'IEEET1' 1  0.06  25  0.0581  1  -1  0  0.5852  0.1192  1  0  3.6176  0.0204  4.8235  0.2709  /
  17400 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.0921  0  0.1265  0.3234  0  8.4013  0  0  0  0  0  0  0  0  /
  17400 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17400 'GENROU' 2  9.487900  0.056700  0.671100  0.079100  1.496403  0.000000  1.672300
  1.596600  0.221900  0.476800  0.161700  0.119700  0.193600  0.622200  /
  17400 'IEEET1' 2  0.06  25  0.0581  1  -1  0  0.5852  0.1192  1  0  3.6176  0.0204  4.8235  0.2709  /
  17400 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.1  -0.1  1.0921  0  0.1265  0.3234  0  8.4013  0  0  0  0  0  0  0  0  /
  17400 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17403 'GENSAL' 1  6.000000  0.125500  0.221000  1.566600  0.000000  0.741700  0.479900
  0.347000  0.304100  0.096100  0.184800  0.654200  /
  17403 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17403 'HYGOV' 1  0.04  0.779018  5.29394  0.2  0.4  0.167  1  0  1.0658  1.2  1  0.0722  /
  17403 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17403 'GENSAL' 2  6.000000  0.125500  0.221000  1.566600  0.000000  0.741700  0.479900
  0.347000  0.304100  0.096100  0.184800  0.654200  /
  17403 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17403 'HYGOV' 2  0.04  0.779018  5.29394  0.2  0.4  0.167  1  0  1.0658  1.2  1  0.0722  /
  17403 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17403 'GENSAL' 3  6.000000  0.125500  0.221000  1.566600  0.000000  0.741700  0.479900
  0.347000  0.304100  0.096100  0.184800  0.654200  /
  17403 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17403 'HYGOV' 3  0.04  0.779018  5.29394  0.2  0.4  0.167  1  0  1.0658  1.2  1  0.0722  /
  17403 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17403 'GENSAL' 4  6.000000  0.125500  0.221000  1.566600  0.000000  0.741700  0.479900
  0.347000  0.304100  0.096100  0.184800  0.654200  /
  17403 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  17403 'HYGOV' 4  0.04  0.779018  5.29394  0.2  0.4  0.167  1  0  1.0658  1.2  1  0.0722  /
  17403 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17406 'GENSAL' 1  6.000000  0.112700  0.515600  3.963200  0.000000  0.593300  0.383000
  0.252900  0.146400  0.125200  0.075200  0.480800  /
  17406 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6411  0.0832  3.5214  0.3813  /
  17406 'HYGOV' 1  0.04  0.428765  7.24693  0.2  0.33  0.167  1  0  1.5306  1.25  0.2  0.0788  /
  17406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17407 'GENSAL' 1  6.000000  0.112700  0.515600  3.963200  0.000000  0.593300  0.383000
  0.252900  0.146400  0.125200  0.075200  0.480800  /
  17407 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6411  0.0832  3.5214  0.3813  /
  17407 'HYGOV' 1  0.04  0.428765  7.24693  0.2  0.33  0.167  1  0  1.5306  1.25  0.2  0.0788  /
  17407 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17409 'GENSAL' 1  6.000000  0.168600  0.195300  2.270500  0.000000  1.150100  0.746400
  0.492700  0.339500  0.126200  0.205500  0.527400  /
  17409 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.1802  1.7733  0.7208  /
  17409 'HYGOV' 1  0.05  0.836775  8.03852  0.05  0.33  0.167  1  0  1.7353  1.2  0  0.0718  /
  17409 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17409 'GENSAL' 2  6.000000  0.518300  0.581800  3.951100  0.000000  0.873100  0.565600
  0.228300  0.215100  0.175700  0.092300  0.518800  /
  17409 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.33  0.2225  1.7733  0.8898  /
  17409 'HYGOV' 2  0.05  0.39793  6.73721  0.05  0.4  0.167  1  0  1.4042  1.2  0.5  0.0733  /
  17409 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17410 'GENSAL' 1  6.000000  0.518300  0.581800  3.951100  0.000000  0.873100  0.565600
  0.228300  0.215100  0.175700  0.092300  0.518800  /
  17410 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.33  0.2225  1.7733  0.8898  /
  17410 'HYGOV' 1  0.05  0.39793  6.73721  0.05  0.4  0.167  1  0  1.4042  1.2  0.5  0.0733  /
  17410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17410 'GENSAL' 2  6.000000  0.518300  0.581800  3.951100  0.000000  0.873100  0.565600
  0.228300  0.215100  0.175700  0.092300  0.518800  /
  17410 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.33  0.2225  1.7733  0.8898  /
  17410 'HYGOV' 2  0.05  0.39793  6.73721  0.05  0.4  0.167  1  0  1.4042  1.2  0.5  0.0733  /
  17410 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17411 'GENSAL' 1  6.000000  0.518300  0.581800  3.951100  0.000000  0.873100  0.565600
  0.228300  0.215100  0.175700  0.092300  0.518800  /
  17411 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.33  0.2225  1.7733  0.8898  /
  17411 'HYGOV' 1  0.05  0.39793  6.73721  0.05  0.4  0.167  1  0  1.4042  1.2  0.5  0.0733  /
  17411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17415 'GENSAL' 1  6.000000  0.481600  0.390700  2.475500  0.000000  1.294400  0.840500
  0.554500  0.383900  0.216000  0.144100  0.523900  /
  17415 'ESDC1A' 1  0  100  0.02  0  0  1  -1  0  0.9  0.0401  1  0  2.4019  0.1265  3.2025  0.3796  /
  17415 'HYGOV' 1  0.05  0.177954  1.95577  0.4  0.5  0.167  1  0  0.3679  1.2  0.5  0.0763  /
  17415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17415 'GENSAL' 2  6.000000  0.370500  0.342200  2.759600  0.000000  0.897900  0.581800
  0.319400  0.280200  0.103200  0.217600  0.536600  /
  17415 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17415 'HYGOV' 2  0.05  0.585754  6.91524  0.2  0.5  0.167  1  0  1.4479  1.2  0  0.079  /
  17415 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17419 'GENSAL' 1  6.000000  0.054800  0.065900  3.727800  0.000000  1.210900  0.786000
  0.569600  0.453100  0.241600  0.163500  0.542600  /
  17419 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.935  0.0833  3.9133  0.3818  /
  17419 'HYGOV' 1  0.05  0.48531  7.68253  0.4  0.33  0.167  1  0  1.6419  1.2  1  0.0774  /
  17419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17420 'GENSAL' 1  6.000000  0.054800  0.065900  3.727800  0.000000  1.210900  0.786000
  0.569600  0.453100  0.241600  0.163500  0.542600  /
  17420 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.935  0.0833  3.9133  0.3818  /
  17420 'HYGOV' 1  0.05  0.48531  7.68253  0.4  0.33  0.167  1  0  1.6419  1.2  1  0.0774  /
  17420 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17425 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17425 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17429 'WT3G1' 1  13  0.8  30  0  0.1  2.2  /
  17429 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  17429 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  17429 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  17432 'GENROU' 1  4.092100  0.049600  0.808100  0.062100  1.712638  0.000000  1.776100
  1.704600  0.174000  0.218600  0.134600  0.102900  0.140000  0.762900  /
  17432 'ESST4B' 1  0  3.7723  3.7723  1  -1  0  1  0  1  -1  0  6.6293  0  6.1382  0.08  0  0  /
  17432 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.7434  7.2968  0  1  1  0.15  0.5  1.3999  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17432 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17435 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17435 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17435 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17435 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17439 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17439 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17439 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17439 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17442 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17442 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17447 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17447 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17448 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17448 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17448 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17448 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17451 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17451 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17455 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17455 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17461 'GENROU' 1  7.575800  0.040100  0.318400  0.062400  6.352608  0.000000  1.695800
  1.639800  0.217300  0.344800  0.171500  0.132300  0.206100  0.595700  /
  17461 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5714  0  0  0  1  0  1.2  0  6.5242  0  0.08  /
  17461 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8391  2  0  1  1  0.15  0.5  2.3017  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17461 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17462 'GENROU' 1  7.575800  0.040100  0.318400  0.062400  6.352608  0.000000  1.695800
  1.639800  0.217300  0.344800  0.171500  0.132300  0.206100  0.595700  /
  17462 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5714  0  0  0  1  0  1.2  0  6.5242  0  0.08  /
  17462 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8391  2  0  1  1  0.15  0.5  2.3017  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17465 'GENSAL' 1  6.000000  0.074900  0.102900  1.153700  0.000000  1.353300  0.878900
  0.383000  0.338400  0.120100  0.104800  0.511300  /
  17465 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17465 'HYGOV' 1  0.05  1.36992  6.77035  0.04  0.33  0.167  1  0  1.4123  1.2  0.5  0.0732  /
  17465 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17465 'GENSAL' 2  6.000000  0.074900  0.102900  1.153700  0.000000  1.353300  0.878900
  0.383000  0.338400  0.120100  0.104800  0.511300  /
  17465 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17465 'HYGOV' 2  0.05  1.36992  6.77035  0.04  0.33  0.167  1  0  1.4123  1.2  0.5  0.0732  /
  17465 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17466 'GENSAL' 1  6.000000  0.074900  0.102900  1.153700  0.000000  1.353300  0.878900
  0.383000  0.338400  0.120100  0.104800  0.511300  /
  17466 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  17466 'HYGOV' 1  0.05  1.36992  6.77035  0.04  0.33  0.167  1  0  1.4123  1.2  0.5  0.0732  /
  17466 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17467 'GENSAL' 1  6.000000  0.074900  0.102900  1.153700  0.000000  1.353300  0.878900
  0.383000  0.338400  0.120100  0.104800  0.511300  /
  17467 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17467 'HYGOV' 1  0.05  1.36992  6.77035  0.04  0.33  0.167  1  0  1.4123  1.2  0.5  0.0732  /
  17467 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17473 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17473 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17474 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17474 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17476 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17476 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17476 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17476 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17477 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17477 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17478 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17478 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17478 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17478 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17479 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17479 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17482 'GENSAL' 1  6.000000  0.489000  0.599900  3.992600  0.000000  1.318700  0.856300
  0.347000  0.235400  0.189500  0.167400  0.566200  /
  17482 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17482 'HYGOV' 1  0.05  0.437605  7.43749  0.05  0.33  0.1  1  0  1.5789  1.2  1  0.0798  /
  17482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17483 'GENSAL' 1  6.000000  0.489000  0.599900  3.992600  0.000000  1.318700  0.856300
  0.347000  0.235400  0.189500  0.167400  0.566200  /
  17483 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17483 'HYGOV' 1  0.05  0.437605  7.43749  0.05  0.33  0.1  1  0  1.5789  1.2  1  0.0798  /
  17483 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17484 'GENSAL' 1  6.000000  0.307800  0.534700  2.467800  0.000000  0.676400  0.437300
  0.330400  0.221600  0.196600  0.226500  0.725100  /
  17484 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6154  0.0851  3.4872  0.3899  /
  17484 'HYGOV' 1  0.05  0.295393  3.21048  0.05  0.5  0.07  1  0  0.6185  1.2  0.2  0.0754  /
  17484 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17484 'GENSAL' 2  6.000000  0.407700  0.255500  1.951200  0.000000  1.087600  0.705500
  0.539200  0.374300  0.227300  0.163400  0.340800  /
  17484 'IEEET1' 2  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.8882  0.0847  3.8509  0.388  /
  17484 'HYGOV' 2  0.05  0.518343  4.41673  0.05  0.5  0.167  1  0  0.8722  1.2  0  0.0737  /
  17484 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17485 'GENSAL' 1  6.000000  0.407700  0.255500  1.951200  0.000000  1.087600  0.705500
  0.539200  0.374300  0.227300  0.163400  0.340800  /
  17485 'IEEET1' 1  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.8882  0.0847  3.8509  0.388  /
  17485 'HYGOV' 1  0.05  0.518343  4.41673  0.05  0.5  0.167  1  0  0.8722  1.2  0  0.0737  /
  17485 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17486 'GENSAL' 1  6.000000  0.407700  0.255500  1.951200  0.000000  1.087600  0.705500
  0.539200  0.374300  0.227300  0.163400  0.340800  /
  17486 'IEEET1' 1  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.8882  0.0847  3.8509  0.388  /
  17486 'HYGOV' 1  0.05  0.518343  4.41673  0.05  0.5  0.167  1  0  0.8722  1.2  0  0.0737  /
  17486 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17487 'GENSAL' 1  6.000000  0.404100  0.190800  3.702500  0.000000  1.424800  0.925500
  0.651500  0.648700  0.236400  0.118700  0.550800  /
  17487 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6354  0.0845  3.5138  0.3872  /
  17487 'HYGOV' 1  0.05  0.179821  2.93752  0.05  0.4  0.167  1  0  0.5629  1.2  0.2  0.0721  /
  17487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17489 'WT3G1' 1  21  0.8  30  0  0.1  2.2  /
  17489 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  17489 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  17489 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  17494 'GENROU' 1  4.196600  0.047300  1.463400  0.047700  6.600620  0.000000  1.921000
  1.821500  0.222800  0.372800  0.130300  0.099500  0.241700  0.714900  /
  17494 'ESST4B' 1  0  3.6692  3.6692  1  -1  0  1  0  1  -1  0  5.8584  0  8.9383  0.08  0  0  /
  17494 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.8764  0  1  1  0.15  0.1523  1.8275  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17494 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17495 'GENROU' 1  4.196600  0.047300  1.463400  0.047700  6.600620  0.000000  1.921000
  1.821500  0.222800  0.372800  0.130300  0.099500  0.241700  0.714900  /
  17495 'ESST4B' 1  0  3.6692  3.6692  1  -1  0  1  0  1  -1  0  5.8584  0  8.9383  0.08  0  0  /
  17495 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.8764  0  1  1  0.15  0.1523  1.8275  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17495 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17497 'GENROU' 1  4.196600  0.047300  1.463400  0.047700  6.600620  0.000000  1.921000
  1.821500  0.222800  0.372800  0.130300  0.099500  0.241700  0.714900  /
  17497 'ESST4B' 1  0  3.6692  3.6692  1  -1  0  1  0  1  -1  0  5.8584  0  8.9383  0.08  0  0  /
  17497 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.8764  0  1  1  0.15  0.1523  1.8275  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17497 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17500 'GENROU' 1  7.790100  0.069900  0.613000  0.075500  5.130017  0.000000  1.689400
  1.634700  0.264700  0.410800  0.216800  0.168400  0.256900  0.726700  /
  17500 'EXAC2' 1  0.033333  1  1  1000  0.033333  8.6671  -8.6671  1  27.6374  -27.6374  1.3  4  0  0.49  1  0  0  1  10  3.8397  1.0378  5.1196  1.0813  /
  17500 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.6167  7.5403  0  1  1  0.15  0.5  1.116  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17500 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17500 'GENROU' 2  7.790100  0.069900  0.613000  0.075500  5.130017  0.000000  1.689400
  1.634700  0.264700  0.410800  0.216800  0.168400  0.256900  0.726700  /
  17500 'EXAC2' 2  0.033333  1  1  1000  0.033333  8.6671  -8.6671  1  27.6374  -27.6374  1.3  4  0  0.49  1  0  0  1  10  3.8397  1.0378  5.1196  1.0813  /
  17500 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.6167  7.5403  0  1  1  0.15  0.5  1.116  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17500 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17501 'GENROU' 1  4.286000  0.045800  1.220900  0.064200  2.934527  0.000000  1.449600
  1.389000  0.192600  0.510600  0.141200  0.103700  0.054200  0.343500  /
  17501 'ESAC1A' 1  0  0  0  323.217  0.02  50  -50  0.8933  0.0169  1  0.2  0.4  1  4.371  0.3574  5.828  3.217  9  -9  /
  17501 'IEEEG1' 1 0 0  16.6926  0.25  0  0.1  0.4969  -0.4969  1.0341  0  0.2142  1  0  8.666  0.3235  0  0  0  0  0  0  0  /
  17501 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17501 'GENROU' 2  7.824900  0.051800  1.202600  0.042500  3.382475  0.000000  1.838900
  1.751900  0.236700  0.286700  0.172000  0.127700  0.093700  0.422400  /
  17501 'IEEET1' 2  0  400  0.0354  1  -1  0  0.6134  0.1147  0.35  0  1.7204  0.502  2.2939  0.8115  /
  17501 'IEEEG1' 2 0 0  10  0.2  0  0.2  0.1  -0.1  1.2301  0  0.4946  1  0  5.0371  0.4  0  0  0  0  0  0  0  /
  17501 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17505 'WT3G1' 1  38  0.8  30  0  0.1  1.65  /
  17505 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  17505 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  17505 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  17508 'GENROU' 1  7.724100  0.058800  1.243600  0.047600  1.161856  0.000000  1.870200
  1.781000  0.243100  0.481300  0.176500  0.131200  0.145000  0.524900  /
  17508 'IEEET1' 1  0  400  0.033333  1  -1  0  0.8525  0.0275  0.35  0  1.7116  0.0485  2.2822  0.3025  /
  17508 'IEEEG1' 1 0 0  19.2443  0  0  0.5  0.3333  -0.3333  1.7108  0  0.2811  0.2632  0  10  0.2147  0  0.4  0.3  0  0  0  0  /
  17508 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17509 'GENROU' 1  7.724100  0.058800  1.243600  0.047600  1.161856  0.000000  1.870200
  1.781000  0.243100  0.481300  0.176500  0.131200  0.145000  0.524900  /
  17509 'IEEET1' 1  0  400  0.033333  1  -1  0  0.8525  0.0275  0.35  0  1.7116  0.0485  2.2822  0.3025  /
  17509 'IEEEG1' 1 0 0  19.2443  0  0  0.5  0.3333  -0.3333  1.7108  0  0.2811  0.2632  0  10  0.2147  0  0.4  0.3  0  0  0  0  /
  17509 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17516 'GENROU' 1  9.432200  0.058800  1.324300  0.076600  6.007501  0.000000  2.404100
  2.211400  0.446900  0.793700  0.382300  0.300300  0.091700  0.478200  /
  17516 'ESST4B' 1  0  3.6966  3.6966  1  -1  0  1  0  1  -1  0  5.5759  0  6.7532  0.08  0  0  /
  17516 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3029  2  0  1  1  0.15  0.2287  1.5  0.1869  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17516 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17517 'GENROU' 1  8.837000  0.040800  1.267800  0.075400  1.321235  0.000000  2.194800
  2.042500  0.210500  0.374000  0.160100  0.123200  0.081400  0.185100  /
  17517 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.076  0  0  0  1  0  1.2  0  5.4503  0  0.08  /
  17517 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2139  0.1267  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17517 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17517 'GENROU' 2  8.837000  0.040800  1.267800  0.075400  1.321235  0.000000  2.194800
  2.042500  0.210500  0.374000  0.160100  0.123200  0.081400  0.185100  /
  17517 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.076  0  0  0  1  0  1.2  0  5.4503  0  0.08  /
  17517 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2139  0.1267  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17517 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17518 'GENROU' 1  8.837000  0.040800  1.267800  0.075400  1.321235  0.000000  2.194800
  2.042500  0.210500  0.374000  0.160100  0.123200  0.081400  0.185100  /
  17518 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.076  0  0  0  1  0  1.2  0  5.4503  0  0.08  /
  17518 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2139  0.1267  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17518 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17522 'GENSAL' 1  6.000000  0.041600  0.357800  3.275100  0.000000  0.732300  0.473700
  0.337300  0.218500  0.176600  0.076200  0.162000  /
  17522 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0166  1  0  2.3195  0.1239  3.0926  0.3718  /
  17522 'HYGOV' 1  0.05  0.485324  6.8067  0.4  0.33  0.167  1  0  1.4212  1.25  1  0.0701  /
  17522 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17522 'GENSAL' 2  6.000000  0.041600  0.357800  3.275100  0.000000  0.732300  0.473700
  0.337300  0.218500  0.176600  0.076200  0.162000  /
  17522 'ESDC1A' 2  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0166  1  0  2.3195  0.1239  3.0926  0.3718  /
  17522 'HYGOV' 2  0.05  0.485324  6.8067  0.4  0.33  0.167  1  0  1.4212  1.25  1  0.0701  /
  17522 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17523 'GENSAL' 1  6.000000  0.041600  0.357800  3.275100  0.000000  0.732300  0.473700
  0.337300  0.218500  0.176600  0.076200  0.162000  /
  17523 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0166  1  0  2.3195  0.1239  3.0926  0.3718  /
  17523 'HYGOV' 1  0.05  0.485324  6.8067  0.4  0.33  0.167  1  0  1.4212  1.25  1  0.0701  /
  17523 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17523 'GENSAL' 2  6.000000  0.041600  0.357800  3.275100  0.000000  0.732300  0.473700
  0.337300  0.218500  0.176600  0.076200  0.162000  /
  17523 'ESDC1A' 2  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0166  1  0  2.3195  0.1239  3.0926  0.3718  /
  17523 'HYGOV' 2  0.05  0.485324  6.8067  0.4  0.33  0.167  1  0  1.4212  1.25  1  0.0701  /
  17523 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17526 'GENROU' 1  8.958300  0.059900  0.720000  0.093900  1.460363  0.000000  1.879500
  1.788100  0.317800  0.621300  0.172300  0.132900  0.081300  0.209800  /
  17526 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6483  0  0  0  1  0  1.2  0  5.2504  0  0.08  /
  17526 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.0197  4.5895  0  1  1  0.15  0.5  1.9827  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17529 'GENSAL' 1  6.000000  0.300200  0.351300  2.761500  0.000000  1.222300  0.793400
  0.413400  0.293400  0.095800  0.097600  0.383000  /
  17529 'ESDC1A' 1  0.06  40  0.01  0  0  10  -10  0  0.9  0.0657  1  0  2.4271  0.1449  3.2362  0.4348  /
  17529 'HYGOV' 1  0.05  0.133625  1.64138  0.05  0.5  0.07  1  0  0.307  1.25  0  0.075  /
  17529 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17530 'GENSAL' 1  6.000000  0.300200  0.351300  2.761500  0.000000  1.222300  0.793400
  0.413400  0.293400  0.095800  0.097600  0.383000  /
  17530 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0657  1  0  2.4271  0.1449  3.2362  0.4348  /
  17530 'HYGOV' 1  0.05  0.133625  1.64138  0.05  0.5  0.07  1  0  0.307  1.25  0  0.075  /
  17530 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17530 'GENSAL' 2  6.000000  0.300200  0.351300  2.761500  0.000000  1.222300  0.793400
  0.413400  0.293400  0.095800  0.097600  0.383000  /
  17530 'ESDC1A' 2  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0657  1  0  2.4271  0.1449  3.2362  0.4348  /
  17530 'HYGOV' 2  0.05  0.133625  1.64138  0.05  0.5  0.07  1  0  0.307  1.25  0  0.075  /
  17530 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17531 'GENSAL' 1  6.000000  0.300200  0.351300  2.761500  0.000000  1.222300  0.793400
  0.413400  0.293400  0.095800  0.097600  0.383000  /
  17531 'ESDC1A' 1  0.06  40  0.01  0  0  10  -10  0  0.9  0.0657  1  0  2.4271  0.1449  3.2362  0.4348  /
  17531 'HYGOV' 1  0.05  0.133625  1.64138  0.05  0.5  0.07  1  0  0.307  1.25  0  0.075  /
  17531 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17532 'GENSAL' 1  6.000000  0.300200  0.351300  2.761500  0.000000  1.222300  0.793400
  0.413400  0.293400  0.095800  0.097600  0.383000  /
  17532 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0657  1  0  2.4271  0.1449  3.2362  0.4348  /
  17532 'HYGOV' 1  0.05  0.133625  1.64138  0.05  0.5  0.07  1  0  0.307  1.25  0  0.075  /
  17532 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17532 'GENSAL' 2  6.000000  0.300200  0.351300  2.761500  0.000000  1.222300  0.793400
  0.413400  0.293400  0.095800  0.097600  0.383000  /
  17532 'ESDC1A' 2  0.06  40  0.01  0  0  10  -10  0  0.9  0.0657  1  0  2.4271  0.1449  3.2362  0.4348  /
  17532 'HYGOV' 2  0.05  0.133625  1.64138  0.05  0.5  0.07  1  0  0.307  1.25  0  0.075  /
  17532 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17541 'GENROU' 1  6.372500  0.055500  1.398500  0.048400  7.489468  0.000000  1.983300
  1.871800  0.209500  0.371000  0.104900  0.079200  0.192300  0.707100  /
  17541 'ESST4B' 1  0  3.7425  3.7425  1  -1  0  1  0  1  -1  0  6.1897  0  8.2937  0.08  0  0  /
  17541 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1667  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17541 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17542 'GENROU' 1  6.372500  0.055500  1.398500  0.048400  7.489468  0.000000  1.983300
  1.871800  0.209500  0.371000  0.104900  0.079200  0.192300  0.707100  /
  17542 'ESST4B' 1  0  3.7425  3.7425  1  -1  0  1  0  1  -1  0  6.1897  0  8.2937  0.08  0  0  /
  17542 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1667  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17542 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17543 'GENROU' 1  6.372500  0.055500  1.398500  0.048400  7.489468  0.000000  1.983300
  1.871800  0.209500  0.371000  0.104900  0.079200  0.192300  0.707100  /
  17543 'ESST4B' 1  0  3.7425  3.7425  1  -1  0  1  0  1  -1  0  6.1897  0  8.2937  0.08  0  0  /
  17543 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1667  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17543 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17544 'GENSAL' 1  6.000000  0.343100  0.279100  3.133200  0.000000  0.577600  0.372800
  0.258800  0.156900  0.102600  0.091100  0.483500  /
  17544 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17544 'HYGOV' 1  0.04  0.312405  4.27885  0.05  0.5  0.167  1  0  0.8425  1.2  1  0.072  /
  17544 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17545 'WT3G1' 1  34  0.8  30  0  0.1  1.65  /
  17545 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  17545 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  17545 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  17548 'GENSAL' 1  6.000000  0.582200  0.455800  2.382400  0.000000  1.172200  0.760700
  0.332500  0.213500  0.135600  0.298700  0.670700  /
  17548 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17548 'HYGOV' 1  0.07  0.391109  4.07906  0.05  0.33  0.1  1  0  0.7998  1.2  0  0.0754  /
  17548 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17548 'GENSAL' 2  6.000000  0.582200  0.455800  2.382400  0.000000  1.172200  0.760700
  0.332500  0.213500  0.135600  0.298700  0.670700  /
  17548 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  17548 'HYGOV' 2  0.07  0.391109  4.07906  0.05  0.33  0.1  1  0  0.7998  1.2  0  0.0754  /
  17548 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17548 'GENSAL' 3  6.000000  0.582200  0.455800  2.382400  0.000000  1.172200  0.760700
  0.332500  0.213500  0.135600  0.298700  0.670700  /
  17548 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17548 'HYGOV' 3  0.07  0.391109  4.07906  0.05  0.33  0.1  1  0  0.7998  1.2  0  0.0754  /
  17548 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17548 'GENSAL' 4  6.000000  0.582200  0.455800  2.382400  0.000000  1.172200  0.760700
  0.332500  0.213500  0.135600  0.298700  0.670700  /
  17548 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  17548 'HYGOV' 4  0.07  0.391109  4.07906  0.05  0.33  0.1  1  0  0.7998  1.2  0  0.0754  /
  17548 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17548 'GENSAL' 5  6.000000  0.582200  0.455800  2.382400  0.000000  1.172200  0.760700
  0.332500  0.213500  0.135600  0.298700  0.670700  /
  17548 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  17548 'HYGOV' 5  0.07  0.391109  4.07906  0.05  0.33  0.1  1  0  0.7998  1.2  0  0.0754  /
  17548 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17548 'GENSAL' 6  6.000000  0.582200  0.455800  2.382400  0.000000  1.172200  0.760700
  0.332500  0.213500  0.135600  0.298700  0.670700  /
  17548 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  17548 'HYGOV' 6  0.07  0.391109  4.07906  0.05  0.33  0.1  1  0  0.7998  1.2  0  0.0754  /
  17548 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17549 'GENSAL' 1  6.000000  0.428600  0.224400  2.361200  0.000000  1.104700  0.716700
  0.301100  0.215500  0.180500  0.152200  0.397900  /
  17549 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17549 'HYGOV' 1  0.05  0.676295  6.83644  0.4  0.5  0.167  1  0  1.4285  1.2  1  0.0792  /
  17549 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17549 'GENSAL' 2  6.000000  0.428600  0.224400  2.361200  0.000000  1.104700  0.716700
  0.301100  0.215500  0.180500  0.152200  0.397900  /
  17549 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  17549 'HYGOV' 2  0.05  0.676295  6.83644  0.4  0.5  0.167  1  0  1.4285  1.2  1  0.0792  /
  17549 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17549 'GENSAL' 3  6.000000  0.428600  0.224400  2.361200  0.000000  1.104700  0.716700
  0.301100  0.215500  0.180500  0.152200  0.397900  /
  17549 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17549 'HYGOV' 3  0.05  0.676295  6.83644  0.4  0.5  0.167  1  0  1.4285  1.2  1  0.0792  /
  17549 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17554 'GENROU' 1  8.244400  0.063400  0.462000  0.090600  4.991545  0.000000  1.665700
  1.615600  0.189500  0.313400  0.106500  0.080500  0.140100  0.720800  /
  17554 'ESST4B' 1  0  3.9334  3.9334  1  -1  0  1  0  1  -1  0  5.5073  0  8.1233  0.08  0  0  /
  17554 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2777  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17554 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17555 'GENROU' 1  8.244400  0.063400  0.462000  0.090600  4.991545  0.000000  1.665700
  1.615600  0.189500  0.313400  0.106500  0.080500  0.140100  0.720800  /
  17555 'ESST4B' 1  0  3.9334  3.9334  1  -1  0  1  0  1  -1  0  5.5073  0  8.1233  0.08  0  0  /
  17555 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2777  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17555 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17556 'GENROU' 1  8.244400  0.063400  0.462000  0.090600  4.991545  0.000000  1.665700
  1.615600  0.189500  0.313400  0.106500  0.080500  0.140100  0.720800  /
  17556 'ESST4B' 1  0  3.9334  3.9334  1  -1  0  1  0  1  -1  0  5.5073  0  8.1233  0.08  0  0  /
  17556 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2777  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17556 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17559 'GENSAL' 1  6.000000  0.353300  0.417800  2.751900  0.000000  1.362200  0.884700
  0.563100  0.398700  0.137000  0.159900  0.578400  /
  17559 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17559 'HYGOV' 1  0.05  0.283766  3.43397  0.05  0.4  0.167  1  0  0.6645  1.2  0.5  0.0742  /
  17559 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17559 'GENSAL' 2  6.000000  0.355900  0.487000  1.400100  0.000000  1.014500  0.657900
  0.264000  0.182900  0.157100  0.242600  0.524400  /
  17559 'ESDC1A' 2  0  40  0.033333  0  0  10  -10  0  0.9  0.0592  1  0  2.4819  0.138  3.3092  0.4141  /
  17559 'HYGOV' 2  0.05  0.798596  4.86636  0.4  0.4  0.167  1  0  0.9704  1.25  0.5  0.0717  /
  17559 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17559 'GENSAL' 3  6.000000  0.355900  0.487000  1.400100  0.000000  1.014500  0.657900
  0.264000  0.182900  0.157100  0.242600  0.524400  /
  17559 'ESDC1A' 3  0  40  0.033333  0  0  10  -10  0  0.9  0.0592  1  0  2.4819  0.138  3.3092  0.4141  /
  17559 'HYGOV' 3  0.05  0.798596  4.86636  0.4  0.4  0.167  1  0  0.9704  1.25  0.5  0.0717  /
  17559 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17559 'GENSAL' 4  6.000000  0.355900  0.487000  1.400100  0.000000  1.014500  0.657900
  0.264000  0.182900  0.157100  0.242600  0.524400  /
  17559 'ESDC1A' 4  0  40  0.02  0  0  10  -10  0  0.9  0.0592  1  0  2.4819  0.138  3.3092  0.4141  /
  17559 'HYGOV' 4  0.05  0.798596  4.86636  0.4  0.4  0.167  1  0  0.9704  1.25  0.5  0.0717  /
  17559 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17560 'GENSAL' 1  6.000000  0.040300  0.196000  1.792200  0.000000  1.054700  0.684100
  0.498500  0.330300  0.121300  0.089800  0.243300  /
  17560 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5697  0.0899  3.4262  0.4122  /
  17560 'HYGOV' 1  0.07  1.04272  7.91678  0.05  0.5  0.167  1  0  1.7031  1.2  1  0.0775  /
  17560 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17561 'GENSAL' 1  6.000000  0.040300  0.196000  1.792200  0.000000  1.054700  0.684100
  0.498500  0.330300  0.121300  0.089800  0.243300  /
  17561 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5697  0.0899  3.4262  0.4122  /
  17561 'HYGOV' 1  0.07  1.04272  7.91678  0.05  0.5  0.167  1  0  1.7031  1.2  1  0.0775  /
  17561 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17565 'GENROU' 1  9.450800  0.058900  0.433500  0.074400  1.986460  0.000000  1.586500
  1.551600  0.297600  0.379900  0.172800  0.133300  0.085100  0.424700  /
  17565 'ESST4B' 1  0  3.1678  3.1678  1  -1  0  1  0  1  -1  0  5.6004  0  7.0923  0.08  0  0  /
  17565 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  17565 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17567 'GENSAL' 1  6.000000  0.366900  0.306200  2.340100  0.000000  0.705700  0.456400
  0.310800  0.305800  0.091600  0.280800  0.793800  /
  17567 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6564  0.0801  3.5419  0.3672  /
  17567 'HYGOV' 1  0.05  0.660804  6.63244  0.05  0.5  0.167  1  0  1.3787  1.2  1  0.0747  /
  17567 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17567 'GENSAL' 2  6.000000  0.366900  0.306200  2.340100  0.000000  0.705700  0.456400
  0.310800  0.305800  0.091600  0.280800  0.793800  /
  17567 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6564  0.0801  3.5419  0.3672  /
  17567 'HYGOV' 2  0.05  0.660804  6.63244  0.05  0.5  0.167  1  0  1.3787  1.2  1  0.0747  /
  17567 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17569 'GENSAL' 1  6.000000  0.252100  0.239800  3.339200  0.000000  1.268900  0.823800
  0.410900  0.366500  0.171000  0.100300  0.505500  /
  17569 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.5204  0.0812  3.3605  0.372  /
  17569 'HYGOV' 1  0.05  0.284034  4.14992  0.4  0.5  0.167  1  0  0.8149  1.2  0  0.0736  /
  17569 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17569 'GENSAL' 2  6.000000  0.252100  0.239800  3.339200  0.000000  1.268900  0.823800
  0.410900  0.366500  0.171000  0.100300  0.505500  /
  17569 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.5204  0.0812  3.3605  0.372  /
  17569 'HYGOV' 2  0.05  0.284034  4.14992  0.4  0.5  0.167  1  0  0.8149  1.2  0  0.0736  /
  17569 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17569 'GENSAL' 3  6.000000  0.538700  0.049600  1.298700  0.000000  0.614000  0.396600
  0.255600  0.202200  0.164800  0.160600  0.458400  /
  17569 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17569 'HYGOV' 3  0.07  0.484671  2.78002  0.05  0.5  0.2  1  0  0.5311  1.25  0  0.0747  /
  17569 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17569 'GENSAL' 4  6.000000  0.199600  0.215400  3.217500  0.000000  1.223200  0.794000
  0.538300  0.366200  0.095600  0.225700  0.620000  /
  17569 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7029  0.0818  3.6038  0.3748  /
  17569 'HYGOV' 4  0.05  0.248886  3.5194  0.05  0.5  0.1  1  0  0.6822  1.2  0  0.0742  /
  17569 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17572 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17572 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17575 'GENSAL' 1  6.000000  0.145900  0.041900  2.425400  0.000000  0.969200  0.628300
  0.345100  0.240800  0.126800  0.128100  0.408100  /
  17575 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.811  0.0897  3.748  0.411  /
  17575 'HYGOV' 1  0.05  0.581011  6.07376  0.04  0.5  0.167  1  0  1.2453  1.2  1  0.0733  /
  17575 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17575 'GENSAL' 2  6.000000  0.145900  0.041900  2.425400  0.000000  0.969200  0.628300
  0.345100  0.240800  0.126800  0.128100  0.408100  /
  17575 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.811  0.0897  3.748  0.411  /
  17575 'HYGOV' 2  0.05  0.581011  6.07376  0.04  0.5  0.167  1  0  1.2453  1.2  1  0.0733  /
  17575 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17576 'GENSAL' 1  6.000000  0.145900  0.041900  2.425400  0.000000  0.969200  0.628300
  0.345100  0.240800  0.126800  0.128100  0.408100  /
  17576 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.811  0.0897  3.748  0.411  /
  17576 'HYGOV' 1  0.05  0.581011  6.07376  0.04  0.5  0.167  1  0  1.2453  1.2  1  0.0733  /
  17576 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17581 'WT3G1' 1  3  0.8  30  0  0.1  1.65  /
  17581 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  17581 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  17581 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  17586 'GENSAL' 1  6.000000  0.473700  0.487800  1.965000  0.000000  0.739700  0.478600
  0.331200  0.282000  0.126900  0.299800  0.802200  /
  17586 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17586 'HYGOV' 1  0.05  0.24782  2.15924  0.05  0.33  0.07  1  0  0.4077  1.2  0  0.0789  /
  17586 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17586 'GENSAL' 2  6.000000  0.473700  0.487800  1.965000  0.000000  0.739700  0.478600
  0.331200  0.282000  0.126900  0.299800  0.802200  /
  17586 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17586 'HYGOV' 2  0.05  0.24782  2.15924  0.05  0.33  0.07  1  0  0.4077  1.2  0  0.0789  /
  17586 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17587 'GENSAL' 1  6.000000  0.473700  0.487800  1.965000  0.000000  0.739700  0.478600
  0.331200  0.282000  0.126900  0.299800  0.802200  /
  17587 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  17587 'HYGOV' 1  0.05  0.24782  2.15924  0.05  0.33  0.07  1  0  0.4077  1.2  0  0.0789  /
  17587 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17587 'GENSAL' 2  6.000000  0.473700  0.487800  1.965000  0.000000  0.739700  0.478600
  0.331200  0.282000  0.126900  0.299800  0.802200  /
  17587 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17587 'HYGOV' 2  0.05  0.24782  2.15924  0.05  0.33  0.07  1  0  0.4077  1.2  0  0.0789  /
  17587 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17588 'GENSAL' 1  6.000000  0.473700  0.487800  1.965000  0.000000  0.739700  0.478600
  0.331200  0.282000  0.126900  0.299800  0.802200  /
  17588 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  17588 'HYGOV' 1  0.05  0.24782  2.15924  0.05  0.33  0.07  1  0  0.4077  1.2  0  0.0789  /
  17588 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17588 'GENSAL' 2  6.000000  0.473700  0.487800  1.965000  0.000000  0.739700  0.478600
  0.331200  0.282000  0.126900  0.299800  0.802200  /
  17588 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17588 'HYGOV' 2  0.05  0.24782  2.15924  0.05  0.33  0.07  1  0  0.4077  1.2  0  0.0789  /
  17588 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17589 'GENSAL' 1  6.000000  0.068200  0.195400  3.761700  0.000000  0.803100  0.519900
  0.272400  0.194900  0.166600  0.185500  0.506800  /
  17589 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17589 'HYGOV' 1  0.05  0.352742  5.73539  0.05  0.5  0.2  1  0  1.1665  1.25  0  0.0755  /
  17589 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17593 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17593 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17597 'WT3G1' 1  40  0.8  30  0  0.1  1.65  /
  17597 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  17597 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  17597 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  17601 'GENSAL' 1  6.000000  0.240600  0.154500  3.238600  0.000000  0.754500  0.488300
  0.233800  0.143100  0.137700  0.253200  0.715300  /
  17601 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  17601 'HYGOV' 1  0.04  0.249378  3.54877  0.05  0.5  0.167  1  0  0.6883  1.2  0  0.076  /
  17601 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17601 'GENSAL' 2  6.000000  0.240600  0.154500  3.238600  0.000000  0.754500  0.488300
  0.233800  0.143100  0.137700  0.253200  0.715300  /
  17601 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  17601 'HYGOV' 2  0.04  0.249378  3.54877  0.05  0.5  0.167  1  0  0.6883  1.2  0  0.076  /
  17601 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17601 'GENSAL' 3  6.000000  0.240600  0.154500  3.238600  0.000000  0.754500  0.488300
  0.233800  0.143100  0.137700  0.253200  0.715300  /
  17601 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  17601 'HYGOV' 3  0.04  0.249378  3.54877  0.05  0.5  0.167  1  0  0.6883  1.2  0  0.076  /
  17601 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17604 'GENSAL' 1  6.000000  0.261000  0.041600  1.402900  0.000000  0.552300  0.356300
  0.225800  0.194800  0.103000  0.299100  0.898000  /
  17604 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0702  1  0  2.4924  0.1222  3.3231  0.3667  /
  17604 'HYGOV' 1  0.05  1.31247  7.80892  0.04  0.33  0.07  1  0  1.6748  1.2  0  0.0702  /
  17604 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17604 'GENSAL' 2  6.000000  0.261000  0.041600  1.402900  0.000000  0.552300  0.356300
  0.225800  0.194800  0.103000  0.299100  0.898000  /
  17604 'ESDC1A' 2  0  40  0.033333  0  0  1  -1  0  0.9  0.0702  1  0  2.4924  0.1222  3.3231  0.3667  /
  17604 'HYGOV' 2  0.05  1.31247  7.80892  0.04  0.33  0.07  1  0  1.6748  1.2  0  0.0702  /
  17604 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17604 'GENSAL' 3  6.000000  0.261000  0.041600  1.402900  0.000000  0.552300  0.356300
  0.225800  0.194800  0.103000  0.299100  0.898000  /
  17604 'ESDC1A' 3  0  40  0.033333  0  0  1  -1  0  0.9  0.0702  1  0  2.4924  0.1222  3.3231  0.3667  /
  17604 'HYGOV' 3  0.05  1.31247  7.80892  0.04  0.33  0.07  1  0  1.6748  1.2  0  0.0702  /
  17604 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17604 'GENSAL' 4  6.000000  0.261000  0.041600  1.402900  0.000000  0.552300  0.356300
  0.225800  0.194800  0.103000  0.299100  0.898000  /
  17604 'ESDC1A' 4  0  40  0.033333  0  0  1  -1  0  0.9  0.0702  1  0  2.4924  0.1222  3.3231  0.3667  /
  17604 'HYGOV' 4  0.05  1.31247  7.80892  0.04  0.33  0.07  1  0  1.6748  1.2  0  0.0702  /
  17604 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17606 'GENROU' 1  7.013800  0.056300  1.107700  0.079500  3.207395  0.000000  1.347700
  1.294000  0.194100  0.433800  0.142200  0.104600  0.084900  0.404800  /
  17606 'ESAC6A' 1  0.02  594.433  18.8976  3  0.2355  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.2402  0.0037  6.9869  0.0244  /
  17606 'IEEEG1' 1 0 0  20  0.0722  0  0.2  0.1  -0.1  0.8563  0  0.2749  1  0  0  0  0  0  0  0  0  0  0  /
  17606 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17606 'GENROU' 2  7.013800  0.056300  1.107700  0.079500  3.207395  0.000000  1.347700
  1.294000  0.194100  0.433800  0.142200  0.104600  0.084900  0.404800  /
  17606 'ESAC6A' 2  0.033333  594.433  18.8976  3  0.2355  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.2402  0.0037  6.9869  0.0244  /
  17606 'IEEEG1' 2 0 0  20  0.0722  0  0.2  0.1  -0.1  0.8563  0  0.2749  1  0  0  0  0  0  0  0  0  0  0  /
  17606 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17607 'GENROU' 1  7.013800  0.056300  1.107700  0.079500  3.207395  0.000000  1.347700
  1.294000  0.194100  0.433800  0.142200  0.104600  0.084900  0.404800  /
  17607 'ESAC6A' 1  0.033333  594.433  18.8976  3  0.2355  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.2402  0.0037  6.9869  0.0244  /
  17607 'IEEEG1' 1 0 0  20  0.0722  0  0.2  0.1  -0.1  0.8563  0  0.2749  1  0  0  0  0  0  0  0  0  0  0  /
  17607 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17607 'GENROU' 2  7.013800  0.056300  1.107700  0.079500  3.207395  0.000000  1.347700
  1.294000  0.194100  0.433800  0.142200  0.104600  0.084900  0.404800  /
  17607 'ESAC6A' 2  0.033333  594.433  18.8976  3  0.2355  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.2402  0.0037  6.9869  0.0244  /
  17607 'IEEEG1' 2 0 0  20  0.0722  0  0.2  0.1  -0.1  0.8563  0  0.2749  1  0  0  0  0  0  0  0  0  0  0  /
  17607 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17608 'GENROU' 1  7.013800  0.056300  1.107700  0.079500  3.207395  0.000000  1.347700
  1.294000  0.194100  0.433800  0.142200  0.104600  0.084900  0.404800  /
  17608 'ESAC6A' 1  0.033333  594.433  18.8976  3  0.2355  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.2402  0.0037  6.9869  0.0244  /
  17608 'IEEEG1' 1 0 0  20  0.0722  0  0.2  0.1  -0.1  0.8563  0  0.2749  1  0  0  0  0  0  0  0  0  0  0  /
  17608 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17610 'GENSAL' 1  6.000000  0.540100  0.291400  3.136000  0.000000  0.560800  0.361900
  0.206500  0.189000  0.163300  0.087800  0.217000  /
  17610 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6586  0.0877  3.5448  0.4022  /
  17610 'HYGOV' 1  0.07  0.559185  7.46295  0.05  0.5  0.2  1  0  1.5854  1.2  0  0.0754  /
  17610 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17610 'GENSAL' 2  6.000000  0.540100  0.291400  3.136000  0.000000  0.560800  0.361900
  0.206500  0.189000  0.163300  0.087800  0.217000  /
  17610 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6586  0.0877  3.5448  0.4022  /
  17610 'HYGOV' 2  0.07  0.559185  7.46295  0.05  0.5  0.2  1  0  1.5854  1.2  0  0.0754  /
  17610 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  17614 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17614 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17615 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17615 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17617 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17617 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17617 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17617 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17618 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17618 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17618 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17618 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17619 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17619 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17619 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  17619 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  17624 'WT3G1' 1  3  0.8  30  0  0.1  2.2  /
  17624 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  17624 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  17624 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  17627 'WT3G1' 1  18  0.8  30  0  0.1  2.2  /
  17627 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  17627 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  17627 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  19210 'GENSAL' 1  6.000000  0.534800  0.157500  2.708800  0.000000  1.000000  0.648400
  0.357800  0.345000  0.175300  0.111700  0.403000  /
  19210 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  19210 'HYGOV' 1  0.05  0.55665  6.47636  0.4  0.5  0.1  1  0  1.341  1.25  0  0.0727  /
  19210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19210 'GENSAL' 2  6.000000  0.534800  0.157500  2.708800  0.000000  1.000000  0.648400
  0.357800  0.345000  0.175300  0.111700  0.403000  /
  19210 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  19210 'HYGOV' 2  0.05  0.55665  6.47636  0.4  0.5  0.1  1  0  1.341  1.25  0  0.0727  /
  19210 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19210 'GENSAL' 3  6.000000  0.534800  0.157500  2.708800  0.000000  1.000000  0.648400
  0.357800  0.345000  0.175300  0.111700  0.403000  /
  19210 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  19210 'HYGOV' 3  0.05  0.55665  6.47636  0.4  0.5  0.1  1  0  1.341  1.25  0  0.0727  /
  19210 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19210 'GENSAL' 4  6.000000  0.534800  0.157500  2.708800  0.000000  1.000000  0.648400
  0.357800  0.345000  0.175300  0.111700  0.403000  /
  19210 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  19210 'HYGOV' 4  0.05  0.55665  6.47636  0.4  0.5  0.1  1  0  1.341  1.25  0  0.0727  /
  19210 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19210 'GENSAL' 5  6.000000  0.534800  0.157500  2.708800  0.000000  1.000000  0.648400
  0.357800  0.345000  0.175300  0.111700  0.403000  /
  19210 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  19210 'HYGOV' 5  0.05  0.55665  6.47636  0.4  0.5  0.1  1  0  1.341  1.25  0  0.0727  /
  19210 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19210 'GENSAL' 6  6.000000  0.534800  0.157500  2.708800  0.000000  1.000000  0.648400
  0.357800  0.345000  0.175300  0.111700  0.403000  /
  19210 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  19210 'HYGOV' 6  0.05  0.55665  6.47636  0.4  0.5  0.1  1  0  1.341  1.25  0  0.0727  /
  19210 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19219 'GENROU' 1  4.073200  0.047700  0.719800  0.063600  2.796901  0.000000  2.091900
  1.987600  0.299200  0.691800  0.215900  0.161800  0.141000  0.516800  /
  19219 'IEEET1' 1  0  400  0.033333  7  -7  0  0.5  0.0805  0.35  0  2.3335  0.0677  3.1113  0.324  /
  19219 'IEEEG1' 1 0 0  11.0853  0.0778  0  0.1  0.1  -0.1  1.1921  0  0.3997  0.2828  0  9.9025  0.2327  0  0  0  0  0  0  0  /
  19219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19220 'GENROU' 1  8.443200  0.056200  1.295500  0.074400  5.293193  0.000000  2.094700
  1.990300  0.344100  0.679400  0.247300  0.186200  0.169600  0.574000  /
  19220 'ESAC1A' 1  0.02  0  0  317.723  0.1  50  -50  0.936  0.0123  1  0.2  1  1  3.6332  0.2076  4.8443  1.8681  9  -9  /
  19220 'IEEEG1' 1 0 0  20  0.1312  0  0.3  0.1  -0.1  0.9153  0  0.4454  1  0  8.1226  0.4  0  0.5  0.4358  0  0  0  0  /
  19220 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19221 'GENROU' 1  6.863300  0.040700  0.758700  0.066400  2.921383  0.000000  1.029900
  0.997800  0.198500  0.388400  0.145300  0.106900  0.088100  0.411100  /
  19221 'ESAC1A' 1  0  0.033333  0  750  0.033333  50  -50  1.008  0.0169  1  0.2  1  1  1.4248  0.0387  1.8997  0.3479  9  -9  /
  19221 'IEEEG1' 1 0 0  20  0.0522  0  0.15  0.1  -0.1  1.1111  0  0.299  0.2682  0  3.1812  0.2824  0  0.4  0.3  0  0  0  0  /
  19221 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19222 'GENROU' 1  5.355700  0.058300  1.013800  0.050800  4.867841  0.000000  2.082500
  1.978900  0.219900  0.216100  0.160300  0.118600  0.151700  0.538300  /
  19222 'ESAC1A' 1  0.02  0.02  0  750  0.02  50  -50  0.8362  0.0149  1  0.2  0.4  1  3.6471  0.2999  4.8627  2.6991  9  -9  /
  19222 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.2102  0  0.2682  0.2741  0  0  0  0  0  0  0  0  0  0  /
  19222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19224 'GENSAL' 1  6.000000  0.223700  0.586400  2.671400  0.000000  1.009100  0.654300
  0.313400  0.200000  0.079300  0.124300  0.322500  /
  19224 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7745  0.0818  3.6993  0.3747  /
  19224 'HYGOV' 1  0.05  0.152533  1.81065  0.04  0.5  0.167  1  0  0.3397  1.2  0  0.0704  /
  19224 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19224 'GENSAL' 2  6.000000  0.223700  0.586400  2.671400  0.000000  1.009100  0.654300
  0.313400  0.200000  0.079300  0.124300  0.322500  /
  19224 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7745  0.0818  3.6993  0.3747  /
  19224 'HYGOV' 2  0.05  0.152533  1.81065  0.04  0.5  0.167  1  0  0.3397  1.2  0  0.0704  /
  19224 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19224 'GENSAL' 3  6.000000  0.223700  0.586400  2.671400  0.000000  1.009100  0.654300
  0.313400  0.200000  0.079300  0.124300  0.322500  /
  19224 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7745  0.0818  3.6993  0.3747  /
  19224 'HYGOV' 3  0.05  0.152533  1.81065  0.04  0.5  0.167  1  0  0.3397  1.2  0  0.0704  /
  19224 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19224 'GENSAL' 4  6.000000  0.223700  0.586400  2.671400  0.000000  1.009100  0.654300
  0.313400  0.200000  0.079300  0.124300  0.322500  /
  19224 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7745  0.0818  3.6993  0.3747  /
  19224 'HYGOV' 4  0.05  0.152533  1.81065  0.04  0.5  0.167  1  0  0.3397  1.2  0  0.0704  /
  19224 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19224 'GENSAL' 5  6.000000  0.223700  0.586400  2.671400  0.000000  1.009100  0.654300
  0.313400  0.200000  0.079300  0.124300  0.322500  /
  19224 'IEEET1' 5  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7745  0.0818  3.6993  0.3747  /
  19224 'HYGOV' 5  0.05  0.152533  1.81065  0.04  0.5  0.167  1  0  0.3397  1.2  0  0.0704  /
  19224 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19225 'GENROU' 1  6.319800  0.043100  1.452300  0.053100  5.295572  0.000000  1.679000
  1.626300  0.262100  0.573100  0.119500  0.090900  0.064900  0.225000  /
  19225 'EXAC2' 1  0  1  1  1000  0.033333  10.5725  -10.5725  1  29.7359  -29.735901  0.55  4  0  0.49  1  0.1  0.8  1  14  3.919  0.0007  5.2253  0.0109  /
  19225 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19225 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19226 'GENROU' 1  6.319800  0.043100  1.452300  0.053100  5.295572  0.000000  1.679000
  1.626300  0.262100  0.573100  0.119500  0.090900  0.064900  0.225000  /
  19226 'EXAC2' 1  0  1  1  1000  0.033333  10.5725  -10.5725  1  29.7359  -29.735901  0.55  4  0  0.49  1  0.1  0.8  1  14  3.919  0.0007  5.2253  0.0109  /
  19226 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19226 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19227 'GENROU' 1  6.319800  0.043100  1.452300  0.053100  5.295572  0.000000  1.679000
  1.626300  0.262100  0.573100  0.119500  0.090900  0.064900  0.225000  /
  19227 'EXAC2' 1  0  1  1  1000  0.033333  10.5725  -10.5725  1  29.7359  -29.735901  0.55  4  0  0.49  1  0.1  0.8  1  14  3.919  0.0007  5.2253  0.0109  /
  19227 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19227 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19232 'GENROU' 1  7.063600  0.041700  0.807300  0.070900  3.590608  0.000000  2.146300
  2.038400  0.355500  0.545000  0.255300  0.192400  0.105700  0.446500  /
  19232 'ESAC6A' 1  0.02  455.514  12.108  3  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  3.8411  0.033  5.1214  0.22  /
  19232 'IEEEG1' 1 0 0  20  0.1521  0  0.1  0.3894  -0.3894  0.9877  0  0.1308  0.2558  0  0  0  0  0  0  0  0  0  0  /
  19232 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19233 'GENROU' 1  7.063600  0.041700  0.807300  0.070900  3.590608  0.000000  2.146300
  2.038400  0.355500  0.545000  0.255300  0.192400  0.105700  0.446500  /
  19233 'ESAC6A' 1  0.033333  455.514  12.108  3  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  3.8411  0.033  5.1214  0.22  /
  19233 'IEEEG1' 1 0 0  20  0.1521  0  0.1  0.3894  -0.3894  0.9877  0  0.1308  0.2558  0  0  0  0  0  0  0  0  0  0  /
  19233 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19241 'GENROU' 1  4.879200  0.064100  0.682400  0.090300  6.873669  0.000000  1.961200
  1.854000  0.295000  0.570300  0.240700  0.187400  0.066800  0.261400  /
  19241 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0207  0  0  0  1  0  1.2  0  6.2626  0  0.08  /
  19241 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1344  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19241 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19242 'GENROU' 1  4.879200  0.064100  0.682400  0.090300  6.873669  0.000000  1.961200
  1.854000  0.295000  0.570300  0.240700  0.187400  0.066800  0.261400  /
  19242 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0207  0  0  0  1  0  1.2  0  6.2626  0  0.08  /
  19242 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1344  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19243 'GENROU' 1  4.879200  0.064100  0.682400  0.090300  6.873669  0.000000  1.961200
  1.854000  0.295000  0.570300  0.240700  0.187400  0.066800  0.261400  /
  19243 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0207  0  0  0  1  0  1.2  0  6.2626  0  0.08  /
  19243 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1344  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19243 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19244 'GENROU' 1  4.879200  0.064100  0.682400  0.090300  6.873669  0.000000  1.961200
  1.854000  0.295000  0.570300  0.240700  0.187400  0.066800  0.261400  /
  19244 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0207  0  0  0  1  0  1.2  0  6.2626  0  0.08  /
  19244 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1344  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19245 'GENROU' 1  4.879200  0.064100  0.682400  0.090300  6.873669  0.000000  1.961200
  1.854000  0.295000  0.570300  0.240700  0.187400  0.066800  0.261400  /
  19245 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0207  0  0  0  1  0  1.2  0  6.2626  0  0.08  /
  19245 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1344  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19245 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19246 'GENROU' 1  4.879200  0.064100  0.682400  0.090300  6.873669  0.000000  1.961200
  1.854000  0.295000  0.570300  0.240700  0.187400  0.066800  0.261400  /
  19246 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0207  0  0  0  1  0  1.2  0  6.2626  0  0.08  /
  19246 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1344  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19247 'GENROU' 1  6.775300  0.066100  0.868100  0.049600  3.573611  0.000000  1.453000
  1.443900  0.153700  0.215900  0.116800  0.088700  0.159800  0.676200  /
  19247 'ESST4B' 1  0  3.9691  3.9691  1  -1  0  1  0  1  -1  0  6.2336  0  6.0998  0.08  0  0  /
  19247 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9008  2.9795  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19248 'GENROU' 1  6.775300  0.066100  0.868100  0.049600  3.573611  0.000000  1.453000
  1.443900  0.153700  0.215900  0.116800  0.088700  0.159800  0.676200  /
  19248 'ESST4B' 1  0  3.9691  3.9691  1  -1  0  1  0  1  -1  0  6.2336  0  6.0998  0.08  0  0  /
  19248 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9008  2.9795  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19248 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19249 'GENROU' 1  6.775300  0.066100  0.868100  0.049600  3.573611  0.000000  1.453000
  1.443900  0.153700  0.215900  0.116800  0.088700  0.159800  0.676200  /
  19249 'ESST4B' 1  0  3.9691  3.9691  1  -1  0  1  0  1  -1  0  6.2336  0  6.0998  0.08  0  0  /
  19249 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9008  2.9795  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19249 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19250 'GENROU' 1  6.775300  0.066100  0.868100  0.049600  3.573611  0.000000  1.453000
  1.443900  0.153700  0.215900  0.116800  0.088700  0.159800  0.676200  /
  19250 'ESST4B' 1  0  3.9691  3.9691  1  -1  0  1  0  1  -1  0  6.2336  0  6.0998  0.08  0  0  /
  19250 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9008  2.9795  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19250 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19251 'GENROU' 1  6.775300  0.066100  0.868100  0.049600  3.573611  0.000000  1.453000
  1.443900  0.153700  0.215900  0.116800  0.088700  0.159800  0.676200  /
  19251 'ESST4B' 1  0  3.9691  3.9691  1  -1  0  1  0  1  -1  0  6.2336  0  6.0998  0.08  0  0  /
  19251 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9008  2.9795  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19251 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19252 'GENROU' 1  6.775300  0.066100  0.868100  0.049600  3.573611  0.000000  1.453000
  1.443900  0.153700  0.215900  0.116800  0.088700  0.159800  0.676200  /
  19252 'ESST4B' 1  0  3.9691  3.9691  1  -1  0  1  0  1  -1  0  6.2336  0  6.0998  0.08  0  0  /
  19252 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9008  2.9795  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19252 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19259 'GENSAL' 1  6.000000  0.574000  0.265200  3.970600  0.000000  0.678800  0.438800
  0.307100  0.296400  0.103800  0.238500  0.650600  /
  19259 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  1  0  1  0  2.36  0.1898  3.1467  0.7593  /
  19259 'HYGOV' 1  0.05  0.349641  5.98804  0.05  0.33  0.167  1  0  1.2252  1.2  0.2  0.0763  /
  19259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19260 'GENSAL' 1  6.000000  0.574000  0.265200  3.970600  0.000000  0.678800  0.438800
  0.307100  0.296400  0.103800  0.238500  0.650600  /
  19260 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  1  0  1  0  2.36  0.1898  3.1467  0.7593  /
  19260 'HYGOV' 1  0.05  0.349641  5.98804  0.05  0.33  0.167  1  0  1.2252  1.2  0.2  0.0763  /
  19260 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19260 'GENSAL' 2  6.000000  0.574000  0.265200  3.970600  0.000000  0.678800  0.438800
  0.307100  0.296400  0.103800  0.238500  0.650600  /
  19260 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  1  0  1  0  2.36  0.1898  3.1467  0.7593  /
  19260 'HYGOV' 2  0.05  0.349641  5.98804  0.05  0.33  0.167  1  0  1.2252  1.2  0.2  0.0763  /
  19260 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19261 'GENSAL' 1  6.000000  0.574000  0.265200  3.970600  0.000000  0.678800  0.438800
  0.307100  0.296400  0.103800  0.238500  0.650600  /
  19261 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  1  0  1  0  2.36  0.1898  3.1467  0.7593  /
  19261 'HYGOV' 1  0.05  0.349641  5.98804  0.05  0.33  0.167  1  0  1.2252  1.2  0.2  0.0763  /
  19261 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19261 'GENSAL' 2  6.000000  0.574000  0.265200  3.970600  0.000000  0.678800  0.438800
  0.307100  0.296400  0.103800  0.238500  0.650600  /
  19261 'ESDC2A' 2  0.02  9.3  0.01  0.1  0.5  1.17  -1.17  0.2  1  0  1  0  2.36  0.1898  3.1467  0.7593  /
  19261 'HYGOV' 2  0.05  0.349641  5.98804  0.05  0.33  0.167  1  0  1.2252  1.2  0.2  0.0763  /
  19261 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19264 'GENSAL' 1  6.000000  0.510900  0.064000  3.671200  0.000000  1.224500  0.794800
  0.319800  0.256500  0.144300  0.297000  0.720500  /
  19264 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7838  0.0878  3.7117  0.4022  /
  19264 'HYGOV' 1  0.05  0.413735  6.52122  0.2  0.33  0.167  1  0  1.3518  1.2  0.5  0.074  /
  19264 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19264 'GENSAL' 2  6.000000  0.510900  0.064000  3.671200  0.000000  1.224500  0.794800
  0.319800  0.256500  0.144300  0.297000  0.720500  /
  19264 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7838  0.0878  3.7117  0.4022  /
  19264 'HYGOV' 2  0.05  0.413735  6.52122  0.2  0.33  0.167  1  0  1.3518  1.2  0.5  0.074  /
  19264 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19265 'GENSAL' 1  6.000000  0.510900  0.064000  3.671200  0.000000  1.224500  0.794800
  0.319800  0.256500  0.144300  0.297000  0.720500  /
  19265 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7838  0.0878  3.7117  0.4022  /
  19265 'HYGOV' 1  0.05  0.413735  6.52122  0.2  0.33  0.167  1  0  1.3518  1.2  0.5  0.074  /
  19265 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19268 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  19268 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  19272 'GENSAL' 1  6.000000  0.144700  0.083300  3.941000  0.000000  1.293600  0.839900
  0.381800  0.378800  0.199700  0.226100  0.627100  /
  19272 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  19272 'HYGOV' 1  0.05  0.257688  4.43431  0.05  0.4  0.07  1  0  0.876  1.2  0  0.0719  /
  19272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19272 'GENSAL' 2  6.000000  0.144700  0.083300  3.941000  0.000000  1.293600  0.839900
  0.381800  0.378800  0.199700  0.226100  0.627100  /
  19272 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  19272 'HYGOV' 2  0.05  0.257688  4.43431  0.05  0.4  0.07  1  0  0.876  1.2  0  0.0719  /
  19272 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19273 'GENSAL' 1  6.000000  0.144700  0.083300  3.941000  0.000000  1.293600  0.839900
  0.381800  0.378800  0.199700  0.226100  0.627100  /
  19273 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  19273 'HYGOV' 1  0.05  0.257688  4.43431  0.05  0.4  0.07  1  0  0.876  1.2  0  0.0719  /
  19273 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19273 'GENSAL' 2  6.000000  0.144700  0.083300  3.941000  0.000000  1.293600  0.839900
  0.381800  0.378800  0.199700  0.226100  0.627100  /
  19273 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  19273 'HYGOV' 2  0.05  0.257688  4.43431  0.05  0.4  0.07  1  0  0.876  1.2  0  0.0719  /
  19273 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19274 'GENSAL' 1  6.000000  0.144700  0.083300  3.941000  0.000000  1.293600  0.839900
  0.381800  0.378800  0.199700  0.226100  0.627100  /
  19274 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  19274 'HYGOV' 1  0.05  0.257688  4.43431  0.05  0.4  0.07  1  0  0.876  1.2  0  0.0719  /
  19274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19274 'GENSAL' 2  6.000000  0.144700  0.083300  3.941000  0.000000  1.293600  0.839900
  0.381800  0.378800  0.199700  0.226100  0.627100  /
  19274 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  19274 'HYGOV' 2  0.05  0.257688  4.43431  0.05  0.4  0.07  1  0  0.876  1.2  0  0.0719  /
  19274 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19277 'GENSAL' 1  6.000000  0.526900  0.530600  3.015100  0.000000  1.036200  0.672000
  0.479200  0.455100  0.201000  0.050100  0.373100  /
  19277 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  19277 'HYGOV' 1  0.07  0.696098  8.80563  0.05  0.5  0.167  1  0  1.9449  1.25  0  0.0778  /
  19277 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19277 'GENSAL' 2  6.000000  0.526900  0.530600  3.015100  0.000000  1.036200  0.672000
  0.479200  0.455100  0.201000  0.050100  0.373100  /
  19277 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  19277 'HYGOV' 2  0.07  0.696098  8.80563  0.05  0.5  0.167  1  0  1.9449  1.25  0  0.0778  /
  19277 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19277 'GENSAL' 3  6.000000  0.526900  0.530600  3.015100  0.000000  1.036200  0.672000
  0.479200  0.455100  0.201000  0.050100  0.373100  /
  19277 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  19277 'HYGOV' 3  0.07  0.696098  8.80563  0.05  0.5  0.167  1  0  1.9449  1.25  0  0.0778  /
  19277 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19277 'GENSAL' 4  6.000000  0.526900  0.530600  3.015100  0.000000  1.036200  0.672000
  0.479200  0.455100  0.201000  0.050100  0.373100  /
  19277 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  19277 'HYGOV' 4  0.07  0.696098  8.80563  0.05  0.5  0.167  1  0  1.9449  1.25  0  0.0778  /
  19277 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19277 'GENSAL' 5  6.000000  0.526900  0.530600  3.015100  0.000000  1.036200  0.672000
  0.479200  0.455100  0.201000  0.050100  0.373100  /
  19277 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  19277 'HYGOV' 5  0.07  0.696098  8.80563  0.05  0.5  0.167  1  0  1.9449  1.25  0  0.0778  /
  19277 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19277 'GENSAL' 6  6.000000  0.526900  0.530600  3.015100  0.000000  1.036200  0.672000
  0.479200  0.455100  0.201000  0.050100  0.373100  /
  19277 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  19277 'HYGOV' 6  0.07  0.696098  8.80563  0.05  0.5  0.167  1  0  1.9449  1.25  0  0.0778  /
  19277 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19281 'GENROU' 1  4.261300  0.055200  0.957500  0.044400  4.815947  0.000000  1.592400
  1.556400  0.352900  0.526500  0.234700  0.182700  0.120100  0.614600  /
  19281 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7936  0  0  0  1  0  1.2  0  6.5551  0  0.08  /
  19281 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.7421  2  0  1  1  0.15  0.5  1.4028  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19281 'GENROU' 2  4.261300  0.055200  0.957500  0.044400  4.815947  0.000000  1.592400
  1.556400  0.352900  0.526500  0.234700  0.182700  0.120100  0.614600  /
  19281 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7936  0  0  0  1  0  1.2  0  6.5551  0  0.08  /
  19281 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  9.7421  2  0  1  1  0.15  0.5  1.4028  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19281 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19281 'GENROU' 3  4.261300  0.055200  0.957500  0.044400  4.815947  0.000000  1.592400
  1.556400  0.352900  0.526500  0.234700  0.182700  0.120100  0.614600  /
  19281 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7936  0  0  0  1  0  1.2  0  6.5551  0  0.08  /
  19281 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  9.7421  2  0  1  1  0.15  0.5  1.4028  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19281 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19281 'GENROU' 4  4.261300  0.055200  0.957500  0.044400  4.815947  0.000000  1.592400
  1.556400  0.352900  0.526500  0.234700  0.182700  0.120100  0.614600  /
  19281 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7936  0  0  0  1  0  1.2  0  6.5551  0  0.08  /
  19281 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  9.7421  2  0  1  1  0.15  0.5  1.4028  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19281 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19283 'GENSAL' 1  6.000000  0.094900  0.336600  2.383800  0.000000  0.711300  0.460000
  0.290000  0.176100  0.163100  0.101200  0.527300  /
  19283 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1669  1.7733  0.6677  /
  19283 'HYGOV' 1  0.07  0.385312  4.02259  0.05  0.5  0.07  1  0  0.7878  1.25  0  0.0781  /
  19283 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19283 'GENSAL' 2  6.000000  0.094900  0.336600  2.383800  0.000000  0.711300  0.460000
  0.290000  0.176100  0.163100  0.101200  0.527300  /
  19283 'ESDC2A' 2  0.01  9.3  0.01  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1669  1.7733  0.6677  /
  19283 'HYGOV' 2  0.07  0.385312  4.02259  0.05  0.5  0.07  1  0  0.7878  1.25  0  0.0781  /
  19283 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19284 'GENSAL' 1  6.000000  0.094900  0.336600  2.383800  0.000000  0.711300  0.460000
  0.290000  0.176100  0.163100  0.101200  0.527300  /
  19284 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1669  1.7733  0.6677  /
  19284 'HYGOV' 1  0.07  0.385312  4.02259  0.05  0.5  0.07  1  0  0.7878  1.25  0  0.0781  /
  19284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19284 'GENSAL' 2  6.000000  0.094900  0.336600  2.383800  0.000000  0.711300  0.460000
  0.290000  0.176100  0.163100  0.101200  0.527300  /
  19284 'ESDC2A' 2  0.01  9.3  0.01  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1669  1.7733  0.6677  /
  19284 'HYGOV' 2  0.07  0.385312  4.02259  0.05  0.5  0.07  1  0  0.7878  1.25  0  0.0781  /
  19284 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19285 'GENSAL' 1  6.000000  0.094900  0.336600  2.383800  0.000000  0.711300  0.460000
  0.290000  0.176100  0.163100  0.101200  0.527300  /
  19285 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1669  1.7733  0.6677  /
  19285 'HYGOV' 1  0.07  0.385312  4.02259  0.05  0.5  0.07  1  0  0.7878  1.25  0  0.0781  /
  19285 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19286 'GENSAL' 1  6.000000  0.094900  0.336600  2.383800  0.000000  0.711300  0.460000
  0.290000  0.176100  0.163100  0.101200  0.527300  /
  19286 'ESDC2A' 1  0.01  9.3  0.01  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.1669  1.7733  0.6677  /
  19286 'HYGOV' 1  0.07  0.385312  4.02259  0.05  0.5  0.07  1  0  0.7878  1.25  0  0.0781  /
  19286 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19293 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  19293 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  19299 'GENSAL' 1  6.000000  0.530600  0.490200  3.321500  0.000000  0.992200  0.643300
  0.412700  0.367700  0.194400  0.140100  0.491200  /
  19299 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6028  0.08  3.4704  0.3669  /
  19299 'HYGOV' 1  0.07  0.439461  6.2802  0.4  0.33  0.2  1  0  1.2941  1.2  0.5  0.0727  /
  19299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19300 'GENSAL' 1  6.000000  0.530600  0.490200  3.321500  0.000000  0.992200  0.643300
  0.412700  0.367700  0.194400  0.140100  0.491200  /
  19300 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6028  0.08  3.4704  0.3669  /
  19300 'HYGOV' 1  0.07  0.439461  6.2802  0.4  0.33  0.2  1  0  1.2941  1.2  0.5  0.0727  /
  19300 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19301 'GENSAL' 1  6.000000  0.530600  0.490200  3.321500  0.000000  0.992200  0.643300
  0.412700  0.367700  0.194400  0.140100  0.491200  /
  19301 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6028  0.08  3.4704  0.3669  /
  19301 'HYGOV' 1  0.07  0.439461  6.2802  0.4  0.33  0.2  1  0  1.2941  1.2  0.5  0.0727  /
  19301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19302 'GENSAL' 1  6.000000  0.530600  0.490200  3.321500  0.000000  0.992200  0.643300
  0.412700  0.367700  0.194400  0.140100  0.491200  /
  19302 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6028  0.08  3.4704  0.3669  /
  19302 'HYGOV' 1  0.07  0.439461  6.2802  0.4  0.33  0.2  1  0  1.2941  1.2  0.5  0.0727  /
  19302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19303 'GENSAL' 1  6.000000  0.530600  0.490200  3.321500  0.000000  0.992200  0.643300
  0.412700  0.367700  0.194400  0.140100  0.491200  /
  19303 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6028  0.08  3.4704  0.3669  /
  19303 'HYGOV' 1  0.07  0.439461  6.2802  0.4  0.33  0.2  1  0  1.2941  1.2  0.5  0.0727  /
  19303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19304 'GENSAL' 1  6.000000  0.530600  0.490200  3.321500  0.000000  0.992200  0.643300
  0.412700  0.367700  0.194400  0.140100  0.491200  /
  19304 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6028  0.08  3.4704  0.3669  /
  19304 'HYGOV' 1  0.07  0.439461  6.2802  0.4  0.33  0.2  1  0  1.2941  1.2  0.5  0.0727  /
  19304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19308 'GENSAL' 1  6.000000  0.238900  0.112900  2.120800  0.000000  1.300600  0.844500
  0.624300  0.514400  0.178200  0.176700  0.616900  /
  19308 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6364  0.0846  3.5152  0.3879  /
  19308 'HYGOV' 1  0.05  0.683935  6.24273  0.05  0.33  0.07  1  0  1.2852  1.2  0  0.0721  /
  19308 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19308 'GENSAL' 2  6.000000  0.238900  0.112900  2.120800  0.000000  1.300600  0.844500
  0.624300  0.514400  0.178200  0.176700  0.616900  /
  19308 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6364  0.0846  3.5152  0.3879  /
  19308 'HYGOV' 2  0.05  0.683935  6.24273  0.05  0.33  0.07  1  0  1.2852  1.2  0  0.0721  /
  19308 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19308 'GENSAL' 3  6.000000  0.238900  0.112900  2.120800  0.000000  1.300600  0.844500
  0.624300  0.514400  0.178200  0.176700  0.616900  /
  19308 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6364  0.0846  3.5152  0.3879  /
  19308 'HYGOV' 3  0.05  0.683935  6.24273  0.05  0.33  0.07  1  0  1.2852  1.2  0  0.0721  /
  19308 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19311 'GENSAL' 1  6.000000  0.182900  0.549200  1.897100  0.000000  1.093600  0.709400
  0.435500  0.357000  0.171400  0.160000  0.454200  /
  19311 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  19311 'HYGOV' 1  0.05  0.973643  7.83186  0.05  0.4  0.167  1  0  1.6808  1.25  0  0.076  /
  19311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19311 'GENSAL' 2  6.000000  0.182900  0.549200  1.897100  0.000000  1.093600  0.709400
  0.435500  0.357000  0.171400  0.160000  0.454200  /
  19311 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  19311 'HYGOV' 2  0.05  0.973643  7.83186  0.05  0.4  0.167  1  0  1.6808  1.25  0  0.076  /
  19311 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19312 'GENSAL' 1  6.000000  0.182900  0.549200  1.897100  0.000000  1.093600  0.709400
  0.435500  0.357000  0.171400  0.160000  0.454200  /
  19312 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  19312 'HYGOV' 1  0.05  0.973643  7.83186  0.05  0.4  0.167  1  0  1.6808  1.25  0  0.076  /
  19312 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19312 'GENSAL' 2  6.000000  0.182900  0.549200  1.897100  0.000000  1.093600  0.709400
  0.435500  0.357000  0.171400  0.160000  0.454200  /
  19312 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  19312 'HYGOV' 2  0.05  0.973643  7.83186  0.05  0.4  0.167  1  0  1.6808  1.25  0  0.076  /
  19312 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19313 'GENSAL' 1  6.000000  0.182900  0.549200  1.897100  0.000000  1.093600  0.709400
  0.435500  0.357000  0.171400  0.160000  0.454200  /
  19313 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  19313 'HYGOV' 1  0.05  0.973643  7.83186  0.05  0.4  0.167  1  0  1.6808  1.25  0  0.076  /
  19313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19313 'GENSAL' 2  6.000000  0.182900  0.549200  1.897100  0.000000  1.093600  0.709400
  0.435500  0.357000  0.171400  0.160000  0.454200  /
  19313 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  19313 'HYGOV' 2  0.05  0.973643  7.83186  0.05  0.4  0.167  1  0  1.6808  1.25  0  0.076  /
  19313 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19318 'GENROU' 1  5.346400  0.063200  1.294000  0.070200  7.828866  0.000000  1.547400
  1.520100  0.199000  0.210100  0.123900  0.094300  0.189600  0.545700  /
  19318 'ESST4B' 1  0  3.6871  3.6871  1  -1  0  1  0  1  -1  0  5.5827  0  6.533  0.08  0  0  /
  19318 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6998  0  1  1  0.15  0.5  1.3588  0.1723  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19319 'GENROU' 1  5.346400  0.063200  1.294000  0.070200  7.828866  0.000000  1.547400
  1.520100  0.199000  0.210100  0.123900  0.094300  0.189600  0.545700  /
  19319 'ESST4B' 1  0  3.6871  3.6871  1  -1  0  1  0  1  -1  0  5.5827  0  6.533  0.08  0  0  /
  19319 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6998  0  1  1  0.15  0.5  1.3588  0.1723  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19321 'GENROU' 1  7.903300  0.066000  0.358800  0.070400  6.087480  0.000000  1.517600
  1.496100  0.277900  0.399700  0.207000  0.160600  0.006500  0.280400  /
  19321 'ESST4B' 1  0  3.4728  3.4728  1  -1  0  1  0  1  -1  0  5.3485  0  8.4913  0.08  0  0  /
  19321 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2371  0.1491  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19322 'GENROU' 1  7.903300  0.066000  0.358800  0.070400  6.087480  0.000000  1.517600
  1.496100  0.277900  0.399700  0.207000  0.160600  0.006500  0.280400  /
  19322 'ESST4B' 1  0  3.4728  3.4728  1  -1  0  1  0  1  -1  0  5.3485  0  8.4913  0.08  0  0  /
  19322 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2371  0.1491  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19323 'GENROU' 1  7.903300  0.066000  0.358800  0.070400  6.087480  0.000000  1.517600
  1.496100  0.277900  0.399700  0.207000  0.160600  0.006500  0.280400  /
  19323 'ESST4B' 1  0  3.4728  3.4728  1  -1  0  1  0  1  -1  0  5.3485  0  8.4913  0.08  0  0  /
  19323 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2371  0.1491  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19324 'GENROU' 1  7.903300  0.066000  0.358800  0.070400  6.087480  0.000000  1.517600
  1.496100  0.277900  0.399700  0.207000  0.160600  0.006500  0.280400  /
  19324 'ESST4B' 1  0  3.4728  3.4728  1  -1  0  1  0  1  -1  0  5.3485  0  8.4913  0.08  0  0  /
  19324 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2371  0.1491  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19325 'GENROU' 1  9.480300  0.060200  1.304400  0.065100  7.380300  0.000000  2.266100
  2.100000  0.163000  0.396300  0.113900  0.086400  0.075400  0.181800  /
  19325 'ESST4B' 1  0  3.4487  3.4487  1  -1  0  1  0  1  -1  0  6.0712  0  6.3456  0.08  0  0  /
  19325 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1549  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19326 'GENROU' 1  9.841700  0.049200  1.123300  0.079100  7.039551  0.000000  2.537000
  2.318600  0.243300  0.497700  0.113700  0.086200  0.127900  0.415800  /
  19326 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7951  0  0  0  1  0  1.2  0  5.2634  0  0.08  /
  19326 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.3009  2  0  1  1  0.15  0.5  1.5  0.1575  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19327 'GENROU' 1  9.841700  0.049200  1.123300  0.079100  7.039551  0.000000  2.537000
  2.318600  0.243300  0.497700  0.113700  0.086200  0.127900  0.415800  /
  19327 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7951  0  0  0  1  0  1.2  0  5.2634  0  0.08  /
  19327 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.3009  2  0  1  1  0.15  0.5  1.5  0.1575  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19340 'GENROU' 1  9.099500  0.045400  0.605100  0.065800  4.811002  0.000000  2.143700
  2.001300  0.281500  0.401500  0.194400  0.150500  0.240600  0.707500  /
  19340 'ESST4B' 1  0  3.67  3.67  1  -1  0  1  0  1  -1  0  6.8635  0  7.4868  0.08  0  0  /
  19340 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8047  2  0  1  1  0.15  0.5  1.3636  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19341 'GENROU' 1  9.099500  0.045400  0.605100  0.065800  4.811002  0.000000  2.143700
  2.001300  0.281500  0.401500  0.194400  0.150500  0.240600  0.707500  /
  19341 'ESST4B' 1  0  3.67  3.67  1  -1  0  1  0  1  -1  0  6.8635  0  7.4868  0.08  0  0  /
  19341 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8047  2  0  1  1  0.15  0.5  1.3636  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19341 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19342 'GENROU' 1  9.099500  0.045400  0.605100  0.065800  4.811002  0.000000  2.143700
  2.001300  0.281500  0.401500  0.194400  0.150500  0.240600  0.707500  /
  19342 'ESST4B' 1  0  3.67  3.67  1  -1  0  1  0  1  -1  0  6.8635  0  7.4868  0.08  0  0  /
  19342 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8047  2  0  1  1  0.15  0.5  1.3636  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19342 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19349 'GENROU' 1  6.499300  0.039400  1.135400  0.078200  4.545651  0.000000  1.416200
  1.357900  0.131800  0.483500  0.098500  0.070600  0.113000  0.460900  /
  19349 'ESAC1A' 1  0  0  0  243.416  0.1  13.0845  -13.0845  1.0349  0.028  1  0.2  1  1  1.3977  0.2776  1.8636  2.4983  9  -9  /
  19349 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  1.9242  0  0.2565  0.3227  0  0  0  0  0  0  0  0  0  0  /
  19349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19350 'GENROU' 1  6.499300  0.039400  1.135400  0.078200  4.545651  0.000000  1.416200
  1.357900  0.131800  0.483500  0.098500  0.070600  0.113000  0.460900  /
  19350 'ESAC1A' 1  0  0  0  243.416  0.1  13.0845  -13.0845  1.0349  0.028  1  0.2  1  1  1.3977  0.2776  1.8636  2.4983  9  -9  /
  19350 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  1.9242  0  0.2565  0.3227  0  0  0  0  0  0  0  0  0  0  /
  19350 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19354 'GENSAL' 1  6.000000  0.295500  0.073400  3.453500  0.000000  1.045200  0.677900
  0.472700  0.391900  0.204800  0.255500  0.594900  /
  19354 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  19354 'HYGOV' 1  0.05  0.546222  7.98571  0.4  0.33  0.1  1  0  1.7213  1.25  0  0.0761  /
  19354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19354 'GENSAL' 2  6.000000  0.295500  0.073400  3.453500  0.000000  1.045200  0.677900
  0.472700  0.391900  0.204800  0.255500  0.594900  /
  19354 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  19354 'HYGOV' 2  0.05  0.546222  7.98571  0.4  0.33  0.1  1  0  1.7213  1.25  0  0.0761  /
  19354 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19354 'GENSAL' 3  6.000000  0.295500  0.073400  3.453500  0.000000  1.045200  0.677900
  0.472700  0.391900  0.204800  0.255500  0.594900  /
  19354 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  19354 'HYGOV' 3  0.05  0.546222  7.98571  0.4  0.33  0.1  1  0  1.7213  1.25  0  0.0761  /
  19354 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19354 'GENSAL' 4  6.000000  0.295500  0.073400  3.453500  0.000000  1.045200  0.677900
  0.472700  0.391900  0.204800  0.255500  0.594900  /
  19354 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  19354 'HYGOV' 4  0.05  0.546222  7.98571  0.4  0.33  0.1  1  0  1.7213  1.25  0  0.0761  /
  19354 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19354 'GENSAL' 5  6.000000  0.295500  0.073400  3.453500  0.000000  1.045200  0.677900
  0.472700  0.391900  0.204800  0.255500  0.594900  /
  19354 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  19354 'HYGOV' 5  0.05  0.546222  7.98571  0.4  0.33  0.1  1  0  1.7213  1.25  0  0.0761  /
  19354 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19358 'GENROU' 1  6.464800  0.054100  1.202400  0.063700  2.900504  0.000000  1.828700
  1.742400  0.314000  0.415400  0.226200  0.169800  0.118700  0.472300  /
  19358 'ESAC1A' 1  0.02  0  0  253.579  0.02  50  -50  1.058  0.0278  1  0.2  0.4  1  5.0576  0.2715  6.7435  2.4431  9  -9  /
  19358 'IEEEG1' 1 0 0  13.3981  0.1242  0  0.2  1  -1  0.7651  0  0.1189  0.266  0  6.9747  0.4  0  0.5  0.3  0  0  0  0  /
  19358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19358 'GENROU' 2  6.464800  0.054100  1.202400  0.063700  2.900504  0.000000  1.828700
  1.742400  0.314000  0.415400  0.226200  0.169800  0.118700  0.472300  /
  19358 'ESAC1A' 2  0.02  0  0  253.579  0.02  50  -50  1.058  0.0278  1  0.2  0.4  1  5.0576  0.2715  6.7435  2.4431  9  -9  /
  19358 'IEEEG1' 2 0 0  13.3981  0.1242  0  0.2  1  -1  0.7651  0  0.1189  0.266  0  6.9747  0.4  0  0.5  0.3  0  0  0  0  /
  19358 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19358 'GENROU' 3  6.464800  0.054100  1.202400  0.063700  2.900504  0.000000  1.828700
  1.742400  0.314000  0.415400  0.226200  0.169800  0.118700  0.472300  /
  19358 'ESAC1A' 3  0.02  0  0  253.579  0.02  50  -50  1.058  0.0278  1  0.2  0.4  1  5.0576  0.2715  6.7435  2.4431  9  -9  /
  19358 'IEEEG1' 3 0 0  13.3981  0.1242  0  0.2  1  -1  0.7651  0  0.1189  0.266  0  6.9747  0.4  0  0.5  0.3  0  0  0  0  /
  19358 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19363 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  19363 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  19364 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  19364 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  19372 'GENROU' 1  5.552500  0.047200  1.252300  0.093100  7.687101  0.000000  2.137000
  1.995800  0.165600  0.390000  0.111200  0.084300  0.244900  0.690500  /
  19372 'ESST4B' 1  0  3.0121  3.0121  1  -1  0  1  0  1  -1  0  6.6858  0  7.9931  0.08  0  0  /
  19372 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0196  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19372 'GENROU' 2  5.552500  0.047200  1.252300  0.093100  7.687101  0.000000  2.137000
  1.995800  0.165600  0.390000  0.111200  0.084300  0.244900  0.690500  /
  19372 'ESST4B' 2  0  3.0121  3.0121  1  -1  0  1  0  1  -1  0  6.6858  0  7.9931  0.08  0  0  /
  19372 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0196  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19372 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19378 'GENROU' 1  5.060700  0.049100  1.284200  0.045800  3.460676  0.000000  2.069100
  1.966400  0.438400  0.653500  0.313400  0.237500  0.129600  0.494200  /
  19378 'IEEET1' 1  0  25  0.033333  7  -7  0  0.5  0.089  0.35  0  2.2426  0.0714  2.9901  0.3281  /
  19378 'IEEEG1' 1 0 0  19.9117  0.1222  0  0.1  0.1  -0.1  0.8166  0  0.2263  0.3416  0  2.529  0  0  0  0  0  0  0  0  /
  19378 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19382 'GENROU' 1  6.179500  0.047500  1.434500  0.060600  5.406832  0.000000  1.545500
  1.518500  0.180200  0.357300  0.130600  0.099700  0.141600  0.681100  /
  19382 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6225  0  0  0  1  0  1.2  0  6.0494  0  0.08  /
  19382 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2371  1.5  0.1845  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19382 'GENROU' 2  6.179500  0.047500  1.434500  0.060600  5.406832  0.000000  1.545500
  1.518500  0.180200  0.357300  0.130600  0.099700  0.141600  0.681100  /
  19382 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6225  0  0  0  1  0  1.2  0  6.0494  0  0.08  /
  19382 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2371  1.5  0.1845  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19382 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19382 'GENROU' 3  6.179500  0.047500  1.434500  0.060600  5.406832  0.000000  1.545500
  1.518500  0.180200  0.357300  0.130600  0.099700  0.141600  0.681100  /
  19382 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6225  0  0  0  1  0  1.2  0  6.0494  0  0.08  /
  19382 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2371  1.5  0.1845  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19382 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  19382 'GENROU' 4  6.179500  0.047500  1.434500  0.060600  5.406832  0.000000  1.545500
  1.518500  0.180200  0.357300  0.130600  0.099700  0.141600  0.681100  /
  19382 'EXPIC1' 4  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6225  0  0  0  1  0  1.2  0  6.0494  0  0.08  /
  19382 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2371  1.5  0.1845  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  19382 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21917 'GENROU' 1  9.307500  0.041300  0.672000  0.073600  8.504697  0.000000  1.307700
  1.326700  0.158900  0.289100  0.137600  0.105300  0.046700  0.449100  /
  21917 'ESST4B' 1  0  3.8707  3.8707  1  -1  0  1  0  1  -1  0  5.4602  0  7.047  0.08  0  0  /
  21917 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.697  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21917 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21919 'GENROU' 1  9.181000  0.059800  0.735700  0.053100  3.486014  0.000000  1.984000
  1.872400  0.229000  0.276000  0.178400  0.137800  0.059300  0.462700  /
  21919 'ESST4B' 1  0  3.9871  3.9871  1  -1  0  1  0  1  -1  0  5.3178  0  6.5614  0.08  0  0  /
  21919 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.0028  2  0  1  1  0.15  0.5  1.6161  0.1646  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21919 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21919 'GENROU' 2  9.181000  0.059800  0.735700  0.053100  3.486014  0.000000  1.984000
  1.872400  0.229000  0.276000  0.178400  0.137800  0.059300  0.462700  /
  21919 'ESST4B' 2  0  3.9871  3.9871  1  -1  0  1  0  1  -1  0  5.3178  0  6.5614  0.08  0  0  /
  21919 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.0028  2  0  1  1  0.15  0.5  1.6161  0.1646  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21919 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21919 'GENROU' 3  9.181000  0.059800  0.735700  0.053100  3.486014  0.000000  1.984000
  1.872400  0.229000  0.276000  0.178400  0.137800  0.059300  0.462700  /
  21919 'ESST4B' 3  0  3.9871  3.9871  1  -1  0  1  0  1  -1  0  5.3178  0  6.5614  0.08  0  0  /
  21919 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  2.0028  2  0  1  1  0.15  0.5  1.6161  0.1646  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21919 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21921 'GENROU' 1  8.004000  0.042100  1.349500  0.053300  6.584325  0.000000  2.000800
  1.886000  0.242800  0.310500  0.160600  0.123600  0.188100  0.638500  /
  21921 'ESST4B' 1  0  3.5726  3.5726  1  -1  0  1  0  1  -1  0  5.1164  0  6.4855  0.08  0  0  /
  21921 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.6491  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21921 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21921 'GENROU' 2  7.407000  0.061200  1.047300  0.084100  9.142308  0.000000  2.415400
  2.220500  0.359000  0.745700  0.218800  0.170000  0.069700  0.550500  /
  21921 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1959  0  0  0  1  0  1.2  0  5.0013  0  0.08  /
  21921 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  27.9351  2  0  1  1  0.15  0.356  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21921 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21921 'GENROU' 3  7.407000  0.061200  1.047300  0.084100  9.142308  0.000000  2.415400
  2.220500  0.359000  0.745700  0.218800  0.170000  0.069700  0.550500  /
  21921 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1959  0  0  0  1  0  1.2  0  5.0013  0  0.08  /
  21921 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  27.9351  2  0  1  1  0.15  0.356  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21921 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21924 'GENROU' 1  5.129300  0.066400  0.537900  0.093100  7.097761  0.000000  1.425800
  1.422000  0.205700  0.531500  0.166700  0.128400  0.115100  0.646400  /
  21924 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  26.1386  -26.138599  1.3  4  0  0.49  1  0.1  0.8  1  14  3.4436  1.0863  4.5915  1.1314  /
  21924 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.4215  2  0  1  1  0.15  0.5  1.1813  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21924 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21924 'GENROU' 2  5.129300  0.066400  0.537900  0.093100  7.097761  0.000000  1.425800
  1.422000  0.205700  0.531500  0.166700  0.128400  0.115100  0.646400  /
  21924 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  26.1386  -26.138599  1.3  4  0  0.49  1  0.1  0.8  1  14  3.4436  1.0863  4.5915  1.1314  /
  21924 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.4215  2  0  1  1  0.15  0.5  1.1813  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21924 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21933 'GENROU' 1  5.182900  0.054900  0.637200  0.052100  3.583891  0.000000  1.652300
  1.578000  0.229200  0.322700  0.166800  0.123700  0.052000  0.339000  /
  21933 'EXAC1' 1  0  0  0  400  0.033333  5.7437  -5.7437  0.3804  0.02  1  0.2282  0.5  1  3.4468  0.0946  4.5957  0.4729  /
  21933 'IEEEG1' 1 0 0  20  0  0  0.5  2  -2  0.8583  0  0.3305  0.3199  0  10  0.4  0  0.5  0.5842  0  0  0  0  /
  21933 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21934 'GENROU' 1  5.182900  0.054900  0.637200  0.052100  3.583891  0.000000  1.652300
  1.578000  0.229200  0.322700  0.166800  0.123700  0.052000  0.339000  /
  21934 'EXAC1' 1  0  0  0  400  0.033333  5.7437  -5.7437  0.3804  0.02  1  0.2282  0.5  1  3.4468  0.0946  4.5957  0.4729  /
  21934 'IEEEG1' 1 0 0  20  0  0  0.5  2  -2  0.8583  0  0.3305  0.3199  0  10  0.4  0  0.5  0.5842  0  0  0  0  /
  21934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21935 'GENROU' 1  7.035200  0.059800  1.455000  0.058300  1.867784  0.000000  1.855000
  1.766800  0.163600  0.707400  0.120800  0.088000  0.037500  0.310000  /
  21935 'ESAC6A' 1  0.033333  454.202  22.2047  3  0.2182  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  5.5124  0.1364  7.3499  0.9096  /
  21935 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8004  0  0.3073  0.2832  0  8.0612  0.4  0  0  0  0  0  0  0  /
  21935 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21936 'GENROU' 1  7.035200  0.059800  1.455000  0.058300  1.867784  0.000000  1.855000
  1.766800  0.163600  0.707400  0.120800  0.088000  0.037500  0.310000  /
  21936 'ESAC6A' 1  0.02  454.202  22.2047  3  0.2182  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  5.5124  0.1364  7.3499  0.9096  /
  21936 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8004  0  0.3073  0.2832  0  8.0612  0.4  0  0  0  0  0  0  0  /
  21936 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21937 'GENROU' 1  6.665700  0.047200  0.630000  0.080000  4.808649  0.000000  1.954000
  1.859100  0.377100  0.434500  0.270400  0.204100  0.022000  0.279100  /
  21937 'IEEET1' 1  0  25  0.0586  7  -7  0  0.5  0.0815  0.35  0  3.1029  0.0511  4.1373  0.3054  /
  21937 'IEEEG1' 1 0 0  20  0.1786  0  0.1  0.1  -0.1  0.8873  0  0.3509  0.2856  0  10  0.4  0  0  0  0  0  0  0  /
  21937 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21945 'GENROU' 1  5.989200  0.063400  0.526500  0.055600  1.156757  0.000000  2.196000
  2.043500  0.293800  0.468200  0.248100  0.193300  0.206300  0.645000  /
  21945 'ESST4B' 1  0  3.6161  3.6161  1  -1  0  1  0  1  -1  0  6.9438  0  8.7387  0.08  0  0  /
  21945 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.379  0  1  1  0.15  0.0123  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21945 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21945 'GENROU' 2  5.989200  0.063400  0.526500  0.055600  1.156757  0.000000  2.196000
  2.043500  0.293800  0.468200  0.248100  0.193300  0.206300  0.645000  /
  21945 'ESST4B' 2  0  3.6161  3.6161  1  -1  0  1  0  1  -1  0  6.9438  0  8.7387  0.08  0  0  /
  21945 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.379  0  1  1  0.15  0.0123  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21945 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21946 'GENROU' 1  5.989200  0.063400  0.526500  0.055600  1.156757  0.000000  2.196000
  2.043500  0.293800  0.468200  0.248100  0.193300  0.206300  0.645000  /
  21946 'ESST4B' 1  0  3.6161  3.6161  1  -1  0  1  0  1  -1  0  6.9438  0  8.7387  0.08  0  0  /
  21946 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.379  0  1  1  0.15  0.0123  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21946 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21946 'GENROU' 2  5.989200  0.063400  0.526500  0.055600  1.156757  0.000000  2.196000
  2.043500  0.293800  0.468200  0.248100  0.193300  0.206300  0.645000  /
  21946 'ESST4B' 2  0  3.6161  3.6161  1  -1  0  1  0  1  -1  0  6.9438  0  8.7387  0.08  0  0  /
  21946 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.379  0  1  1  0.15  0.0123  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21946 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21947 'GENROU' 1  5.989200  0.063400  0.526500  0.055600  1.156757  0.000000  2.196000
  2.043500  0.293800  0.468200  0.248100  0.193300  0.206300  0.645000  /
  21947 'ESST4B' 1  0  3.6161  3.6161  1  -1  0  1  0  1  -1  0  6.9438  0  8.7387  0.08  0  0  /
  21947 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.379  0  1  1  0.15  0.0123  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21947 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21947 'GENROU' 2  5.989200  0.063400  0.526500  0.055600  1.156757  0.000000  2.196000
  2.043500  0.293800  0.468200  0.248100  0.193300  0.206300  0.645000  /
  21947 'ESST4B' 2  0  3.6161  3.6161  1  -1  0  1  0  1  -1  0  6.9438  0  8.7387  0.08  0  0  /
  21947 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.379  0  1  1  0.15  0.0123  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21947 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21954 'GENROU' 1  7.604300  0.038700  0.598200  0.077000  3.023926  0.000000  2.121800
  2.015500  0.317900  0.233700  0.222000  0.166500  0.022900  0.280800  /
  21954 'IEEET1' 1  0  400  0.2  1  -1  0  0.675  0.0886  0.35  0  3.5056  0.1611  4.6741  0.4288  /
  21954 'IEEEG1' 1 0 0  13.8929  0  0  0.2  0.1  -0.1  1.1096  0  0.1558  0.2868  0  3.2429  0.2044  0  0  0  0  0  0  0  /
  21954 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21955 'GENROU' 1  7.604300  0.038700  0.598200  0.077000  3.023926  0.000000  2.121800
  2.015500  0.317900  0.233700  0.222000  0.166500  0.022900  0.280800  /
  21955 'IEEET1' 1  0  400  0.2  1  -1  0  0.675  0.0886  0.35  0  3.5056  0.1611  4.6741  0.4288  /
  21955 'IEEEG1' 1 0 0  13.8929  0  0  0.2  0.1  -0.1  1.1096  0  0.1558  0.2868  0  3.2429  0.2044  0  0  0  0  0  0  0  /
  21955 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21958 'GENROU' 1  7.211700  0.061800  1.392000  0.061200  6.480139  0.000000  1.600700
  1.563100  0.242200  0.336900  0.108300  0.081900  0.146800  0.385600  /
  21958 'ESST4B' 1  0  3.897  3.897  1  -1  0  1  0  1  -1  0  5.9105  0  7.5581  0.08  0  0  /
  21958 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21958 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21959 'WT3G1' 1  7  0.8  30  0  0.1  1.65  /
  21959 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  21959 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  21959 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  21961 'GENROU' 1  8.242900  0.040600  0.818000  0.058400  3.175237  0.000000  1.447900
  1.439800  0.317200  0.453100  0.203400  0.157700  0.208600  0.679300  /
  21961 'ESST4B' 1  0  3.6584  3.6584  1  -1  0  1  0  1  -1  0  5.0432  0  7.4516  0.08  0  0  /
  21961 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3636  0  1  1  0.15  0.5  1.4344  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21961 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21964 'GENROU' 1  8.359900  0.069800  1.449900  0.082000  1.231229  0.000000  1.489500
  1.473400  0.370900  0.522400  0.296600  0.232000  0.095600  0.312800  /
  21964 'ESST4B' 1  0  3.3338  3.3338  1  -1  0  1  0  1  -1  0  6.8212  0  7.3786  0.08  0  0  /
  21964 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.185  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21964 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21964 'GENROU' 2  8.359900  0.069800  1.449900  0.082000  1.231229  0.000000  1.489500
  1.473400  0.370900  0.522400  0.296600  0.232000  0.095600  0.312800  /
  21964 'ESST4B' 2  0  3.3338  3.3338  1  -1  0  1  0  1  -1  0  6.8212  0  7.3786  0.08  0  0  /
  21964 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.185  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21964 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21966 'GENROU' 1  9.633000  0.056100  1.445200  0.065400  4.903299  0.000000  2.220900
  2.063500  0.153200  0.393400  0.128900  0.098400  0.202000  0.637400  /
  21966 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9741  0  0  0  1  0  1.2  0  5.8471  0  0.08  /
  21966 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  11.148  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21966 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21966 'GENROU' 2  9.633000  0.056100  1.445200  0.065400  4.903299  0.000000  2.220900
  2.063500  0.153200  0.393400  0.128900  0.098400  0.202000  0.637400  /
  21966 'EXPIC1' 2  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9741  0  0  0  1  0  1.2  0  5.8471  0  0.08  /
  21966 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  11.148  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21966 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21967 'GENROU' 1  5.528600  0.043400  1.411200  0.064300  2.831699  0.000000  1.594500
  1.558100  0.267000  0.462100  0.112600  0.085300  0.002200  0.183700  /
  21967 'ESST4B' 1  0  3.5483  3.5483  1  -1  0.01  1  0  1  -1  0  6.4069  0  7.0382  0.08  0  0  /
  21967 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2176  2.0556  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21967 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21974 'GENROU' 1  8.617800  0.059400  1.165800  0.061800  2.701479  0.000000  1.662900
  1.587800  0.327800  0.606900  0.235900  0.177300  0.105800  0.446600  /
  21974 'ESST4B' 1  0  17.7805  1.3446  1  -1  0.01  1  0  4.6  -4.6  0  1  0  7.3089  0.1126  0  0  /
  21974 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  0.9957  0  0.4049  0.3272  0  0  0  0  0  0  0  0  0  0  /
  21974 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21975 'GENROU' 1  8.617800  0.059400  1.165800  0.061800  2.701479  0.000000  1.662900
  1.587800  0.327800  0.606900  0.235900  0.177300  0.105800  0.446600  /
  21975 'ESST4B' 1  0  17.7805  1.3446  1  -1  0  1  0  4.6  -4.6  0  1  0  7.3089  0.1126  0  0  /
  21975 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  0.9957  0  0.4049  0.3272  0  0  0  0  0  0  0  0  0  0  /
  21975 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21976 'GENROU' 1  8.617800  0.059400  1.165800  0.061800  2.701479  0.000000  1.662900
  1.587800  0.327800  0.606900  0.235900  0.177300  0.105800  0.446600  /
  21976 'ESST4B' 1  0  17.7805  1.3446  1  -1  0  1  0  4.6  -4.6  0  1  0  7.3089  0.1126  0  0  /
  21976 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  0.9957  0  0.4049  0.3272  0  0  0  0  0  0  0  0  0  0  /
  21976 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21977 'GENROU' 1  4.236200  0.059600  1.429800  0.062500  3.597754  0.000000  2.191300
  2.080300  0.450800  0.373100  0.322100  0.244300  0.074100  0.383200  /
  21977 'ESAC6A' 1  0.033333  517.351  20.4891  3  0.1308  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  4.7934  0.1298  6.3912  0.8655  /
  21977 'IEEEG1' 1 0 0  25  0.052  0  0.2  0.1  -0.1  0.8447  0  0.3403  0.2524  0  3.4128  0.2002  0  0  0  0  0  0  0  /
  21977 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21978 'GENROU' 1  4.236200  0.059600  1.429800  0.062500  3.597754  0.000000  2.191300
  2.080300  0.450800  0.373100  0.322100  0.244300  0.074100  0.383200  /
  21978 'ESAC6A' 1  0.033333  517.351  20.4891  3  0.1308  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  4.7934  0.1298  6.3912  0.8655  /
  21978 'IEEEG1' 1 0 0  25  0.052  0  0.2  0.1  -0.1  0.8447  0  0.3403  0.2524  0  3.4128  0.2002  0  0  0  0  0  0  0  /
  21978 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21979 'GENROU' 1  5.580900  0.047100  1.168900  0.040400  2.577839  0.000000  1.782400
  1.699200  0.324200  0.499600  0.233400  0.175400  0.070700  0.376300  /
  21979 'ESAC6A' 1  0.02  432.678  21.4448  5  0.171  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  3.053  0.0043  4.0706  0.0289  /
  21979 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  0.9658  0  0.2473  1  0  8.4156  0.3161  0  0  0  0  0  0  0  /
  21979 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21983 'GENROU' 1  9.131200  0.052900  0.555800  0.090400  7.534814  0.000000  1.706100
  1.648200  0.321200  0.593400  0.257300  0.200700  0.110800  0.305500  /
  21983 'ESST4B' 1  0  3.2801  3.2801  1  -1  0  1  0  1  -1  0  5.3976  0  6.8513  0.08  0  0  /
  21983 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.0707  2  0  1  1  0.15  0.0439  1.0183  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21983 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21983 'GENROU' 2  9.131200  0.052900  0.555800  0.090400  7.534814  0.000000  1.706100
  1.648200  0.321200  0.593400  0.257300  0.200700  0.110800  0.305500  /
  21983 'ESST4B' 2  0  3.2801  3.2801  1  -1  0  1  0  1  -1  0  5.3976  0  6.8513  0.08  0  0  /
  21983 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.0707  2  0  1  1  0.15  0.0439  1.0183  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21983 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21983 'GENROU' 3  9.131200  0.052900  0.555800  0.090400  7.534814  0.000000  1.706100
  1.648200  0.321200  0.593400  0.257300  0.200700  0.110800  0.305500  /
  21983 'ESST4B' 3  0  3.2801  3.2801  1  -1  0  1  0  1  -1  0  5.3976  0  6.8513  0.08  0  0  /
  21983 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  9.0707  2  0  1  1  0.15  0.0439  1.0183  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21983 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21983 'GENROU' 4  9.131200  0.052900  0.555800  0.090400  7.534814  0.000000  1.706100
  1.648200  0.321200  0.593400  0.257300  0.200700  0.110800  0.305500  /
  21983 'ESST4B' 4  0  3.2801  3.2801  1  -1  0  1  0  1  -1  0  5.3976  0  6.8513  0.08  0  0  /
  21983 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  9.0707  2  0  1  1  0.15  0.0439  1.0183  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21983 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21983 'GENROU' 5  9.131200  0.052900  0.555800  0.090400  7.534814  0.000000  1.706100
  1.648200  0.321200  0.593400  0.257300  0.200700  0.110800  0.305500  /
  21983 'ESST4B' 5  0  3.2801  3.2801  1  -1  0  1  0  1  -1  0  5.3976  0  6.8513  0.08  0  0  /
  21983 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  9.0707  2  0  1  1  0.15  0.0439  1.0183  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21983 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21983 'GENROU' 6  9.131200  0.052900  0.555800  0.090400  7.534814  0.000000  1.706100
  1.648200  0.321200  0.593400  0.257300  0.200700  0.110800  0.305500  /
  21983 'ESST4B' 6  0  3.2801  3.2801  1  -1  0  1  0  1  -1  0  5.3976  0  6.8513  0.08  0  0  /
  21983 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  9.0707  2  0  1  1  0.15  0.0439  1.0183  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21983 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21985 'GENROU' 1  5.005400  0.050100  0.647800  0.079200  5.689342  0.000000  1.835600
  1.748800  0.374200  0.375300  0.268400  0.202600  0.173300  0.581600  /
  21985 'ESST4B' 1  0  3.9025  2.7804  6  -6  0  1  0  1  -1  0  5.9922  0  8.8571  0.0479  0  0  /
  21985 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.3567  -0.3567  1.1656  0  0.3743  0.2967  0  0  0  0  0  0  0  0  0  0  /
  21985 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21985 'GENROU' 2  5.005400  0.050100  0.647800  0.079200  5.689342  0.000000  1.835600
  1.748800  0.374200  0.375300  0.268400  0.202600  0.173300  0.581600  /
  21985 'ESST4B' 2  0  3.9025  2.7804  6  -6  0  1  0  1  -1  0  5.9922  0  8.8571  0.0479  0  0  /
  21985 'IEEEG1' 2 0 0  25  0.25  0  0.1  0.3567  -0.3567  1.1656  0  0.3743  0.2967  0  0  0  0  0  0  0  0  0  0  /
  21985 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21989 'WT3G1' 1  20  0.8  30  0  0.1  2.2  /
  21989 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  21989 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  21989 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  21992 'GENROU' 1  5.627200  0.054100  1.254700  0.071500  5.160639  0.000000  1.369900
  1.314600  0.195300  0.499500  0.143000  0.105200  0.184300  0.603500  /
  21992 'ESAC6A' 1  0.033333  590.247  10.5354  3  0.1795  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.0376  0.0089  6.7168  0.0595  /
  21992 'IEEEG1' 1 0 0  10  0  0  0.5  0.1  -0.1  0.9489  0  0.3533  0.2505  0  9.7306  0.1326  0  0.4  0.5012  0  0  0  0  /
  21992 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21992 'GENROU' 2  5.627200  0.054100  1.254700  0.071500  5.160639  0.000000  1.369900
  1.314600  0.195300  0.499500  0.143000  0.105200  0.184300  0.603500  /
  21992 'ESAC6A' 2  0.033333  590.247  10.5354  3  0.1795  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.0376  0.0089  6.7168  0.0595  /
  21992 'IEEEG1' 2 0 0  10  0  0  0.5  0.1  -0.1  0.9489  0  0.3533  0.2505  0  9.7306  0.1326  0  0.4  0.5012  0  0  0  0  /
  21992 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21992 'GENROU' 3  5.627200  0.054100  1.254700  0.071500  5.160639  0.000000  1.369900
  1.314600  0.195300  0.499500  0.143000  0.105200  0.184300  0.603500  /
  21992 'ESAC6A' 3  0.033333  590.247  10.5354  3  0.1795  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.0376  0.0089  6.7168  0.0595  /
  21992 'IEEEG1' 3 0 0  10  0  0  0.5  0.1  -0.1  0.9489  0  0.3533  0.2505  0  9.7306  0.1326  0  0.4  0.5012  0  0  0  0  /
  21992 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21992 'GENROU' 4  5.627200  0.054100  1.254700  0.071500  5.160639  0.000000  1.369900
  1.314600  0.195300  0.499500  0.143000  0.105200  0.184300  0.603500  /
  21992 'ESAC6A' 4  0.033333  590.247  10.5354  3  0.1795  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.0376  0.0089  6.7168  0.0595  /
  21992 'IEEEG1' 4 0 0  10  0  0  0.5  0.1  -0.1  0.9489  0  0.3533  0.2505  0  9.7306  0.1326  0  0.4  0.5012  0  0  0  0  /
  21992 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21995 'GENROU' 1  8.852300  0.064900  0.797300  0.073100  9.308192  0.000000  2.334600
  2.155300  0.272600  0.640400  0.212800  0.165200  0.084600  0.282400  /
  21995 'ESST4B' 1  0  3.7081  3.7081  1  -1  0  1  0  1  -1  0  5.027  0  8.9173  0.08  0  0  /
  21995 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0771  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22000 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  22000 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  22008 'GENROU' 1  9.971300  0.049100  0.575200  0.043700  2.686199  0.000000  2.107200
  2.001900  0.350700  0.633000  0.252000  0.189800  0.101800  0.438600  /
  22008 'IEEET1' 1  0  400  0.2  1  -1  0  0.6804  0.1096  1  0  2.6174  0.1044  3.4899  0.3652  /
  22008 'IEEEG1' 1 0 0  11.2528  0.1974  0  0.1  0.1  -0.1  0.9314  0  0.4709  0.322  0  7.1021  0.3182  0  0  0  0  0  0  0  /
  22008 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22009 'GENROU' 1  9.971300  0.049100  0.575200  0.043700  2.686199  0.000000  2.107200
  2.001900  0.350700  0.633000  0.252000  0.189800  0.101800  0.438600  /
  22009 'IEEET1' 1  0  400  0.2  1  -1  0  0.6804  0.1096  1  0  2.6174  0.1044  3.4899  0.3652  /
  22009 'IEEEG1' 1 0 0  11.2528  0.1974  0  0.1  0.1  -0.1  0.9314  0  0.4709  0.322  0  7.1021  0.3182  0  0  0  0  0  0  0  /
  22009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22010 'GENROU' 1  4.251900  0.051100  0.713300  0.077400  1.159107  0.000000  2.162400
  2.053400  0.251700  0.220800  0.182600  0.135900  0.172100  0.579100  /
  22010 'IEEET1' 1  0.02  400  0.2  1  -1  0  0.9047  0.08  1  0  3.6233  0.1596  4.8311  0.4271  /
  22010 'IEEEG1' 1 0 0  10  0.096  0  0.5  1  -1  1.0263  0  0.3747  0.2764  0  10  0.4  0  0  0  0  0  0  0  /
  22010 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22010 'GENROU' 2  4.251900  0.051100  0.713300  0.077400  1.159107  0.000000  2.162400
  2.053400  0.251700  0.220800  0.182600  0.135900  0.172100  0.579100  /
  22010 'IEEET1' 2  0.033333  400  0.2  1  -1  0  0.9047  0.08  1  0  3.6233  0.1596  4.8311  0.4271  /
  22010 'IEEEG1' 2 0 0  10  0.096  0  0.5  1  -1  1.0263  0  0.3747  0.2764  0  10  0.4  0  0  0  0  0  0  0  /
  22010 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22011 'GENROU' 1  4.251900  0.051100  0.713300  0.077400  1.159107  0.000000  2.162400
  2.053400  0.251700  0.220800  0.182600  0.135900  0.172100  0.579100  /
  22011 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.9047  0.08  1  0  3.6233  0.1596  4.8311  0.4271  /
  22011 'IEEEG1' 1 0 0  10  0.096  0  0.5  1  -1  1.0263  0  0.3747  0.2764  0  10  0.4  0  0  0  0  0  0  0  /
  22011 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22012 'GENROU' 1  4.251900  0.051100  0.713300  0.077400  1.159107  0.000000  2.162400
  2.053400  0.251700  0.220800  0.182600  0.135900  0.172100  0.579100  /
  22012 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.9047  0.08  1  0  3.6233  0.1596  4.8311  0.4271  /
  22012 'IEEEG1' 1 0 0  10  0.096  0  0.5  1  -1  1.0263  0  0.3747  0.2764  0  10  0.4  0  0  0  0  0  0  0  /
  22012 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22012 'GENROU' 2  4.251900  0.051100  0.713300  0.077400  1.159107  0.000000  2.162400
  2.053400  0.251700  0.220800  0.182600  0.135900  0.172100  0.579100  /
  22012 'IEEET1' 2  0.033333  400  0.2  1  -1  0  0.9047  0.08  1  0  3.6233  0.1596  4.8311  0.4271  /
  22012 'IEEEG1' 2 0 0  10  0.096  0  0.5  1  -1  1.0263  0  0.3747  0.2764  0  10  0.4  0  0  0  0  0  0  0  /
  22012 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22013 'GENROU' 1  4.251900  0.051100  0.713300  0.077400  1.159107  0.000000  2.162400
  2.053400  0.251700  0.220800  0.182600  0.135900  0.172100  0.579100  /
  22013 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.9047  0.08  1  0  3.6233  0.1596  4.8311  0.4271  /
  22013 'IEEEG1' 1 0 0  10  0.096  0  0.5  1  -1  1.0263  0  0.3747  0.2764  0  10  0.4  0  0  0  0  0  0  0  /
  22013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22019 'GENROU' 1  4.601100  0.043400  1.302200  0.075300  2.966454  0.000000  2.073300
  1.970300  0.472300  0.385200  0.337100  0.256000  0.042800  0.320700  /
  22019 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  3.9939  0.4293  5.3252  0.7299  /
  22019 'IEEEG1' 1 0 0  13.67  0.25  0  0.15  0.3376  -0.3376  1.2096  0  0.2577  1  0  7.026  0.4  0  0  0  0  0  0  0  /
  22019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22020 'GENROU' 1  4.601100  0.043400  1.302200  0.075300  2.966454  0.000000  2.073300
  1.970300  0.472300  0.385200  0.337100  0.256000  0.042800  0.320700  /
  22020 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  3.9939  0.4293  5.3252  0.7299  /
  22020 'IEEEG1' 1 0 0  13.67  0.25  0  0.15  0.3376  -0.3376  1.2096  0  0.2577  1  0  7.026  0.4  0  0  0  0  0  0  0  /
  22020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22027 'GENROU' 1  7.418700  0.056900  1.442300  0.075700  4.277696  0.000000  2.334900
  2.155500  0.212200  0.525000  0.173900  0.134200  0.075500  0.314500  /
  22027 'ESST4B' 1  0  3.8606  3.8606  1  -1  0  1  0  1  -1  0  6.7609  0  6.4212  0.08  0  0  /
  22027 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0267  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22027 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22031 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  22031 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  22038 'GENROU' 1  5.985700  0.051800  0.952900  0.058600  3.925878  0.000000  2.199200
  2.087700  0.451200  0.619800  0.322400  0.244500  0.117300  0.469600  /
  22038 'ESST4B' 1  0  1.3687  3.1863  6  -6  0  1  0  1  -1  0  1  0  5.8501  0.1177  0  0  /
  22038 'IEEEG1' 1 0 0  13.5748  0.2  0  0.2  0.4488  -0.4488  1.0826  0  0.1445  0.2972  0  0  0  0  0.4  0.5009  0  0  0  0  /
  22038 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22039 'GENROU' 1  5.985700  0.051800  0.952900  0.058600  3.925878  0.000000  2.199200
  2.087700  0.451200  0.619800  0.322400  0.244500  0.117300  0.469600  /
  22039 'ESST4B' 1  0  1.3687  3.1863  6  -6  0.01  1  0  1  -1  0  1  0  5.8501  0.1177  0  0  /
  22039 'IEEEG1' 1 0 0  13.5748  0.2  0  0.2  0.4488  -0.4488  1.0826  0  0.1445  0.2972  0  0  0  0  0.4  0.5009  0  0  0  0  /
  22039 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22040 'GENROU' 1  5.156900  0.046900  0.939300  0.072100  2.266386  0.000000  1.704800
  1.626800  0.319700  0.445000  0.230200  0.172900  0.106300  0.447600  /
  22040 'IEEET1' 1  0  25  0.2  1  -1  0  0.7994  0.0835  0.35  0  3.0131  0.0078  4.0175  0.2568  /
  22040 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1203  -0.1203  1.0478  0  0.1485  1  0  0  0  0  0.4  0.4406  0  0  0  0  /
  22040 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22041 'GENROU' 1  5.156900  0.046900  0.939300  0.072100  2.266386  0.000000  1.704800
  1.626800  0.319700  0.445000  0.230200  0.172900  0.106300  0.447600  /
  22041 'IEEET1' 1  0  25  0.2  1  -1  0  0.7994  0.0835  0.35  0  3.0131  0.0078  4.0175  0.2568  /
  22041 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1203  -0.1203  1.0478  0  0.1485  1  0  0  0  0  0.4  0.4406  0  0  0  0  /
  22041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22042 'GENROU' 1  5.156900  0.046900  0.939300  0.072100  2.266386  0.000000  1.704800
  1.626800  0.319700  0.445000  0.230200  0.172900  0.106300  0.447600  /
  22042 'IEEET1' 1  0  25  0.2  1  -1  0  0.7994  0.0835  0.35  0  3.0131  0.0078  4.0175  0.2568  /
  22042 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1203  -0.1203  1.0478  0  0.1485  1  0  0  0  0  0.4  0.4406  0  0  0  0  /
  22042 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22043 'GENROU' 1  5.156900  0.046900  0.939300  0.072100  2.266386  0.000000  1.704800
  1.626800  0.319700  0.445000  0.230200  0.172900  0.106300  0.447600  /
  22043 'IEEET1' 1  0  25  0.2  1  -1  0  0.7994  0.0835  0.35  0  3.0131  0.0078  4.0175  0.2568  /
  22043 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1203  -0.1203  1.0478  0  0.1485  1  0  0  0  0  0.4  0.4406  0  0  0  0  /
  22043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22044 'GENROU' 1  5.156900  0.046900  0.939300  0.072100  2.266386  0.000000  1.704800
  1.626800  0.319700  0.445000  0.230200  0.172900  0.106300  0.447600  /
  22044 'IEEET1' 1  0  25  0.2  1  -1  0  0.7994  0.0835  0.35  0  3.0131  0.0078  4.0175  0.2568  /
  22044 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1203  -0.1203  1.0478  0  0.1485  1  0  0  0  0  0.4  0.4406  0  0  0  0  /
  22044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22045 'GENROU' 1  5.156900  0.046900  0.939300  0.072100  2.266386  0.000000  1.704800
  1.626800  0.319700  0.445000  0.230200  0.172900  0.106300  0.447600  /
  22045 'IEEET1' 1  0  25  0.2  1  -1  0  0.7994  0.0835  0.35  0  3.0131  0.0078  4.0175  0.2568  /
  22045 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1203  -0.1203  1.0478  0  0.1485  1  0  0  0  0  0.4  0.4406  0  0  0  0  /
  22045 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22050 'GENROU' 1  8.894800  0.040200  1.471800  0.046300  5.672861  0.000000  2.489400
  2.280200  0.165000  0.292000  0.115700  0.087800  0.203900  0.577200  /
  22050 'ESST4B' 1  0  3.8138  3.8138  1  -1  0  1  0  1  -1  0  5.2705  0  8.9516  0.08  0  0  /
  22050 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.9039  2  0  1  1  0.15  0.5  1.3923  0.1573  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22050 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22050 'GENROU' 2  4.389300  0.050500  1.086800  0.073300  6.899489  0.000000  1.572600
  1.540400  0.232100  0.385700  0.185900  0.143800  0.169600  0.528800  /
  22050 'ESST4B' 2  0  3.2149  3.2149  1  -1  0  1  0  1  -1  0  6.7992  0  6.4561  0.08  0  0  /
  22050 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.3726  2  0  1  1  0.15  0.5  1.5  0.1132  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22050 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22051 'GENROU' 1  4.042700  0.046700  0.630800  0.041200  3.867448  0.000000  1.941000
  1.837700  0.339300  0.499300  0.247500  0.192900  0.111700  0.647400  /
  22051 'ESST4B' 1  0  3.1109  3.1109  1  -1  0  1  0  1  -1  0  6.2128  0  6.9698  0.08  0  0  /
  22051 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.0956  1.6236  0  1  1  0.15  0.5  1.0033  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22057 'WT3G1' 1  47  0.8  30  0  0.1  1.65  /
  22057 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  22057 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  22057 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  22059 'GENROU' 1  9.520600  0.045700  0.810000  0.061900  4.076759  0.000000  1.729600
  1.667100  0.275700  0.621000  0.170500  0.131500  0.067400  0.550000  /
  22059 'ESST4B' 1  0  3.0454  3.0454  1  -1  0  1  0  1  -1  0  5.1986  0  7.7031  0.08  0  0  /
  22059 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3359  0.1288  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22059 'GENROU' 2  9.520600  0.045700  0.810000  0.061900  4.076759  0.000000  1.729600
  1.667100  0.275700  0.621000  0.170500  0.131500  0.067400  0.550000  /
  22059 'ESST4B' 2  0  3.0454  3.0454  1  -1  0  1  0  1  -1  0  5.1986  0  7.7031  0.08  0  0  /
  22059 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3359  0.1288  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22059 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22059 'GENROU' 3  9.520600  0.045700  0.810000  0.061900  4.076759  0.000000  1.729600
  1.667100  0.275700  0.621000  0.170500  0.131500  0.067400  0.550000  /
  22059 'ESST4B' 3  0  3.0454  3.0454  1  -1  0  1  0  1  -1  0  5.1986  0  7.7031  0.08  0  0  /
  22059 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3359  0.1288  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22059 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22063 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  22063 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  22069 'GENROU' 1  9.891000  0.039100  1.437800  0.064900  2.558751  0.000000  2.291800
  2.174000  0.507900  0.423200  0.362100  0.275300  0.190300  0.615500  /
  22069 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.4298  0.08  1  0  1.9969  0.1572  2.6625  0.4245  /
  22069 'IEEEG1' 1 0 0  20  0.1744  0  0.15  0.2696  -0.2696  0.9231  0  0.4673  0.2678  0  0  0  0  0.4  0.3  0  0  0  0  /
  22069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22073 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  22073 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  22074 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  22074 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  22077 'GENROU' 1  5.283200  0.045400  0.748600  0.080900  1.592165  0.000000  1.749100
  1.682800  0.203500  0.465300  0.147600  0.113300  0.209900  0.616800  /
  22077 'ESST4B' 1  0  3.0313  3.0313  1  -1  0.01  1  0  1  -1  0  6.5187  0  7.9737  0.08  0  0  /
  22077 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22077 'GENROU' 2  5.283200  0.045400  0.748600  0.080900  1.592165  0.000000  1.749100
  1.682800  0.203500  0.465300  0.147600  0.113300  0.209900  0.616800  /
  22077 'ESST4B' 2  0  3.0313  3.0313  1  -1  0.01  1  0  1  -1  0  6.5187  0  7.9737  0.08  0  0  /
  22077 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22077 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22079 'GENROU' 1  7.003200  0.065300  0.818100  0.055900  8.837313  0.000000  2.548500
  2.327900  0.243600  0.540900  0.175200  0.135300  0.100400  0.457600  /
  22079 'EXAC2' 1  0.01  1  1  1000  0.01  8.0233  -8.0233  1  22.5003  -22.500299  1.3  4  0  0.49  1  0  0  1  14  3.4169  0.0083  4.5558  0.0187  /
  22079 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22079 'GENROU' 2  5.589600  0.054000  0.918400  0.044800  6.975680  0.000000  2.312800
  2.137700  0.345200  0.529700  0.206800  0.160400  0.215800  0.672900  /
  22079 'ESST4B' 2  0  3.6245  3.6245  1  -1  0.01  1  0  1  -1  0  6.0861  0  8.2733  0.08  0  0  /
  22079 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0828  1.4454  0.137  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22079 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22079 'GENROU' 3  5.589600  0.054000  0.918400  0.044800  6.975680  0.000000  2.312800
  2.137700  0.345200  0.529700  0.206800  0.160400  0.215800  0.672900  /
  22079 'ESST4B' 3  0  3.6245  3.6245  1  -1  0  1  0  1  -1  0  6.0861  0  8.2733  0.08  0  0  /
  22079 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0828  1.4454  0.137  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22079 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22083 'GENROU' 1  9.851200  0.046900  0.584400  0.057200  5.042333  0.000000  1.946000
  1.851700  0.273600  0.773500  0.197900  0.147800  0.031400  0.297900  /
  22083 'EXAC1' 1  0  0  0  400  0.033333  10.0819  -10.0819  1.1  0.035  1  0.2987  0.5  1  4.2737  0.0891  5.6983  0.4453  /
  22083 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  1.7397  0  0.2227  0.252  0  8.4594  0.2182  0  0.4  0.4757  0  0  0  0  /
  22083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22083 'GENROU' 2  9.851200  0.046900  0.584400  0.057200  5.042333  0.000000  1.946000
  1.851700  0.273600  0.773500  0.197900  0.147800  0.031400  0.297900  /
  22083 'EXAC1' 2  0  0  0  400  0.033333  10.0819  -10.0819  1.1  0.035  1  0.2987  0.5  1  4.2737  0.0891  5.6983  0.4453  /
  22083 'IEEEG1' 2 0 0  20  0  0  0.3  0.1  -0.1  1.7397  0  0.2227  0.252  0  8.4594  0.2182  0  0.4  0.4757  0  0  0  0  /
  22083 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22089 'GENROU' 1  8.228600  0.045300  0.786100  0.064900  3.319457  0.000000  1.753300
  1.672100  0.225400  0.637900  0.164100  0.121600  0.179100  0.593100  /
  22089 'ESAC1A' 1  0  0  0  221.33  0.02  12.4847  -12.4847  0.8575  0.0138  1  0.2  1  1  2.6212  0.082  3.4949  0.7381  9  -9  /
  22089 'IEEEG1' 1 0 0  20  0.0863  0  0.1  0.1  -0.1  0.7993  0  0.3244  0.2816  0  0  0  0  0  0  0  0  0  0  /
  22089 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22090 'GENROU' 1  8.228600  0.045300  0.786100  0.064900  3.319457  0.000000  1.753300
  1.672100  0.225400  0.637900  0.164100  0.121600  0.179100  0.593100  /
  22090 'ESAC1A' 1  0  0  0  221.33  0.033333  12.4847  -12.4847  0.8575  0.0138  1  0.2  1  1  2.6212  0.082  3.4949  0.7381  9  -9  /
  22090 'IEEEG1' 1 0 0  20  0.0863  0  0.1  0.1  -0.1  0.7993  0  0.3244  0.2816  0  0  0  0  0  0  0  0  0  0  /
  22090 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22091 'GENROU' 1  5.191800  0.037100  0.866800  0.057200  2.436438  0.000000  1.760000
  1.678300  0.374200  0.604800  0.268400  0.202600  0.087900  0.410700  /
  22091 'ESAC1A' 1  0.02  0.033333  0  750  0.033333  13.3973  -13.3973  0.9407  0.0196  1  0.2  0.4  1  5.0125  0.3544  6.6834  3.1897  9  -9  /
  22091 'IEEEG1' 1 0 0  10  0.1392  0  0.2  0.2102  -0.2102  1.7149  0  0.2227  1  0  0  0  0  0.5  0.4883  0  0  0  0  /
  22091 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22095 'GENROU' 1  4.380800  0.043500  0.753000  0.086800  4.918380  0.000000  2.555700
  2.333700  0.353800  0.679000  0.222000  0.172500  0.193200  0.637600  /
  22095 'EXAC2' 1  0  1  1  1000  0.033333  10.8128  -10.8128  1  20.6559  -20.655899  0.55  4  0  0.49  1  0.1  0.8  1  14  4.6072  0.0079  3.4554  0.0184  /
  22095 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4086  2  0  1  1  0.15  0.5  1.8733  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22095 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22095 'GENROU' 2  6.350900  0.040500  1.492000  0.074300  4.220775  0.000000  1.824000
  1.743300  0.212900  0.359400  0.138600  0.106100  0.172700  0.736000  /
  22095 'ESST4B' 2  0  3.9833  3.9833  1  -1  0  1  0  1  -1  0  5.8082  0  8.845  0.08  0  0  /
  22095 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  14.3622  0.42  0  1  1  0.15  0.5  1.5  0.1551  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22095 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22096 'GENROU' 1  6.350900  0.040500  1.492000  0.074300  4.220775  0.000000  1.824000
  1.743300  0.212900  0.359400  0.138600  0.106100  0.172700  0.736000  /
  22096 'ESST4B' 1  0  3.9833  3.9833  1  -1  0.01  1  0  1  -1  0  5.8082  0  8.845  0.08  0  0  /
  22096 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.3622  0.42  0  1  1  0.15  0.5  1.5  0.1551  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22096 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22096 'GENROU' 2  6.350900  0.040500  1.492000  0.074300  4.220775  0.000000  1.824000
  1.743300  0.212900  0.359400  0.138600  0.106100  0.172700  0.736000  /
  22096 'ESST4B' 2  0  3.9833  3.9833  1  -1  0  1  0  1  -1  0  5.8082  0  8.845  0.08  0  0  /
  22096 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  14.3622  0.42  0  1  1  0.15  0.5  1.5  0.1551  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22096 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22099 'GENROU' 1  5.059700  0.060100  0.717200  0.080900  4.225683  0.000000  1.613700
  1.573600  0.184200  0.244400  0.144900  0.111100  0.070200  0.499400  /
  22099 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6289  0  0  0  1  0  1.2  0  6.336  0  0.08  /
  22099 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3089  0.1177  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22099 'GENROU' 2  5.059700  0.060100  0.717200  0.080900  4.225683  0.000000  1.613700
  1.573600  0.184200  0.244400  0.144900  0.111100  0.070200  0.499400  /
  22099 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6289  0  0  0  1  0  1.2  0  6.336  0  0.08  /
  22099 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3089  0.1177  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22099 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22100 'GENROU' 1  5.059700  0.060100  0.717200  0.080900  4.225683  0.000000  1.613700
  1.573600  0.184200  0.244400  0.144900  0.111100  0.070200  0.499400  /
  22100 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6289  0  0  0  1  0  1.2  0  6.336  0  0.08  /
  22100 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3089  0.1177  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22100 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22100 'GENROU' 2  9.998200  0.053500  1.314000  0.088000  2.504834  0.000000  1.887400
  1.794500  0.418300  0.672100  0.328200  0.257200  0.230200  0.710000  /
  22100 'ESST4B' 2  0  3.6446  3.6446  1  -1  0  1  0  1  -1  0  6.7166  0  6.2457  0.08  0  0  /
  22100 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  6.4286  2  0  1  1  0.15  0.5  1.5  0.1194  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22100 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22101 'GENROU' 1  9.313200  0.060800  1.444900  0.054700  4.694949  0.000000  2.210700
  2.055300  0.234100  0.453200  0.157300  0.121000  0.192600  0.736700  /
  22101 'ESST4B' 1  0  3.8424  3.8424  1  -1  0  1  0  1  -1  0  6.1778  0  7.3905  0.08  0  0  /
  22101 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.8006  0  1  1  0.15  0.105  1.5182  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22101 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22101 'GENROU' 2  9.313200  0.060800  1.444900  0.054700  4.694949  0.000000  2.210700
  2.055300  0.234100  0.453200  0.157300  0.121000  0.192600  0.736700  /
  22101 'ESST4B' 2  0  3.8424  3.8424  1  -1  0  1  0  1  -1  0  6.1778  0  7.3905  0.08  0  0  /
  22101 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.8006  0  1  1  0.15  0.105  1.5182  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22101 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22102 'GENROU' 1  9.313200  0.060800  1.444900  0.054700  4.694949  0.000000  2.210700
  2.055300  0.234100  0.453200  0.157300  0.121000  0.192600  0.736700  /
  22102 'ESST4B' 1  0  3.8424  3.8424  1  -1  0  1  0  1  -1  0  6.1778  0  7.3905  0.08  0  0  /
  22102 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.8006  0  1  1  0.15  0.105  1.5182  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22102 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22103 'GENROU' 1  9.313200  0.060800  1.444900  0.054700  4.694949  0.000000  2.210700
  2.055300  0.234100  0.453200  0.157300  0.121000  0.192600  0.736700  /
  22103 'ESST4B' 1  0  3.8424  3.8424  1  -1  0  1  0  1  -1  0  6.1778  0  7.3905  0.08  0  0  /
  22103 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.8006  0  1  1  0.15  0.105  1.5182  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22103 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22103 'GENROU' 2  9.313200  0.060800  1.444900  0.054700  4.694949  0.000000  2.210700
  2.055300  0.234100  0.453200  0.157300  0.121000  0.192600  0.736700  /
  22103 'ESST4B' 2  0  3.8424  3.8424  1  -1  0  1  0  1  -1  0  6.1778  0  7.3905  0.08  0  0  /
  22103 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.8006  0  1  1  0.15  0.105  1.5182  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22103 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22104 'GENROU' 1  9.473900  0.069400  0.926700  0.067900  5.729578  0.000000  1.339900
  1.352700  0.210600  0.226500  0.132300  0.101000  0.077600  0.437100  /
  22104 'ESST4B' 1  0  3.3482  3.3482  1  -1  0  1  0  1  -1  0  5.6212  0  8.5315  0.08  0  0  /
  22104 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1871  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22104 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22105 'GENROU' 1  9.473900  0.069400  0.926700  0.067900  5.729578  0.000000  1.339900
  1.352700  0.210600  0.226500  0.132300  0.101000  0.077600  0.437100  /
  22105 'ESST4B' 1  0  3.3482  3.3482  1  -1  0  1  0  1  -1  0  5.6212  0  8.5315  0.08  0  0  /
  22105 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1871  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22105 'GENROU' 2  9.473900  0.069400  0.926700  0.067900  5.729578  0.000000  1.339900
  1.352700  0.210600  0.226500  0.132300  0.101000  0.077600  0.437100  /
  22105 'ESST4B' 2  0  3.3482  3.3482  1  -1  0  1  0  1  -1  0  5.6212  0  8.5315  0.08  0  0  /
  22105 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1871  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22105 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22108 'WT3G1' 1  27  0.8  30  0  0.1  1.65  /
  22108 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  22108 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  22108 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  22111 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  22111 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  22115 'GENSAL' 1  6.000000  0.404000  0.542600  2.723100  0.000000  1.388500  0.901900
  0.523700  0.366900  0.201300  0.140300  0.508900  /
  22115 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  22115 'HYGOV' 1  0.07  0.551959  6.4568  0.05  0.4  0.07  1  0  1.3363  1.2  1  0.0703  /
  22115 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22115 'GENSAL' 2  6.000000  0.404000  0.542600  2.723100  0.000000  1.388500  0.901900
  0.523700  0.366900  0.201300  0.140300  0.508900  /
  22115 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  22115 'HYGOV' 2  0.07  0.551959  6.4568  0.05  0.4  0.07  1  0  1.3363  1.2  1  0.0703  /
  22115 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22117 'GENROU' 1  4.075000  0.041100  1.301200  0.088500  7.526172  0.000000  2.244900
  2.082900  0.370200  0.530800  0.272200  0.212600  0.155900  0.587900  /
  22117 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1782  0  0  0  1  0  1.2  0  6.0392  0  0.08  /
  22117 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7942  2  0  1  1  0.15  0.0593  1.5031  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22117 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22118 'GENROU' 1  5.466200  0.050500  1.047900  0.064100  9.684541  0.000000  2.271800
  2.104600  0.319200  0.587900  0.199600  0.154700  0.159200  0.687500  /
  22118 'EXAC2' 1  0.033333  1  1  1000  0.033333  9.7016  -9.7016  1  21.8101  -21.810101  1.3  4  0  0.49  1  0  0  1  10  3.585  0.0012  4.7799  0.0114  /
  22118 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22118 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  22118 'GENROU' 2  5.466200  0.050500  1.047900  0.064100  9.684541  0.000000  2.271800
  2.104600  0.319200  0.587900  0.199600  0.154700  0.159200  0.687500  /
  22118 'EXAC2' 2  0.025  1  1  1000  0.01  9.7016  -9.7016  1  21.8101  -21.810101  1.3  4  0  0.49  1  0  0  1  10  3.585  0.0012  4.7799  0.0114  /
  22118 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  22118 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23473 'GENROU' 1  7.008200  0.043700  1.131500  0.056000  2.014462  0.000000  2.001700
  1.903600  0.292800  0.743900  0.211400  0.158300  0.196500  0.627800  /
  23473 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.8905  0.08  0.35  0  2.7591  0.0266  3.6787  0.2779  /
  23473 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.7977  0  0.3151  0.3375  0  7.0082  0.4  0  0.4  0.5258  0  0  0  0  /
  23473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23474 'GENROU' 1  7.008200  0.043700  1.131500  0.056000  2.014462  0.000000  2.001700
  1.903600  0.292800  0.743900  0.211400  0.158300  0.196500  0.627800  /
  23474 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.8905  0.08  0.35  0  2.7591  0.0266  3.6787  0.2779  /
  23474 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.7977  0  0.3151  0.3375  0  7.0082  0.4  0  0.4  0.5258  0  0  0  0  /
  23474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23478 'GENROU' 1  5.288600  0.052400  0.730800  0.095800  1.394050  0.000000  2.669100
  2.425200  0.167600  0.458100  0.133800  0.102300  0.132400  0.516700  /
  23478 'ESST4B' 1  0  3.4925  3.4925  1  -1  0  1  0  1  -1  0  6.6566  0  7.2093  0.08  0  0  /
  23478 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2814  1.5858  0  1  1  0.15  0.2017  1.5  0.1677  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23480 'GENROU' 1  7.121100  0.040600  1.171400  0.059100  1.849457  0.000000  1.683200
  1.606700  0.278100  0.411700  0.201100  0.150300  0.173200  0.581400  /
  23480 'ESAC6A' 1  0.033333  460.435  12.2123  3  0.1999  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  0  0  0  0  1  4.1342  0.1325  5.5122  0.8835  /
  23480 'IEEEG1' 1 0 0  17.7707  0.1409  0  0.2  0.1  -0.1  1.6294  0  0.3811  0.3107  0  5.2132  0.4  0  0  0  0  0  0  0  /
  23480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23481 'GENROU' 1  7.121100  0.040600  1.171400  0.059100  1.849457  0.000000  1.683200
  1.606700  0.278100  0.411700  0.201100  0.150300  0.173200  0.581400  /
  23481 'ESAC6A' 1  0.02  460.435  12.2123  3  0.1999  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  0  0  0  0  1  4.1342  0.1325  5.5122  0.8835  /
  23481 'IEEEG1' 1 0 0  17.7707  0.1409  0  0.2  0.1  -0.1  1.6294  0  0.3811  0.3107  0  5.2132  0.4  0  0  0  0  0  0  0  /
  23481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23481 'GENROU' 2  7.121100  0.040600  1.171400  0.059100  1.849457  0.000000  1.683200
  1.606700  0.278100  0.411700  0.201100  0.150300  0.173200  0.581400  /
  23481 'ESAC6A' 2  0.02  460.435  12.2123  3  0.1999  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  0  0  0  0  1  4.1342  0.1325  5.5122  0.8835  /
  23481 'IEEEG1' 2 0 0  17.7707  0.1409  0  0.2  0.1  -0.1  1.6294  0  0.3811  0.3107  0  5.2132  0.4  0  0  0  0  0  0  0  /
  23481 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23481 'GENROU' 3  7.121100  0.040600  1.171400  0.059100  1.849457  0.000000  1.683200
  1.606700  0.278100  0.411700  0.201100  0.150300  0.173200  0.581400  /
  23481 'ESAC6A' 3  0.033333  460.435  12.2123  3  0.1999  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  0  0  0  0  1  4.1342  0.1325  5.5122  0.8835  /
  23481 'IEEEG1' 3 0 0  17.7707  0.1409  0  0.2  0.1  -0.1  1.6294  0  0.3811  0.3107  0  5.2132  0.4  0  0  0  0  0  0  0  /
  23481 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23487 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  23487 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  23487 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  23487 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  23490 'GENSAL' 1  6.000000  0.105200  0.350000  3.688700  0.000000  0.749800  0.485200
  0.233300  0.191800  0.120400  0.070700  0.199200  /
  23490 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  23490 'HYGOV' 1  0.04  0.3643  5.80503  0.05  0.33  0.2  1  0  1.1826  1.25  0  0.0784  /
  23490 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23490 'GENSAL' 2  6.000000  0.105200  0.350000  3.688700  0.000000  0.749800  0.485200
  0.233300  0.191800  0.120400  0.070700  0.199200  /
  23490 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23490 'HYGOV' 2  0.04  0.3643  5.80503  0.05  0.33  0.2  1  0  1.1826  1.25  0  0.0784  /
  23490 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23491 'GENSAL' 1  6.000000  0.105200  0.350000  3.688700  0.000000  0.749800  0.485200
  0.233300  0.191800  0.120400  0.070700  0.199200  /
  23491 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23491 'HYGOV' 1  0.04  0.3643  5.80503  0.05  0.33  0.2  1  0  1.1826  1.25  0  0.0784  /
  23491 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23492 'GENSAL' 1  6.000000  0.105200  0.350000  3.688700  0.000000  0.749800  0.485200
  0.233300  0.191800  0.120400  0.070700  0.199200  /
  23492 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23492 'HYGOV' 1  0.04  0.3643  5.80503  0.05  0.33  0.2  1  0  1.1826  1.25  0  0.0784  /
  23492 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23492 'GENSAL' 2  6.000000  0.105200  0.350000  3.688700  0.000000  0.749800  0.485200
  0.233300  0.191800  0.120400  0.070700  0.199200  /
  23492 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23492 'HYGOV' 2  0.04  0.3643  5.80503  0.05  0.33  0.2  1  0  1.1826  1.25  0  0.0784  /
  23492 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23493 'GENSAL' 1  6.000000  0.105200  0.350000  3.688700  0.000000  0.749800  0.485200
  0.233300  0.191800  0.120400  0.070700  0.199200  /
  23493 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23493 'HYGOV' 1  0.04  0.3643  5.80503  0.05  0.33  0.2  1  0  1.1826  1.25  0  0.0784  /
  23493 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23496 'GENROU' 1  8.742500  0.063200  1.459200  0.077400  5.900000  0.000000  1.497200
  1.479600  0.198100  0.464000  0.132900  0.101500  0.032400  0.211800  /
  23496 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  29.2315  -29.231501  1.3  4  0  0.49  1  0.1  0.8  1  10  4.5818  1.0919  3.4364  1.1371  /
  23496 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.4811  0  1  1  0.15  0.1059  1.1815  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23496 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23496 'GENROU' 2  9.663800  0.052600  0.859200  0.077900  2.150335  0.000000  1.870800
  1.781100  0.169300  0.310600  0.140400  0.107500  0.063800  0.211200  /
  23496 'ESST4B' 2  0  3.0184  3.0184  1  -1  0  1  0  1  -1  0  6.1757  0  7.0642  0.08  0  0  /
  23496 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9764  0  1  1  0.15  0.5  2.0961  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23496 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23496 'GENROU' 3  9.663800  0.052600  0.859200  0.077900  2.150335  0.000000  1.870800
  1.781100  0.169300  0.310600  0.140400  0.107500  0.063800  0.211200  /
  23496 'ESST4B' 3  0  3.0184  3.0184  1  -1  0  1  0  1  -1  0  6.1757  0  7.0642  0.08  0  0  /
  23496 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.9764  0  1  1  0.15  0.5  2.0961  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23496 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23496 'GENROU' 4  9.663800  0.052600  0.859200  0.077900  2.150335  0.000000  1.870800
  1.781100  0.169300  0.310600  0.140400  0.107500  0.063800  0.211200  /
  23496 'ESST4B' 4  0  3.0184  3.0184  1  -1  0  1  0  1  -1  0  6.1757  0  7.0642  0.08  0  0  /
  23496 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  1.9764  0  1  1  0.15  0.5  2.0961  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23496 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23502 'GENROU' 1  6.655500  0.035600  1.240800  0.074500  4.358720  0.000000  2.437500
  2.309800  0.341800  0.425600  0.245700  0.184900  0.130800  0.496600  /
  23502 'IEEET1' 1  0  400  0.0518  1  -1  0  0.5  0.08  1  0  2.215  0.0178  2.9534  0.268  /
  23502 'IEEEG1' 1 0 0  10  0.2  0  0.3  1  -1  1.1027  0  0.23  0.2572  0  10  0.1117  0  0  0  0  0  0  0  /
  23502 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23503 'GENROU' 1  6.655500  0.035600  1.240800  0.074500  4.358720  0.000000  2.437500
  2.309800  0.341800  0.425600  0.245700  0.184900  0.130800  0.496600  /
  23503 'IEEET1' 1  0  400  0.0518  1  -1  0  0.5  0.08  1  0  2.215  0.0178  2.9534  0.268  /
  23503 'IEEEG1' 1 0 0  10  0.2  0  0.3  1  -1  1.1027  0  0.23  0.2572  0  10  0.1117  0  0  0  0  0  0  0  /
  23503 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23504 'GENROU' 1  6.655500  0.035600  1.240800  0.074500  4.358720  0.000000  2.437500
  2.309800  0.341800  0.425600  0.245700  0.184900  0.130800  0.496600  /
  23504 'IEEET1' 1  0  400  0.0518  1  -1  0  0.5  0.08  1  0  2.215  0.0178  2.9534  0.268  /
  23504 'IEEEG1' 1 0 0  10  0.2  0  0.3  1  -1  1.1027  0  0.23  0.2572  0  10  0.1117  0  0  0  0  0  0  0  /
  23504 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23505 'GENROU' 1  6.655500  0.035600  1.240800  0.074500  4.358720  0.000000  2.437500
  2.309800  0.341800  0.425600  0.245700  0.184900  0.130800  0.496600  /
  23505 'IEEET1' 1  0  400  0.0518  1  -1  0  0.5  0.08  1  0  2.215  0.0178  2.9534  0.268  /
  23505 'IEEEG1' 1 0 0  10  0.2  0  0.3  1  -1  1.1027  0  0.23  0.2572  0  10  0.1117  0  0  0  0  0  0  0  /
  23505 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23507 'GENROU' 1  4.623500  0.048600  1.334200  0.089100  2.462827  0.000000  2.565400
  2.341500  0.170200  0.221100  0.110400  0.083600  0.166600  0.572200  /
  23507 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.0615  0  0  0  1  0  1.2  0  5.3433  0  0.08  /
  23507 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4413  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23507 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23507 'GENROU' 2  4.588100  0.041200  0.805200  0.058900  8.637176  0.000000  2.419600
  2.223900  0.183700  0.219200  0.135700  0.103700  0.058300  0.204200  /
  23507 'ESST4B' 2  0  3.6088  3.6088  1  -1  0  1  0  1  -1  0  6.0451  0  7.2661  0.08  0  0  /
  23507 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1509  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23507 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23507 'GENROU' 3  4.588100  0.041200  0.805200  0.058900  8.637176  0.000000  2.419600
  2.223900  0.183700  0.219200  0.135700  0.103700  0.058300  0.204200  /
  23507 'ESST4B' 3  0  3.6088  3.6088  1  -1  0.01  1  0  1  -1  0  6.0451  0  7.2661  0.08  0  0  /
  23507 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1509  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23507 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23507 'GENROU' 4  4.588100  0.041200  0.805200  0.058900  8.637176  0.000000  2.419600
  2.223900  0.183700  0.219200  0.135700  0.103700  0.058300  0.204200  /
  23507 'ESST4B' 4  0  3.6088  3.6088  1  -1  0  1  0  1  -1  0  6.0451  0  7.2661  0.08  0  0  /
  23507 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1509  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23507 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23507 'GENROU' 5  4.588100  0.041200  0.805200  0.058900  8.637176  0.000000  2.419600
  2.223900  0.183700  0.219200  0.135700  0.103700  0.058300  0.204200  /
  23507 'ESST4B' 5  0  3.6088  3.6088  1  -1  0  1  0  1  -1  0  6.0451  0  7.2661  0.08  0  0  /
  23507 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1509  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23507 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23508 'GENROU' 1  6.110400  0.056500  0.542300  0.047000  1.955624  0.000000  1.985100
  1.873300  0.404300  0.633400  0.265500  0.207200  0.034500  0.356300  /
  23508 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0306  0  0  0  1  0  1.2  0  6.9324  0  0.08  /
  23508 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.9157  2  0  1  1  0.15  0.5  2.2517  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23508 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23508 'GENROU' 2  6.110400  0.056500  0.542300  0.047000  1.955624  0.000000  1.985100
  1.873300  0.404300  0.633400  0.265500  0.207200  0.034500  0.356300  /
  23508 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0306  0  0  0  1  0  1.2  0  6.9324  0  0.08  /
  23508 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.9157  2  0  1  1  0.15  0.5  2.2517  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23508 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23513 'GENROU' 1  8.119500  0.062100  0.939600  0.068700  5.702404  0.000000  2.149900
  2.006200  0.206800  0.234900  0.172700  0.133200  0.115800  0.628500  /
  23513 'ESST4B' 1  0  3.689  3.689  1  -1  0  1  0  1  -1  0  6.6765  0  6.2861  0.08  0  0  /
  23513 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.7927  2  0  1  1  0.15  0.4691  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23513 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23514 'GENROU' 1  7.502400  0.056100  1.357900  0.071300  3.126800  0.000000  2.577700
  2.351400  0.188300  0.371700  0.134300  0.102700  0.090200  0.401200  /
  23514 'ESST4B' 1  0  3.8925  3.8925  1  -1  0  1  0  1  -1  0  5.5147  0  7.4079  0.08  0  0  /
  23514 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23514 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23520 'GENROU' 1  4.591900  0.046600  0.705300  0.082700  5.000000  0.000000  2.108100
  1.972500  0.431800  0.628400  0.344100  0.269900  0.118300  0.651800  /
  23520 'EXAC2' 1  0  1  1  400  0.033333  7.7721  -7.7721  1  21.2551  -21.2551  0.55  4  0  0.0156  1  0.1  0.8  1  10  4.4601  1.0787  3.3451  1.1235  /
  23520 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2194  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23520 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23521 'GENROU' 1  4.591900  0.046600  0.705300  0.082700  5.000000  0.000000  2.108100
  1.972500  0.431800  0.628400  0.344100  0.269900  0.118300  0.651800  /
  23521 'EXAC2' 1  0  1  1  400  0.033333  7.7721  -7.7721  1  21.2551  -21.2551  0.55  4  0  0.0156  1  0.1  0.8  1  10  4.4601  1.0787  3.3451  1.1235  /
  23521 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2194  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23521 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23524 'GENSAL' 1  6.000000  0.087200  0.443100  2.536500  0.000000  1.077200  0.698800
  0.467300  0.331200  0.114200  0.184400  0.691800  /
  23524 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  0.4  -0.4  0.2  0.2  0  0.15  0  1.76  0.1827  2.3467  0.7308  /
  23524 'HYGOV' 1  0.07  0.209651  2.35506  0.2  0.33  0.167  1  0  0.4463  1.2  0  0.0766  /
  23524 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23524 'GENSAL' 2  6.000000  0.087200  0.443100  2.536500  0.000000  1.077200  0.698800
  0.467300  0.331200  0.114200  0.184400  0.691800  /
  23524 'ESDC2A' 2  0.02  50  0.033333  0.11  0.75  0.4  -0.4  0.2  0.2  0  0.15  0  1.76  0.1827  2.3467  0.7308  /
  23524 'HYGOV' 2  0.07  0.209651  2.35506  0.2  0.33  0.167  1  0  0.4463  1.2  0  0.0766  /
  23524 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23524 'GENSAL' 3  6.000000  0.087200  0.443100  2.536500  0.000000  1.077200  0.698800
  0.467300  0.331200  0.114200  0.184400  0.691800  /
  23524 'ESDC2A' 3  0.02  50  0.01  0.11  0.75  0.4  -0.4  0.2  0.2  0  0.15  0  1.76  0.1827  2.3467  0.7308  /
  23524 'HYGOV' 3  0.07  0.209651  2.35506  0.2  0.33  0.167  1  0  0.4463  1.2  0  0.0766  /
  23524 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23524 'GENSAL' 4  6.000000  0.087200  0.443100  2.536500  0.000000  1.077200  0.698800
  0.467300  0.331200  0.114200  0.184400  0.691800  /
  23524 'ESDC2A' 4  0.02  50  0.033333  0.11  0.75  0.4  -0.4  0.2  0.2  0  0.15  0  1.76  0.1827  2.3467  0.7308  /
  23524 'HYGOV' 4  0.07  0.209651  2.35506  0.2  0.33  0.167  1  0  0.4463  1.2  0  0.0766  /
  23524 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23526 'GENROU' 1  8.962400  0.038200  0.861300  0.063800  2.191465  0.000000  1.135300
  1.096000  0.174300  0.375800  0.128400  0.093800  0.194600  0.624100  /
  23526 'ESAC6A' 1  0.033333  485.405  14.6195  3  0.0811  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.2264  0.0463  5.6352  0.3087  /
  23526 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.0353  0  0.3915  0.2723  0  8.0589  0  0  0  0  0  0  0  0  /
  23526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23527 'GENROU' 1  9.193400  0.052400  0.897700  0.058800  5.960190  0.000000  2.331700
  2.211200  0.466800  0.774100  0.333300  0.253000  0.096000  0.427000  /
  23527 'ESAC6A' 1  0.02  593.608  13.6558  2  0.1691  0.2  100  -100  100  -100  3.215  100  0  10  1  0.25  0.225  22.5  1  3.5815  0.1428  4.7753  0.9521  /
  23527 'IEEEG1' 1 0 0  25  0.1713  0  0.15  0.1642  -0.1642  0.8489  0  0.1288  0.3329  0  5.7819  0.4  0  0  0  0  0  0  0  /
  23527 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23529 'GENROU' 1  4.233900  0.060600  0.431600  0.084600  7.452355  0.000000  1.522000
  1.499600  0.232100  0.365400  0.172400  0.133000  0.035600  0.256700  /
  23529 'EXAC2' 1  0  1  1  1000  0.033333  8.6484  -8.6484  1  21.5348  -21.5348  0.55  4  0  0.0198  1  0  0  1  10  3.3162  0.0006  4.4216  0.0108  /
  23529 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3383  0.1357  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23529 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23530 'GENROU' 1  7.062400  0.059000  1.362100  0.071900  1.345484  0.000000  1.661700
  1.586700  0.270400  0.455600  0.195600  0.146100  0.098700  0.432300  /
  23530 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0896  0.35  0  1.8684  0.0878  2.4912  0.3465  /
  23530 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  1.2474  0  0.35  0.3112  0  8.4162  0.3615  0  0.4  0.5595  0  0  0  0  /
  23530 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23530 'GENROU' 2  7.062400  0.059000  1.362100  0.071900  1.345484  0.000000  1.661700
  1.586700  0.270400  0.455600  0.195600  0.146100  0.098700  0.432300  /
  23530 'IEEET1' 2  0  400  0.2  1  -1  0  0.5  0.0896  0.35  0  1.8684  0.0878  2.4912  0.3465  /
  23530 'IEEEG1' 2 0 0  20  0.25  0  0.2  0.1  -0.1  1.2474  0  0.35  0.3112  0  8.4162  0.3615  0  0.4  0.5595  0  0  0  0  /
  23530 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23530 'GENROU' 3  7.062400  0.059000  1.362100  0.071900  1.345484  0.000000  1.661700
  1.586700  0.270400  0.455600  0.195600  0.146100  0.098700  0.432300  /
  23530 'IEEET1' 3  0  400  0.2  1  -1  0  0.5  0.0896  0.35  0  1.8684  0.0878  2.4912  0.3465  /
  23530 'IEEEG1' 3 0 0  20  0.25  0  0.2  0.1  -0.1  1.2474  0  0.35  0.3112  0  8.4162  0.3615  0  0.4  0.5595  0  0  0  0  /
  23530 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23530 'GENROU' 4  7.062400  0.059000  1.362100  0.071900  1.345484  0.000000  1.661700
  1.586700  0.270400  0.455600  0.195600  0.146100  0.098700  0.432300  /
  23530 'IEEET1' 4  0  400  0.2  1  -1  0  0.5  0.0896  0.35  0  1.8684  0.0878  2.4912  0.3465  /
  23530 'IEEEG1' 4 0 0  20  0.25  0  0.2  0.1  -0.1  1.2474  0  0.35  0.3112  0  8.4162  0.3615  0  0.4  0.5595  0  0  0  0  /
  23530 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23531 'GENROU' 1  9.647300  0.060600  1.415100  0.085400  2.655199  0.000000  2.246600
  2.084300  0.319100  0.568200  0.276600  0.216100  0.122300  0.566600  /
  23531 'ESST4B' 1  0  3.3201  3.3201  1  -1  0  1  0  1  -1  0  5.184  0  6.0258  0.08  0  0  /
  23531 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0114  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23531 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23531 'GENROU' 2  6.798300  0.045000  1.277100  0.092600  3.947413  0.000000  1.726200
  1.664400  0.152800  0.425700  0.128400  0.098000  0.199200  0.711000  /
  23531 'ESST4B' 2  0  3.4364  3.4364  1  -1  0  1  0  1  -1  0  5.4155  0  7.824  0.08  0  0  /
  23531 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23531 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23535 'GENROU' 1  4.819000  0.053200  1.343900  0.041900  9.253500  0.000000  1.662400
  1.612900  0.151700  0.203300  0.119500  0.090900  0.138300  0.565800  /
  23535 'ESST4B' 1  0  3.2204  3.2204  1  -1  0  1  0  1  -1  0  6.4316  0  6.9909  0.08  0  0  /
  23535 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.9539  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23535 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23541 'GENROU' 1  9.425700  0.055000  0.917600  0.048600  2.253847  0.000000  1.613100
  1.573100  0.298200  0.583900  0.215600  0.167500  0.078500  0.475900  /
  23541 'ESST4B' 1  0  3.5243  3.5243  1  -1  0  1  0  1  -1  0  6.4807  0  6.066  0.08  0  0  /
  23541 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.5637  0.0334  0  1  1  0.15  0.2402  1.6908  0.1078  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23541 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23545 'GENROU' 1  6.242400  0.049500  0.585100  0.054400  5.191242  0.000000  1.657800
  1.583100  0.320400  0.250200  0.230700  0.173300  0.166000  0.566800  /
  23545 'ESAC6A' 1  0.033333  539.888  14.0845  2  0.23  0.2  100  -100  100  -100  3.215  100  0  10  0  0  0  0  1  5.9633  0.0586  7.9511  0.3905  /
  23545 'IEEEG1' 1 0 0  15.32  0.0782  0  0.1  0.1  -0.1  1.3871  0  0.4366  1  0  0  0  0  0.5  0.5221  0  0  0  0  /
  23545 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23545 'GENROU' 2  6.242400  0.049500  0.585100  0.054400  5.191242  0.000000  1.657800
  1.583100  0.320400  0.250200  0.230700  0.173300  0.166000  0.566800  /
  23545 'ESAC6A' 2  0.02  539.888  14.0845  2  0.23  0.2  100  -100  100  -100  3.215  100  0  10  0  0  0  0  1  5.9633  0.0586  7.9511  0.3905  /
  23545 'IEEEG1' 2 0 0  15.32  0.0782  0  0.1  0.1  -0.1  1.3871  0  0.4366  1  0  0  0  0  0.5  0.5221  0  0  0  0  /
  23545 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23547 'GENSAL' 1  6.000000  0.481900  0.563800  1.940500  0.000000  0.656300  0.424200
  0.207500  0.133600  0.116900  0.183500  0.720000  /
  23547 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7539  0.0854  3.6718  0.3916  /
  23547 'HYGOV' 1  0.04  1.02625  8.39385  0.05  0.5  0.167  1  0  1.8309  1.2  0.2  0.0765  /
  23547 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23547 'GENSAL' 2  6.000000  0.481900  0.563800  1.940500  0.000000  0.656300  0.424200
  0.207500  0.133600  0.116900  0.183500  0.720000  /
  23547 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7539  0.0854  3.6718  0.3916  /
  23547 'HYGOV' 2  0.04  1.02625  8.39385  0.05  0.5  0.167  1  0  1.8309  1.2  0.2  0.0765  /
  23547 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23547 'GENSAL' 3  6.000000  0.388000  0.348000  3.573000  0.000000  0.799100  0.517300
  0.329300  0.208400  0.115300  0.297700  0.776900  /
  23547 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  23547 'HYGOV' 3  0.07  0.109801  1.744  0.4  0.5  0.1  1  0  0.3268  1.25  0  0.0729  /
  23547 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23547 'GENSAL' 4  6.000000  0.388000  0.348000  3.573000  0.000000  0.799100  0.517300
  0.329300  0.208400  0.115300  0.297700  0.776900  /
  23547 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  23547 'HYGOV' 4  0.07  0.109801  1.744  0.4  0.5  0.1  1  0  0.3268  1.25  0  0.0729  /
  23547 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23547 'GENSAL' 5  6.000000  0.388000  0.348000  3.573000  0.000000  0.799100  0.517300
  0.329300  0.208400  0.115300  0.297700  0.776900  /
  23547 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  23547 'HYGOV' 5  0.07  0.109801  1.744  0.4  0.5  0.1  1  0  0.3268  1.25  0  0.0729  /
  23547 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23547 'GENSAL' 6  6.000000  0.388000  0.348000  3.573000  0.000000  0.799100  0.517300
  0.329300  0.208400  0.115300  0.297700  0.776900  /
  23547 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  23547 'HYGOV' 6  0.07  0.109801  1.744  0.4  0.5  0.1  1  0  0.3268  1.25  0  0.0729  /
  23547 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23549 'GENROU' 1  7.353600  0.044500  1.487300  0.065100  2.366640  0.000000  2.586400
  2.358500  0.193900  0.384600  0.151500  0.116400  0.089500  0.403500  /
  23549 'ESST4B' 1  0  3.6326  3.6326  1  -1  0  1  0  1  -1  0  5.5115  0  7.7422  0.08  0  0  /
  23549 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3692  0  1  1  0.15  0.5  1.5  0.1113  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23549 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23550 'GENROU' 1  8.039800  0.064300  0.589100  0.046200  2.892710  0.000000  1.560300
  1.530500  0.180800  0.477200  0.140200  0.107400  0.111000  0.347000  /
  23550 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3938  0  0  0  1  0  1.2  0  5.7441  0  0.08  /
  23550 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9348  3.5833  0  1  1  0.15  0.3238  1.1184  0.1134  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23550 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23550 'GENROU' 2  8.039800  0.064300  0.589100  0.046200  2.892710  0.000000  1.560300
  1.530500  0.180800  0.477200  0.140200  0.107400  0.111000  0.347000  /
  23550 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3938  0  0  0  1  0  1.2  0  5.7441  0  0.08  /
  23550 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.9348  3.5833  0  1  1  0.15  0.3238  1.1184  0.1134  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23550 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23552 'GENROU' 1  8.651800  0.059800  0.905600  0.079100  3.253031  0.000000  2.086600
  1.982700  0.328700  0.393400  0.236500  0.177800  0.080600  0.396300  /
  23552 'IEEET1' 1  0  25  0.2  1  -1  0  0.2568  0.0965  1  0  3.175  0.1586  4.2334  0.426  /
  23552 'IEEEG1' 1 0 0  20  0.0677  0  0.3  0.1  -0.1  1.168  0  0.2825  0.282  0  7.9657  0  0  0.4  0.3  0  0  0  0  /
  23552 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23553 'GENROU' 1  5.318600  0.056200  1.422400  0.071300  3.118444  0.000000  1.558900
  1.490800  0.328800  0.579700  0.236600  0.177900  0.028400  0.291800  /
  23553 'ESST4B' 1  0  3.3932  7.4302  6  -6  0  1  0  1  -1  0  5.6779  0  6.8973  0.0579  0  0  /
  23553 'IEEEG1' 1 0 0  20  0.1386  0  0.5  0.4349  -0.4349  1.0175  0  0.4101  1  0  10  0  0  0  0  0  0  0  0  /
  23553 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23556 'GENROU' 1  4.409400  0.057300  0.732600  0.064500  4.125919  0.000000  2.281600
  2.164500  0.206300  0.769400  0.150800  0.111200  0.129300  0.493500  /
  23556 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.106  0.35  0  1.6253  0.0456  2.167  0.2991  /
  23556 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.4817  -0.4817  1.2225  0  0.296  1  0  0  0  0  0.5  0.3866  0  0  0  0  /
  23556 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23556 'GENROU' 2  4.409400  0.057300  0.732600  0.064500  4.125919  0.000000  2.281600
  2.164500  0.206300  0.769400  0.150800  0.111200  0.129300  0.493500  /
  23556 'IEEET1' 2  0  400  0.2  1  -1  0  0.5  0.106  0.35  0  1.6253  0.0456  2.167  0.2991  /
  23556 'IEEEG1' 2 0 0  10  0.25  0  0.1  0.4817  -0.4817  1.2225  0  0.296  1  0  0  0  0  0.5  0.3866  0  0  0  0  /
  23556 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23556 'GENROU' 3  4.409400  0.057300  0.732600  0.064500  4.125919  0.000000  2.281600
  2.164500  0.206300  0.769400  0.150800  0.111200  0.129300  0.493500  /
  23556 'IEEET1' 3  0  400  0.2  1  -1  0  0.5  0.106  0.35  0  1.6253  0.0456  2.167  0.2991  /
  23556 'IEEEG1' 3 0 0  10  0.25  0  0.1  0.4817  -0.4817  1.2225  0  0.296  1  0  0  0  0  0.5  0.3866  0  0  0  0  /
  23556 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23556 'GENROU' 4  4.409400  0.057300  0.732600  0.064500  4.125919  0.000000  2.281600
  2.164500  0.206300  0.769400  0.150800  0.111200  0.129300  0.493500  /
  23556 'IEEET1' 4  0  400  0.2  1  -1  0  0.5  0.106  0.35  0  1.6253  0.0456  2.167  0.2991  /
  23556 'IEEEG1' 4 0 0  10  0.25  0  0.1  0.4817  -0.4817  1.2225  0  0.296  1  0  0  0  0  0.5  0.3866  0  0  0  0  /
  23556 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23556 'GENROU' 5  4.409400  0.057300  0.732600  0.064500  4.125919  0.000000  2.281600
  2.164500  0.206300  0.769400  0.150800  0.111200  0.129300  0.493500  /
  23556 'IEEET1' 5  0  400  0.2  1  -1  0  0.5  0.106  0.35  0  1.6253  0.0456  2.167  0.2991  /
  23556 'IEEEG1' 5 0 0  10  0.25  0  0.1  0.4817  -0.4817  1.2225  0  0.296  1  0  0  0  0  0.5  0.3866  0  0  0  0  /
  23556 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23559 'GENROU' 1  4.554100  0.055000  0.760400  0.074800  3.984500  0.000000  1.221900
  1.176700  0.131900  0.215800  0.098600  0.070700  0.065900  0.366800  /
  23559 'ESAC6A' 1  0.02  420.246  19.3143  3  0.1324  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  3.0165  0.0216  4.022  0.1443  /
  23559 'IEEEG1' 1 0 0  10.0485  0.0673  0  0.5  1  -1  1.8275  0  0.4326  0.2758  0  6.3996  0.1031  0  0  0  0  0  0  0  /
  23559 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23562 'GENROU' 1  7.330500  0.035200  0.636200  0.044100  2.181158  0.000000  2.225900
  2.112600  0.209100  0.407300  0.152700  0.112700  0.088000  0.411000  /
  23562 'EXAC1' 1  0  0  0  400  0.02  8.9292  -8.9292  0.4712  0.035  1  0.2647  0.5  1  3.2428  0.0464  4.3237  0.2322  /
  23562 'IEEEG1' 1 0 0  25  0.2  0  0.15  0.2847  -0.2847  1.0854  0  0.4129  0.3087  0  6.1252  0  0  0.4  0.3  0  0  0  0  /
  23562 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23562 'GENROU' 2  7.330500  0.035200  0.636200  0.044100  2.181158  0.000000  2.225900
  2.112600  0.209100  0.407300  0.152700  0.112700  0.088000  0.411000  /
  23562 'EXAC1' 2  0  0  0  400  0.02  8.9292  -8.9292  0.4712  0.035  1  0.2647  0.5  1  3.2428  0.0464  4.3237  0.2322  /
  23562 'IEEEG1' 2 0 0  25  0.2  0  0.15  0.2847  -0.2847  1.0854  0  0.4129  0.3087  0  6.1252  0  0  0.4  0.3  0  0  0  0  /
  23562 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23569 'GENROU' 1  7.815200  0.055800  0.965200  0.046500  4.210601  0.000000  2.245800
  2.131100  0.524100  0.629900  0.373400  0.284100  0.147500  0.530000  /
  23569 'IEEET1' 1  0  400  0.0551  1  -1  0  0.5  0.087  1  0  3.0237  0.0502  4.0316  0.3043  /
  23569 'IEEEG1' 1 0 0  16.2763  0.25  0  0.1  0.1  -0.1  0.9348  0  0.1734  0.315  0  3.0191  0  0  0.4  0.4425  0  0  0  0  /
  23569 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23570 'GENROU' 1  7.815200  0.055800  0.965200  0.046500  4.210601  0.000000  2.245800
  2.131100  0.524100  0.629900  0.373400  0.284100  0.147500  0.530000  /
  23570 'IEEET1' 1  0  400  0.0551  1  -1  0  0.5  0.087  1  0  3.0237  0.0502  4.0316  0.3043  /
  23570 'IEEEG1' 1 0 0  16.2763  0.25  0  0.1  0.1  -0.1  0.9348  0  0.1734  0.315  0  3.0191  0  0  0.4  0.4425  0  0  0  0  /
  23570 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23571 'GENROU' 1  7.815200  0.055800  0.965200  0.046500  4.210601  0.000000  2.245800
  2.131100  0.524100  0.629900  0.373400  0.284100  0.147500  0.530000  /
  23571 'IEEET1' 1  0  400  0.0551  1  -1  0  0.5  0.087  1  0  3.0237  0.0502  4.0316  0.3043  /
  23571 'IEEEG1' 1 0 0  16.2763  0.25  0  0.1  0.1  -0.1  0.9348  0  0.1734  0.315  0  3.0191  0  0  0.4  0.4425  0  0  0  0  /
  23571 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23572 'GENROU' 1  7.815200  0.055800  0.965200  0.046500  4.210601  0.000000  2.245800
  2.131100  0.524100  0.629900  0.373400  0.284100  0.147500  0.530000  /
  23572 'IEEET1' 1  0  400  0.0551  1  -1  0  0.5  0.087  1  0  3.0237  0.0502  4.0316  0.3043  /
  23572 'IEEEG1' 1 0 0  16.2763  0.25  0  0.1  0.1  -0.1  0.9348  0  0.1734  0.315  0  3.0191  0  0  0.4  0.4425  0  0  0  0  /
  23572 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23578 'GENROU' 1  7.485700  0.056000  1.399900  0.098900  8.681487  0.000000  1.893100
  1.799000  0.221600  0.361300  0.169900  0.131000  0.042900  0.400800  /
  23578 'ESST4B' 1  0  3.6048  3.6048  1  -1  0  1  0  1  -1  0  5.3305  0  8.0218  0.08  0  0  /
  23578 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4031  0.1559  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23578 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23578 'GENROU' 2  6.345700  0.056100  0.660200  0.064700  3.037718  0.000000  2.574000
  2.348400  0.260700  0.371800  0.186400  0.144200  0.054800  0.248800  /
  23578 'EXAC2' 2  0  1  1  400  0.033333  100  -100  1  24.0009  -24.0009  1.3  4  0  0.0221  1  0  0  1  10  4.5983  0.0048  3.4487  0.0151  /
  23578 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.5148  0  1  1  0.15  0.5  1.1826  0.1565  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23578 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23582 'GENROU' 1  9.675000  0.040500  1.069100  0.065800  2.885704  0.000000  2.152700
  2.044300  0.196100  0.383100  0.143600  0.105600  0.111600  0.458200  /
  23582 'IEEET1' 1  0  25  0.0213  1  -1  0  0.5  0.0685  0.35  0  1.55  0.1603  2.0666  0.4279  /
  23582 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.4465  -0.4465  0.7806  0  0.3875  0.2928  0  8.9322  0  0  0.4  0.3237  0  0  0  0  /
  23582 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23582 'GENROU' 2  9.675000  0.040500  1.069100  0.065800  2.885704  0.000000  2.152700
  2.044300  0.196100  0.383100  0.143600  0.105600  0.111600  0.458200  /
  23582 'IEEET1' 2  0  25  0.0213  1  -1  0  0.5  0.0685  0.35  0  1.55  0.1603  2.0666  0.4279  /
  23582 'IEEEG1' 2 0 0  20  0.2  0  0.2  0.4465  -0.4465  0.7806  0  0.3875  0.2928  0  8.9322  0  0  0.4  0.3237  0  0  0  0  /
  23582 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23586 'GENROU' 1  7.127900  0.052000  1.398300  0.046400  1.106851  0.000000  2.099400
  1.994600  0.460600  0.227200  0.215800  0.161700  0.183300  0.601500  /
  23586 'EXAC1' 1  0  0  0  2876  0.02  8.2626  -8.2626  0.3061  0.035  1  0.2491  0.5  1  1.4241  0.0722  1.8988  0.361  /
  23586 'IEEEG1' 1 0 0  20  0.2  0  0.1  1  -1  1.8539  0  0.1775  1  0  6.4907  0  0  0.5  0.5782  0  0  0  0  /
  23586 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23586 'GENROU' 2  7.127900  0.052000  1.398300  0.046400  1.106851  0.000000  2.099400
  1.994600  0.460600  0.227200  0.215800  0.161700  0.183300  0.601500  /
  23586 'EXAC1' 2  0  0  0  2876  0.02  8.2626  -8.2626  0.3061  0.035  1  0.2491  0.5  1  1.4241  0.0722  1.8988  0.361  /
  23586 'IEEEG1' 2 0 0  20  0.2  0  0.1  1  -1  1.8539  0  0.1775  1  0  6.4907  0  0  0.5  0.5782  0  0  0  0  /
  23586 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23587 'GENROU' 1  7.127900  0.052000  1.398300  0.046400  1.106851  0.000000  2.099400
  1.994600  0.460600  0.227200  0.215800  0.161700  0.183300  0.601500  /
  23587 'EXAC1' 1  0  0  0  2876  0.02  8.2626  -8.2626  0.3061  0.035  1  0.2491  0.5  1  1.4241  0.0722  1.8988  0.361  /
  23587 'IEEEG1' 1 0 0  20  0.2  0  0.1  1  -1  1.8539  0  0.1775  1  0  6.4907  0  0  0.5  0.5782  0  0  0  0  /
  23587 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23590 'GENSAL' 1  6.000000  0.088300  0.425600  3.312000  0.000000  0.682400  0.441200
  0.322200  0.321800  0.111700  0.056500  0.380900  /
  23590 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7189  0.0804  3.6252  0.3686  /
  23590 'HYGOV' 1  0.07  0.601624  8.39825  0.4  0.4  0.167  1  0  1.8321  1.25  0.5  0.0728  /
  23590 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23590 'GENSAL' 2  6.000000  0.088300  0.425600  3.312000  0.000000  0.682400  0.441200
  0.322200  0.321800  0.111700  0.056500  0.380900  /
  23590 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7189  0.0804  3.6252  0.3686  /
  23590 'HYGOV' 2  0.07  0.601624  8.39825  0.4  0.4  0.167  1  0  1.8321  1.25  0.5  0.0728  /
  23590 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23594 'GENROU' 1  6.702200  0.048500  0.996700  0.056500  3.725765  0.000000  2.153600
  2.009200  0.261500  0.350700  0.134600  0.102900  0.137800  0.629200  /
  23594 'ESST4B' 1  0  3.2382  3.2382  1  -1  0  1  0  1  -1  0  5.4976  0  8.8278  0.08  0  0  /
  23594 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.7422  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23594 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23594 'GENROU' 2  4.370500  0.062800  0.608200  0.051500  9.132133  0.000000  1.397200
  1.398900  0.213900  0.425300  0.153400  0.117900  0.204900  0.580700  /
  23594 'ESST4B' 2  0  3.4438  3.4438  1  -1  0  1  0  1  -1  0  6.371  0  7.6189  0.08  0  0  /
  23594 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1688  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23594 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23595 'GENROU' 1  4.370500  0.062800  0.608200  0.051500  9.132133  0.000000  1.397200
  1.398900  0.213900  0.425300  0.153400  0.117900  0.204900  0.580700  /
  23595 'ESST4B' 1  0  3.4438  3.4438  1  -1  0  1  0  1  -1  0  6.371  0  7.6189  0.08  0  0  /
  23595 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1688  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23595 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23598 'GENSAL' 1  6.000000  0.475300  0.395600  3.861400  0.000000  1.084900  0.703800
  0.360900  0.207200  0.084900  0.095400  0.499600  /
  23598 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  23598 'HYGOV' 1  0.05  0.123186  2.1098  0.05  0.33  0.167  1  0  0.398  1.25  0  0.0704  /
  23598 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23598 'GENSAL' 2  6.000000  0.475300  0.395600  3.861400  0.000000  1.084900  0.703800
  0.360900  0.207200  0.084900  0.095400  0.499600  /
  23598 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  23598 'HYGOV' 2  0.05  0.123186  2.1098  0.05  0.33  0.167  1  0  0.398  1.25  0  0.0704  /
  23598 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23599 'GENSAL' 1  6.000000  0.284900  0.118100  2.984600  0.000000  0.655300  0.423500
  0.316000  0.291600  0.204000  0.208200  0.483100  /
  23599 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9928  0.0899  3.9904  0.4122  /
  23599 'HYGOV' 1  0.05  0.422889  5.46743  0.05  0.5  0.2  1  0  1.1051  1.2  0.5  0.0764  /
  23599 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23600 'GENSAL' 1  6.000000  0.284900  0.118100  2.984600  0.000000  0.655300  0.423500
  0.316000  0.291600  0.204000  0.208200  0.483100  /
  23600 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9928  0.0899  3.9904  0.4122  /
  23600 'HYGOV' 1  0.05  0.422889  5.46743  0.05  0.5  0.2  1  0  1.1051  1.2  0.5  0.0764  /
  23600 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23604 'GENROU' 1  8.170100  0.055000  1.290300  0.073800  3.451688  0.000000  1.717200
  1.638400  0.169800  0.370100  0.125200  0.091300  0.127100  0.489100  /
  23604 'ESAC6A' 1  0.02  588.333  22.0079  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  5.9522  0.0439  7.9362  0.2928  /
  23604 'IEEEG1' 1 0 0  25  0.066  0  0.2  0.1  -0.1  0.9049  0  0.4663  0.2901  0  6.3853  0.4  0  0.4  0.5379  0  0  0  0  /
  23604 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23604 'GENROU' 2  8.170100  0.055000  1.290300  0.073800  3.451688  0.000000  1.717200
  1.638400  0.169800  0.370100  0.125200  0.091300  0.127100  0.489100  /
  23604 'ESAC6A' 2  0.02  588.333  22.0079  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  5.9522  0.0439  7.9362  0.2928  /
  23604 'IEEEG1' 2 0 0  25  0.066  0  0.2  0.1  -0.1  0.9049  0  0.4663  0.2901  0  6.3853  0.4  0  0.4  0.5379  0  0  0  0  /
  23604 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23605 'GENROU' 1  8.170100  0.055000  1.290300  0.073800  3.451688  0.000000  1.717200
  1.638400  0.169800  0.370100  0.125200  0.091300  0.127100  0.489100  /
  23605 'ESAC6A' 1  0.02  588.333  22.0079  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  5.9522  0.0439  7.9362  0.2928  /
  23605 'IEEEG1' 1 0 0  25  0.066  0  0.2  0.1  -0.1  0.9049  0  0.4663  0.2901  0  6.3853  0.4  0  0.4  0.5379  0  0  0  0  /
  23605 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23610 'GENSAL' 1  6.000000  0.559800  0.571000  1.567400  0.000000  0.814000  0.527000
  0.257800  0.238600  0.185600  0.176300  0.395900  /
  23610 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6804  0.0803  3.5738  0.368  /
  23610 'HYGOV' 1  0.04  0.26027  1.81272  0.05  0.5  0.167  1  0  0.3401  1.2  0  0.0708  /
  23610 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23610 'GENSAL' 2  6.000000  0.559800  0.571000  1.567400  0.000000  0.814000  0.527000
  0.257800  0.238600  0.185600  0.176300  0.395900  /
  23610 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6804  0.0803  3.5738  0.368  /
  23610 'HYGOV' 2  0.04  0.26027  1.81272  0.05  0.5  0.167  1  0  0.3401  1.2  0  0.0708  /
  23610 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23611 'GENSAL' 1  6.000000  0.559800  0.571000  1.567400  0.000000  0.814000  0.527000
  0.257800  0.238600  0.185600  0.176300  0.395900  /
  23611 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6804  0.0803  3.5738  0.368  /
  23611 'HYGOV' 1  0.04  0.26027  1.81272  0.05  0.5  0.167  1  0  0.3401  1.2  0  0.0708  /
  23611 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23618 'GENROU' 1  8.251200  0.050000  1.228900  0.046200  5.000000  0.000000  2.186200
  2.035500  0.267500  0.349500  0.191300  0.148100  0.018800  0.308100  /
  23618 'ESST4B' 1  0  3.0649  3.0649  1  -1  0  1  0  1  -1  0  6.0495  0  8.0852  0.08  0  0  /
  23618 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.874  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23618 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23619 'GENROU' 1  8.251200  0.050000  1.228900  0.046200  5.000000  0.000000  2.186200
  2.035500  0.267500  0.349500  0.191300  0.148100  0.018800  0.308100  /
  23619 'ESST4B' 1  0  3.0649  3.0649  1  -1  0  1  0  1  -1  0  6.0495  0  8.0852  0.08  0  0  /
  23619 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.874  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23619 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23620 'GENROU' 1  8.251200  0.050000  1.228900  0.046200  5.000000  0.000000  2.186200
  2.035500  0.267500  0.349500  0.191300  0.148100  0.018800  0.308100  /
  23620 'ESST4B' 1  0  3.0649  3.0649  1  -1  0  1  0  1  -1  0  6.0495  0  8.0852  0.08  0  0  /
  23620 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.874  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23620 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23623 'GENROU' 1  6.969700  0.070000  1.171900  0.080100  1.910544  0.000000  2.353600
  2.170600  0.360800  0.781300  0.246900  0.192400  0.144700  0.512500  /
  23623 'ESST4B' 1  0  3.6142  3.6142  1  -1  0  1  0  1  -1  0  6.5162  0  6.8363  0.08  0  0  /
  23623 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.9305  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23623 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23626 'GENROU' 1  5.725600  0.044500  0.634800  0.091700  2.852721  0.000000  1.363300
  1.371500  0.304000  0.421300  0.222200  0.172700  0.058900  0.519000  /
  23626 'ESST4B' 1  0  3.9842  3.9842  1  -1  0  1  0  1  -1  0  5.9025  0  6.006  0.08  0  0  /
  23626 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1498  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23626 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23629 'GENROU' 1  8.163400  0.044200  0.432200  0.084700  6.852744  0.000000  1.360000
  1.368900  0.254500  0.370300  0.214800  0.166800  0.055800  0.349800  /
  23629 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  23.9468  -23.9468  0.55  4  0  0.49  1  0.1  0.8  1  14  3.6228  0.9876  4.8305  1.0295  /
  23629 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2952  1.2309  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23629 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23629 'GENROU' 2  9.884400  0.058600  0.769200  0.081500  2.761672  0.000000  1.941300
  1.838000  0.168200  0.295100  0.129300  0.098700  0.155000  0.524300  /
  23629 'EXAC2' 2  0  1  1  1000  0.033333  10.2651  -10.2651  1  28.2065  -28.206499  0.55  4  0  0.49  1  0.1  0.8  1  14  4.2367  0.0023  3.1775  0.0126  /
  23629 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  5.0759  2  0  1  1  0.15  0.5  2.1169  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23629 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23630 'GENROU' 1  9.884400  0.058600  0.769200  0.081500  2.761672  0.000000  1.941300
  1.838000  0.168200  0.295100  0.129300  0.098700  0.155000  0.524300  /
  23630 'EXAC2' 1  0  1  1  1000  0.033333  10.2651  -10.2651  1  28.2065  -28.206499  0.55  4  0  0.49  1  0.1  0.8  1  14  4.2367  0.0023  3.1775  0.0126  /
  23630 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.0759  2  0  1  1  0.15  0.5  2.1169  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23630 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23631 'GENROU' 1  9.884400  0.058600  0.769200  0.081500  2.761672  0.000000  1.941300
  1.838000  0.168200  0.295100  0.129300  0.098700  0.155000  0.524300  /
  23631 'EXAC2' 1  0  1  1  1000  0.033333  10.2651  -10.2651  1  28.2065  -28.206499  0.55  4  0  0.49  1  0.1  0.8  1  14  4.2367  0.0023  3.1775  0.0126  /
  23631 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.0759  2  0  1  1  0.15  0.5  2.1169  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23631 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23635 'GENROU' 1  8.404100  0.051700  1.264200  0.077900  1.841599  0.000000  1.527200
  1.461300  0.161100  0.247300  0.119100  0.086600  0.039900  0.314800  /
  23635 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.8125  0.0258  1  0  1.838  0.0437  2.4507  0.2971  /
  23635 'IEEEG1' 1 0 0  17.7853  0  0  0.15  2  -2  0.8294  0  0.209  0.3262  0  9.1214  0  0  0.5  0.3265  0  0  0  0  /
  23635 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23636 'GENROU' 1  8.404100  0.051700  1.264200  0.077900  1.841599  0.000000  1.527200
  1.461300  0.161100  0.247300  0.119100  0.086600  0.039900  0.314800  /
  23636 'IEEET1' 1  0.02  400  0.2  1  -1  0  0.8125  0.0258  1  0  1.838  0.0437  2.4507  0.2971  /
  23636 'IEEEG1' 1 0 0  17.7853  0  0  0.15  2  -2  0.8294  0  0.209  0.3262  0  9.1214  0  0  0.5  0.3265  0  0  0  0  /
  23636 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23636 'GENROU' 2  8.404100  0.051700  1.264200  0.077900  1.841599  0.000000  1.527200
  1.461300  0.161100  0.247300  0.119100  0.086600  0.039900  0.314800  /
  23636 'IEEET1' 2  0.02  400  0.2  1  -1  0  0.8125  0.0258  1  0  1.838  0.0437  2.4507  0.2971  /
  23636 'IEEEG1' 2 0 0  17.7853  0  0  0.15  2  -2  0.8294  0  0.209  0.3262  0  9.1214  0  0  0.5  0.3265  0  0  0  0  /
  23636 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23637 'GENROU' 1  8.404100  0.051700  1.264200  0.077900  1.841599  0.000000  1.527200
  1.461300  0.161100  0.247300  0.119100  0.086600  0.039900  0.314800  /
  23637 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.8125  0.0258  1  0  1.838  0.0437  2.4507  0.2971  /
  23637 'IEEEG1' 1 0 0  17.7853  0  0  0.15  2  -2  0.8294  0  0.209  0.3262  0  9.1214  0  0  0.5  0.3265  0  0  0  0  /
  23637 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23640 'GENROU' 1  8.989700  0.038300  0.675100  0.068400  1.325362  0.000000  2.320400
  2.200700  0.361700  0.415700  0.259700  0.195800  0.157300  0.549500  /
  23640 'IEEET1' 1  0.06  25  0.2  7  -7  0  0.5  0.08  1  0  3.4604  0.0168  4.6139  0.2669  /
  23640 'IEEEG1' 1 0 0  12.118  0  0  0.15  0.45  -0.45  1.1409  0  0.2395  0.2926  0  4.3184  0.4  0  0.4  0.3  0  0  0  0  /
  23640 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23640 'GENROU' 2  8.989700  0.038300  0.675100  0.068400  1.325362  0.000000  2.320400
  2.200700  0.361700  0.415700  0.259700  0.195800  0.157300  0.549500  /
  23640 'IEEET1' 2  0.06  25  0.2  7  -7  0  0.5  0.08  1  0  3.4604  0.0168  4.6139  0.2669  /
  23640 'IEEEG1' 2 0 0  12.118  0  0  0.15  0.45  -0.45  1.1409  0  0.2395  0.2926  0  4.3184  0.4  0  0.4  0.3  0  0  0  0  /
  23640 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23640 'GENROU' 3  9.452000  0.044200  0.569300  0.077800  1.335406  0.000000  1.140500
  1.100800  0.123300  0.317100  0.092600  0.066000  0.103400  0.441800  /
  23640 'ESAC1A' 3  0  0  0  326.971  0.033333  12.6672  -12.6672  0.8003  0.0213  1  0.2  1  1  3.5663  0.2002  4.7551  1.8017  9  -9  /
  23640 'IEEEG1' 3 0 0  18.3721  0.1906  0  0.3  0.1  -0.1  1.1193  0  0.4881  1  0  3.5173  0.3826  0  0  0  0  0  0  0  /
  23640 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23640 'GENROU' 4  9.726500  0.039700  0.705300  0.077200  4.046866  0.000000  1.454000
  1.393100  0.139800  0.286100  0.104200  0.075000  0.168800  0.572600  /
  23640 'EXAC1' 4  0  0  0  400  0.033333  10.0469  -10.0469  0.4675  0.08  1  0.294  0.5  1  3.2579  0.0108  4.3439  0.0541  /
  23640 'IEEEG1' 4 0 0  12.9035  0  0  0.15  2  -2  0.8494  0  0.4914  0.3241  0  4.6077  0.2145  0  0.4  0.3  0  0  0  0  /
  23640 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23642 'GENROU' 1  4.944600  0.050100  1.036900  0.079800  3.311805  0.000000  1.835200
  1.752300  0.315900  0.421700  0.157000  0.120800  0.135000  0.687800  /
  23642 'ESST4B' 1  0  3.3115  3.3115  1  -1  0  1  0  1  -1  0  6.9077  0  6.7073  0.08  0  0  /
  23642 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.5844  7.7604  0  1  1  0.15  0.5  1.1982  0.1159  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23642 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23646 'GENROU' 1  5.269700  0.041600  0.679700  0.068000  7.967965  0.000000  2.265500
  2.099500  0.476800  0.696500  0.385100  0.302600  0.126100  0.626200  /
  23646 'ESST4B' 1  0  3.4633  3.4633  1  -1  0  1  0  1  -1  0  5.2074  0  8.7868  0.08  0  0  /
  23646 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.2558  0  1  1  0.15  0.2644  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23646 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23646 'GENROU' 2  5.443300  0.064400  1.281000  0.076700  4.713648  0.000000  2.165100
  2.018500  0.243100  0.423300  0.172900  0.133400  0.211700  0.710800  /
  23646 'ESST4B' 2  0  3.5371  3.5371  1  -1  0  1  0  1  -1  0  5.9138  0  7.1087  0.08  0  0  /
  23646 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.218  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23646 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23647 'GENROU' 1  5.443300  0.064400  1.281000  0.076700  4.713648  0.000000  2.165100
  2.018500  0.243100  0.423300  0.172900  0.133400  0.211700  0.710800  /
  23647 'ESST4B' 1  0  3.5371  3.5371  1  -1  0  1  0  1  -1  0  5.9138  0  7.1087  0.08  0  0  /
  23647 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.218  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23647 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23647 'GENROU' 2  5.443300  0.064400  1.281000  0.076700  4.713648  0.000000  2.165100
  2.018500  0.243100  0.423300  0.172900  0.133400  0.211700  0.710800  /
  23647 'ESST4B' 2  0  3.5371  3.5371  1  -1  0  1  0  1  -1  0  5.9138  0  7.1087  0.08  0  0  /
  23647 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.218  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23647 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23648 'GENROU' 1  5.443300  0.064400  1.281000  0.076700  4.713648  0.000000  2.165100
  2.018500  0.243100  0.423300  0.172900  0.133400  0.211700  0.710800  /
  23648 'ESST4B' 1  0  3.5371  3.5371  1  -1  0  1  0  1  -1  0  5.9138  0  7.1087  0.08  0  0  /
  23648 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.218  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23648 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23656 'GENROU' 1  4.090600  0.036600  1.026800  0.049900  2.795758  0.000000  1.384100
  1.327900  0.139200  0.415900  0.103800  0.074700  0.129800  0.494600  /
  23656 'IEEET1' 1  0  400  0.2  1  -1  0  0.3278  0.0484  0.35  0  1.7456  0.1079  2.3275  0.3691  /
  23656 'IEEEG1' 1 0 0  12.576  0  0  0.5  2  -2  0.7604  0  0.208  0.2607  0  3.9801  0.3747  0  0.4  0.3  0  0  0  0  /
  23656 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23656 'GENROU' 2  4.090600  0.036600  1.026800  0.049900  2.795758  0.000000  1.384100
  1.327900  0.139200  0.415900  0.103800  0.074700  0.129800  0.494600  /
  23656 'IEEET1' 2  0  400  0.2  1  -1  0  0.3278  0.0484  0.35  0  1.7456  0.1079  2.3275  0.3691  /
  23656 'IEEEG1' 2 0 0  12.576  0  0  0.5  2  -2  0.7604  0  0.208  0.2607  0  3.9801  0.3747  0  0.4  0.3  0  0  0  0  /
  23656 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23657 'GENROU' 1  4.090600  0.036600  1.026800  0.049900  2.795758  0.000000  1.384100
  1.327900  0.139200  0.415900  0.103800  0.074700  0.129800  0.494600  /
  23657 'IEEET1' 1  0  400  0.2  1  -1  0  0.3278  0.0484  0.35  0  1.7456  0.1079  2.3275  0.3691  /
  23657 'IEEEG1' 1 0 0  12.576  0  0  0.5  2  -2  0.7604  0  0.208  0.2607  0  3.9801  0.3747  0  0.4  0.3  0  0  0  0  /
  23657 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23657 'GENROU' 2  4.090600  0.036600  1.026800  0.049900  2.795758  0.000000  1.384100
  1.327900  0.139200  0.415900  0.103800  0.074700  0.129800  0.494600  /
  23657 'IEEET1' 2  0  400  0.2  1  -1  0  0.3278  0.0484  0.35  0  1.7456  0.1079  2.3275  0.3691  /
  23657 'IEEEG1' 2 0 0  12.576  0  0  0.5  2  -2  0.7604  0  0.208  0.2607  0  3.9801  0.3747  0  0.4  0.3  0  0  0  0  /
  23657 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23658 'GENROU' 1  4.090600  0.036600  1.026800  0.049900  2.795758  0.000000  1.384100
  1.327900  0.139200  0.415900  0.103800  0.074700  0.129800  0.494600  /
  23658 'IEEET1' 1  0  400  0.2  1  -1  0  0.3278  0.0484  0.35  0  1.7456  0.1079  2.3275  0.3691  /
  23658 'IEEEG1' 1 0 0  12.576  0  0  0.5  2  -2  0.7604  0  0.208  0.2607  0  3.9801  0.3747  0  0.4  0.3  0  0  0  0  /
  23658 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23663 'GENROU' 1  8.129500  0.044300  0.689300  0.088000  4.039258  0.000000  2.203300
  2.049300  0.452900  0.772800  0.296300  0.231800  0.009400  0.260300  /
  23663 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2072  0  0  0  1  0  1.2  0  6.2759  0  0.08  /
  23663 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3282  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23663 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23663 'GENROU' 2  8.129500  0.044300  0.689300  0.088000  4.039258  0.000000  2.203300
  2.049300  0.452900  0.772800  0.296300  0.231800  0.009400  0.260300  /
  23663 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2072  0  0  0  1  0  1.2  0  6.2759  0  0.08  /
  23663 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3282  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23663 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23663 'GENROU' 3  8.129500  0.044300  0.689300  0.088000  4.039258  0.000000  2.203300
  2.049300  0.452900  0.772800  0.296300  0.231800  0.009400  0.260300  /
  23663 'EXPIC1' 3  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2072  0  0  0  1  0  1.2  0  6.2759  0  0.08  /
  23663 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3282  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23663 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23668 'GENSAL' 1  6.000000  0.567200  0.159600  3.487800  0.000000  1.240300  0.805100
  0.420500  0.360800  0.186800  0.274300  0.826800  /
  23668 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23668 'HYGOV' 1  0.05  0.314101  4.77147  0.4  0.33  0.167  1  0  0.9495  1.2  0  0.0752  /
  23668 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23668 'GENSAL' 2  6.000000  0.567200  0.159600  3.487800  0.000000  1.240300  0.805100
  0.420500  0.360800  0.186800  0.274300  0.826800  /
  23668 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23668 'HYGOV' 2  0.05  0.314101  4.77147  0.4  0.33  0.167  1  0  0.9495  1.2  0  0.0752  /
  23668 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23668 'GENSAL' 3  6.000000  0.567200  0.159600  3.487800  0.000000  1.240300  0.805100
  0.420500  0.360800  0.186800  0.274300  0.826800  /
  23668 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  23668 'HYGOV' 3  0.05  0.314101  4.77147  0.4  0.33  0.167  1  0  0.9495  1.2  0  0.0752  /
  23668 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23671 'GENROU' 1  9.180100  0.052900  0.649400  0.040300  4.590314  0.000000  1.364600
  1.372600  0.244200  0.503700  0.176100  0.136000  0.085300  0.307000  /
  23671 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.018  0  0  0  1  0  1.2  0  5.3592  0  0.08  /
  23671 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0224  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23671 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23671 'GENROU' 2  4.250300  0.065400  0.860700  0.089600  2.268842  0.000000  1.607800
  1.568800  0.232500  0.349800  0.190100  0.147100  0.062300  0.515200  /
  23671 'ESST4B' 2  0  3.5688  3.5688  1  -1  0  1  0  1  -1  0  5.2725  0  8.8868  0.08  0  0  /
  23671 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0804  0.1939  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23671 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23672 'GENROU' 1  4.250300  0.065400  0.860700  0.089600  2.268842  0.000000  1.607800
  1.568800  0.232500  0.349800  0.190100  0.147100  0.062300  0.515200  /
  23672 'ESST4B' 1  0  3.5688  3.5688  1  -1  0  1  0  1  -1  0  5.2725  0  8.8868  0.08  0  0  /
  23672 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0804  0.1939  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23672 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23675 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  23675 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  23678 'GENSAL' 1  6.000000  0.044600  0.064400  2.243000  0.000000  0.528400  0.340700
  0.277800  0.159900  0.128000  0.069700  0.320500  /
  23678 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23678 'HYGOV' 1  0.04  0.720079  6.90997  0.05  0.5  0.167  1  0  1.4466  1.25  0  0.0728  /
  23678 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23678 'GENSAL' 2  6.000000  0.044600  0.064400  2.243000  0.000000  0.528400  0.340700
  0.277800  0.159900  0.128000  0.069700  0.320500  /
  23678 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23678 'HYGOV' 2  0.04  0.720079  6.90997  0.05  0.5  0.167  1  0  1.4466  1.25  0  0.0728  /
  23678 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23678 'GENSAL' 3  6.000000  0.501300  0.463000  2.673400  0.000000  1.478000  0.960200
  0.419200  0.280200  0.093800  0.123200  0.538900  /
  23678 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7274  0.082  3.6365  0.3758  /
  23678 'HYGOV' 3  0.07  0.753636  8.48381  0.4  0.4  0.167  1  0  1.8555  1.2  0.5  0.0773  /
  23678 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23678 'GENSAL' 4  6.000000  0.203000  0.497000  3.566400  0.000000  1.432400  0.930500
  0.591400  0.421700  0.186800  0.256800  0.720600  /
  23678 'IEEET1' 4  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.575  0.08  3.4333  0.3668  /
  23678 'HYGOV' 4  0.05  0.380227  5.85547  0.2  0.5  0.167  1  0  1.1943  1.2  1  0.0774  /
  23678 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23678 'GENSAL' 5  6.000000  0.044600  0.116600  2.568800  0.000000  1.400700  0.909800
  0.423800  0.298400  0.240700  0.127400  0.534900  /
  23678 'ESDC2A' 5  0.02  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1936  3.1467  0.7746  /
  23678 'HYGOV' 5  0.07  0.217413  2.47153  0.04  0.33  0.2  1  0  0.4694  1.2  1  0.0754  /
  23678 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23679 'GENSAL' 1  6.000000  0.562200  0.440900  1.302600  0.000000  0.601200  0.388200
  0.259700  0.235800  0.138600  0.057700  0.355600  /
  23679 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  1.76  0.1779  2.3467  0.7116  /
  23679 'HYGOV' 1  0.07  0.986163  5.56037  0.04  0.5  0.167  1  0  1.1263  1.2  0.5  0.0753  /
  23679 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23680 'GENSAL' 1  6.000000  0.562200  0.440900  1.302600  0.000000  0.601200  0.388200
  0.259700  0.235800  0.138600  0.057700  0.355600  /
  23680 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  1.76  0.1779  2.3467  0.7116  /
  23680 'HYGOV' 1  0.07  0.986163  5.56037  0.04  0.5  0.167  1  0  1.1263  1.2  0.5  0.0753  /
  23680 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23683 'GENROU' 1  8.425000  0.035100  1.401200  0.080000  4.468214  0.000000  1.007700
  0.977100  0.172700  0.255700  0.127200  0.092900  0.041800  0.318600  /
  23683 'ESAC6A' 1  0  448.493  13.1397  3  0.205  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.9822  0.118  7.9762  0.7866  /
  23683 'IEEEG1' 1 0 0  20  0.25  0  0.5  0.1  -0.1  1.1625  0  0.281  0.2976  0  10  0.4  0  0  0  0  0  0  0  /
  23683 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23683 'GENROU' 2  8.425000  0.035100  1.401200  0.080000  4.468214  0.000000  1.007700
  0.977100  0.172700  0.255700  0.127200  0.092900  0.041800  0.318600  /
  23683 'ESAC6A' 2  0  448.493  13.1397  3  0.205  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.9822  0.118  7.9762  0.7866  /
  23683 'IEEEG1' 2 0 0  20  0.25  0  0.5  0.1  -0.1  1.1625  0  0.281  0.2976  0  10  0.4  0  0  0  0  0  0  0  /
  23683 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23683 'GENROU' 3  8.425000  0.035100  1.401200  0.080000  4.468214  0.000000  1.007700
  0.977100  0.172700  0.255700  0.127200  0.092900  0.041800  0.318600  /
  23683 'ESAC6A' 3  0  448.493  13.1397  3  0.205  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.9822  0.118  7.9762  0.7866  /
  23683 'IEEEG1' 3 0 0  20  0.25  0  0.5  0.1  -0.1  1.1625  0  0.281  0.2976  0  10  0.4  0  0  0  0  0  0  0  /
  23683 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23683 'GENROU' 4  8.425000  0.035100  1.401200  0.080000  4.468214  0.000000  1.007700
  0.977100  0.172700  0.255700  0.127200  0.092900  0.041800  0.318600  /
  23683 'ESAC6A' 4  0  448.493  13.1397  3  0.205  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.9822  0.118  7.9762  0.7866  /
  23683 'IEEEG1' 4 0 0  20  0.25  0  0.5  0.1  -0.1  1.1625  0  0.281  0.2976  0  10  0.4  0  0  0  0  0  0  0  /
  23683 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23686 'GENSAL' 1  6.000000  0.184900  0.377600  3.128200  0.000000  1.200700  0.779300
  0.551300  0.374000  0.077100  0.223300  0.662700  /
  23686 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6621  0.0884  3.5494  0.405  /
  23686 'HYGOV' 1  0.05  0.383107  5.20238  0.05  0.5  0.07  1  0  1.0452  1.2  0.2  0.0725  /
  23686 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23689 'GENROU' 1  5.317100  0.038300  1.056700  0.072000  4.078956  0.000000  2.383600
  2.259500  0.478400  0.689900  0.341400  0.259300  0.053600  0.342300  /
  23689 'IEEET1' 1  0  400  0.2  1  -1  0  0.3561  0.08  0.35  0  3.5338  0.1906  4.7117  0.462  /
  23689 'IEEEG1' 1 0 0  25  0.0532  0  0.15  1  -1  1.5978  0  0.1604  1  0  0  0  0  0  0  0  0  0  0  /
  23689 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23692 'GENROU' 1  4.211300  0.067500  0.457500  0.089700  8.146827  0.000000  2.611400
  2.378600  0.166600  0.212000  0.129200  0.098600  0.086200  0.567800  /
  23692 'ESST4B' 1  0  3.0765  3.0765  1  -1  0  1  0  1  -1  0  5.0382  0  8.8982  0.08  0  0  /
  23692 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1559  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23692 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23692 'GENROU' 2  4.211300  0.067500  0.457500  0.089700  8.146827  0.000000  2.611400
  2.378600  0.166600  0.212000  0.129200  0.098600  0.086200  0.567800  /
  23692 'ESST4B' 2  0  3.0765  3.0765  1  -1  0  1  0  1  -1  0  5.0382  0  8.8982  0.08  0  0  /
  23692 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1559  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23692 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23697 'GENROU' 1  5.686800  0.040400  1.210900  0.043200  3.590955  0.000000  2.295700
  2.177700  0.301500  0.240600  0.217500  0.163000  0.105900  0.446700  /
  23697 'IEEET1' 1  0  400  0.0363  1  -1  0  0.3704  0.095  0.35  0  2.8187  0.049  3.7583  0.303  /
  23697 'IEEEG1' 1 0 0  20  0.1197  0  0.1  0.1  -0.1  0.7898  0  0.1405  0.2607  0  0  0  0  0  0  0  0  0  0  /
  23697 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23698 'GENROU' 1  5.686800  0.040400  1.210900  0.043200  3.590955  0.000000  2.295700
  2.177700  0.301500  0.240600  0.217500  0.163000  0.105900  0.446700  /
  23698 'IEEET1' 1  0  400  0.0363  1  -1  0  0.3704  0.095  0.35  0  2.8187  0.049  3.7583  0.303  /
  23698 'IEEEG1' 1 0 0  20  0.1197  0  0.1  0.1  -0.1  0.7898  0  0.1405  0.2607  0  0  0  0  0  0  0  0  0  0  /
  23698 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23699 'GENROU' 1  5.686800  0.040400  1.210900  0.043200  3.590955  0.000000  2.295700
  2.177700  0.301500  0.240600  0.217500  0.163000  0.105900  0.446700  /
  23699 'IEEET1' 1  0  400  0.0363  1  -1  0  0.3704  0.095  0.35  0  2.8187  0.049  3.7583  0.303  /
  23699 'IEEEG1' 1 0 0  20  0.1197  0  0.1  0.1  -0.1  0.7898  0  0.1405  0.2607  0  0  0  0  0  0  0  0  0  0  /
  23699 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23700 'GENROU' 1  5.686800  0.040400  1.210900  0.043200  3.590955  0.000000  2.295700
  2.177700  0.301500  0.240600  0.217500  0.163000  0.105900  0.446700  /
  23700 'IEEET1' 1  0  400  0.0363  1  -1  0  0.3704  0.095  0.35  0  2.8187  0.049  3.7583  0.303  /
  23700 'IEEEG1' 1 0 0  20  0.1197  0  0.1  0.1  -0.1  0.7898  0  0.1405  0.2607  0  0  0  0  0  0  0  0  0  0  /
  23700 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23704 'GENROU' 1  5.182300  0.037900  0.961600  0.076200  5.817587  0.000000  1.738700
  1.658400  0.227500  0.608600  0.165600  0.122800  0.132300  0.499500  /
  23704 'ESAC1A' 1  0  0  0  212.523  0.1  10.6976  -10.6976  1.0286  0.0107  1  0.2  0.4  1  1.7081  0.1327  2.2775  1.1947  9  -9  /
  23704 'IEEEG1' 1 0 0  11.77  0.1339  0  0.1  0.1  -0.1  1.4445  0  0.4112  0.3062  0  10  0  0  0.4  0.3  0  0  0  0  /
  23704 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23704 'GENROU' 2  5.182300  0.037900  0.961600  0.076200  5.817587  0.000000  1.738700
  1.658400  0.227500  0.608600  0.165600  0.122800  0.132300  0.499500  /
  23704 'ESAC1A' 2  0  0  0  212.523  0.1  10.6976  -10.6976  1.0286  0.0107  1  0.2  0.4  1  1.7081  0.1327  2.2775  1.1947  9  -9  /
  23704 'IEEEG1' 2 0 0  11.77  0.1339  0  0.1  0.1  -0.1  1.4445  0  0.4112  0.3062  0  10  0  0  0.4  0.3  0  0  0  0  /
  23704 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23706 'GENROU' 1  9.863500  0.053400  1.323800  0.060800  3.457802  0.000000  1.100600
  1.063600  0.221900  0.343900  0.161700  0.119700  0.057800  0.350600  /
  23706 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0362  1  0  4.1891  0.0026  5.5855  0.251  /
  23706 'IEEEG1' 1 0 0  20  0.079  0  0.2  0.1  -0.1  1.6793  0  0.2945  1  0  2.6845  0  0  0  0  0  0  0  0  /
  23706 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23706 'GENROU' 2  9.863500  0.053400  1.323800  0.060800  3.457802  0.000000  1.100600
  1.063600  0.221900  0.343900  0.161700  0.119700  0.057800  0.350600  /
  23706 'IEEET1' 2  0  400  0.2  1  -1  0  0.5  0.0362  1  0  4.1891  0.0026  5.5855  0.251  /
  23706 'IEEEG1' 2 0 0  20  0.079  0  0.2  0.1  -0.1  1.6793  0  0.2945  1  0  2.6845  0  0  0  0  0  0  0  0  /
  23706 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23710 'GENROU' 1  4.947700  0.053100  1.082200  0.088300  6.378703  0.000000  1.732900
  1.669700  0.310000  0.401000  0.212200  0.164700  0.057800  0.341600  /
  23710 'ESST4B' 1  0  3.2319  3.2319  1  -1  0  1  0  1  -1  0  6.3541  0  8.4705  0.08  0  0  /
  23710 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.0499  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23710 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23711 'GENROU' 1  4.947700  0.053100  1.082200  0.088300  6.378703  0.000000  1.732900
  1.669700  0.310000  0.401000  0.212200  0.164700  0.057800  0.341600  /
  23711 'ESST4B' 1  0  3.2319  3.2319  1  -1  0  1  0  1  -1  0  6.3541  0  8.4705  0.08  0  0  /
  23711 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.0499  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23711 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23712 'GENROU' 1  4.947700  0.053100  1.082200  0.088300  6.378703  0.000000  1.732900
  1.669700  0.310000  0.401000  0.212200  0.164700  0.057800  0.341600  /
  23712 'ESST4B' 1  0  3.2319  3.2319  1  -1  0  1  0  1  -1  0  6.3541  0  8.4705  0.08  0  0  /
  23712 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.0499  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23712 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23713 'GENROU' 1  4.947700  0.053100  1.082200  0.088300  6.378703  0.000000  1.732900
  1.669700  0.310000  0.401000  0.212200  0.164700  0.057800  0.341600  /
  23713 'ESST4B' 1  0  3.2319  3.2319  1  -1  0  1  0  1  -1  0  6.3541  0  8.4705  0.08  0  0  /
  23713 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.0499  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23713 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23714 'GENROU' 1  4.947700  0.053100  1.082200  0.088300  6.378703  0.000000  1.732900
  1.669700  0.310000  0.401000  0.212200  0.164700  0.057800  0.341600  /
  23714 'ESST4B' 1  0  3.2319  3.2319  1  -1  0  1  0  1  -1  0  6.3541  0  8.4705  0.08  0  0  /
  23714 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.0499  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23714 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23719 'GENROU' 1  5.021300  0.049100  0.538600  0.048400  5.075434  0.000000  1.873200
  1.783000  0.290200  0.477700  0.159600  0.122800  0.092800  0.287800  /
  23719 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  20.3282  -20.328199  0.55  4  0  0.0275  1  0  0  1  10  3.7003  0.0038  4.9337  0.0141  /
  23719 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1766  2  0  1  1  0.15  0.5  1.2498  0.1542  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23720 'GENROU' 1  5.021300  0.049100  0.538600  0.048400  5.075434  0.000000  1.873200
  1.783000  0.290200  0.477700  0.159600  0.122800  0.092800  0.287800  /
  23720 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  20.3282  -20.328199  0.55  4  0  0.0275  1  0  0  1  10  3.7003  0.0038  4.9337  0.0141  /
  23720 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1766  2  0  1  1  0.15  0.5  1.2498  0.1542  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23720 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23721 'GENROU' 1  5.021300  0.049100  0.538600  0.048400  5.075434  0.000000  1.873200
  1.783000  0.290200  0.477700  0.159600  0.122800  0.092800  0.287800  /
  23721 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  20.3282  -20.328199  0.55  4  0  0.0275  1  0  0  1  10  3.7003  0.0038  4.9337  0.0141  /
  23721 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1766  2  0  1  1  0.15  0.5  1.2498  0.1542  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23721 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23722 'GENROU' 1  6.333300  0.056000  1.328200  0.055900  7.231591  0.000000  2.295200
  2.123500  0.187200  0.202600  0.108200  0.081800  0.041700  0.197300  /
  23722 'ESST4B' 1  0  3.2286  3.2286  1  -1  0  1  0  1  -1  0  6.9142  0  8.7187  0.08  0  0  /
  23722 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.7096  0  1  1  0.15  0.5  1.5  0.1123  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23730 'GENROU' 1  9.530600  0.043700  0.494700  0.066200  6.503207  0.000000  1.557100
  1.527900  0.195500  0.433500  0.146900  0.112700  0.030300  0.209900  /
  23730 'ESST4B' 1  0  3.3153  3.3153  1  -1  0  1  0  1  -1  0  5.572  0  6.4225  0.08  0  0  /
  23730 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8158  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23731 'GENROU' 1  9.530600  0.043700  0.494700  0.066200  6.503207  0.000000  1.557100
  1.527900  0.195500  0.433500  0.146900  0.112700  0.030300  0.209900  /
  23731 'ESST4B' 1  0  3.3153  3.3153  1  -1  0  1  0  1  -1  0  5.572  0  6.4225  0.08  0  0  /
  23731 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8158  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23732 'GENROU' 1  9.530600  0.043700  0.494700  0.066200  6.503207  0.000000  1.557100
  1.527900  0.195500  0.433500  0.146900  0.112700  0.030300  0.209900  /
  23732 'ESST4B' 1  0  3.3153  3.3153  1  -1  0  1  0  1  -1  0  5.572  0  6.4225  0.08  0  0  /
  23732 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8158  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23737 'GENROU' 1  7.023200  0.053800  1.262500  0.057500  4.945190  0.000000  2.323800
  2.203800  0.482700  0.693400  0.344400  0.261600  0.183100  0.601200  /
  23737 'IEEET1' 1  0  400  0.2  7  -7  0  0.2174  0.08  0.35  0  3.6727  0.0348  4.897  0.287  /
  23737 'IEEEG1' 1 0 0  20  0  0  0.1  0.1286  -0.1286  0.7621  0  0.1168  0.263  0  0  0  0  0.5  0.3  0  0  0  0  /
  23737 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23737 'GENROU' 2  7.023200  0.053800  1.262500  0.057500  4.945190  0.000000  2.323800
  2.203800  0.482700  0.693400  0.344400  0.261600  0.183100  0.601200  /
  23737 'IEEET1' 2  0  400  0.2  7  -7  0  0.2174  0.08  0.35  0  3.6727  0.0348  4.897  0.287  /
  23737 'IEEEG1' 2 0 0  20  0  0  0.1  0.1286  -0.1286  0.7621  0  0.1168  0.263  0  0  0  0  0.5  0.3  0  0  0  0  /
  23737 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23737 'GENROU' 3  7.023200  0.053800  1.262500  0.057500  4.945190  0.000000  2.323800
  2.203800  0.482700  0.693400  0.344400  0.261600  0.183100  0.601200  /
  23737 'IEEET1' 3  0  400  0.2  7  -7  0  0.2174  0.08  0.35  0  3.6727  0.0348  4.897  0.287  /
  23737 'IEEEG1' 3 0 0  20  0  0  0.1  0.1286  -0.1286  0.7621  0  0.1168  0.263  0  0  0  0  0.5  0.3  0  0  0  0  /
  23737 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23737 'GENROU' 4  7.023200  0.053800  1.262500  0.057500  4.945190  0.000000  2.323800
  2.203800  0.482700  0.693400  0.344400  0.261600  0.183100  0.601200  /
  23737 'IEEET1' 4  0  400  0.2  7  -7  0  0.2174  0.08  0.35  0  3.6727  0.0348  4.897  0.287  /
  23737 'IEEEG1' 4 0 0  20  0  0  0.1  0.1286  -0.1286  0.7621  0  0.1168  0.263  0  0  0  0  0.5  0.3  0  0  0  0  /
  23737 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23737 'GENROU' 5  7.023200  0.053800  1.262500  0.057500  4.945190  0.000000  2.323800
  2.203800  0.482700  0.693400  0.344400  0.261600  0.183100  0.601200  /
  23737 'IEEET1' 5  0  400  0.2  7  -7  0  0.2174  0.08  0.35  0  3.6727  0.0348  4.897  0.287  /
  23737 'IEEEG1' 5 0 0  20  0  0  0.1  0.1286  -0.1286  0.7621  0  0.1168  0.263  0  0  0  0  0.5  0.3  0  0  0  0  /
  23737 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23740 'GENROU' 1  7.459400  0.045300  0.814100  0.082300  1.185439  0.000000  1.800500
  1.724300  0.326700  0.608000  0.184000  0.142300  0.100000  0.380000  /
  23740 'ESST4B' 1  0  3.4151  3.4151  1  -1  0  1  0  1  -1  0  6.4679  0  6.9936  0.08  0  0  /
  23740 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1298  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23740 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23740 'GENROU' 2  9.416300  0.062200  0.898900  0.051700  5.066102  0.000000  2.334000
  2.154800  0.424700  0.716800  0.289500  0.226400  0.098700  0.486600  /
  23740 'ESST4B' 2  0  3.6733  3.6733  1  -1  0  1  0  1  -1  0  6.0505  0  6.7826  0.08  0  0  /
  23740 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.3215  0.1694  0  1  1  0.15  0.5  1.5532  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23740 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23743 'GENROU' 1  6.712700  0.042200  0.912800  0.081300  6.897918  0.000000  1.843300
  1.758900  0.325900  0.575000  0.272700  0.213000  0.072200  0.239800  /
  23743 'ESST4B' 1  0  3.0064  3.0064  1  -1  0.01  1  0  1  -1  0  6.1251  0  6.2003  0.08  0  0  /
  23743 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8024  0.1787  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23743 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23744 'GENROU' 1  6.712700  0.042200  0.912800  0.081300  6.897918  0.000000  1.843300
  1.758900  0.325900  0.575000  0.272700  0.213000  0.072200  0.239800  /
  23744 'ESST4B' 1  0  3.0064  3.0064  1  -1  0  1  0  1  -1  0  6.1251  0  6.2003  0.08  0  0  /
  23744 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8024  0.1787  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23746 'GENROU' 1  6.712700  0.042200  0.912800  0.081300  6.897918  0.000000  1.843300
  1.758900  0.325900  0.575000  0.272700  0.213000  0.072200  0.239800  /
  23746 'ESST4B' 1  0  3.0064  3.0064  1  -1  0  1  0  1  -1  0  6.1251  0  6.2003  0.08  0  0  /
  23746 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8024  0.1787  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23746 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23747 'GENROU' 1  7.223400  0.065400  1.102500  0.066500  1.584911  0.000000  2.170000
  2.022500  0.274500  0.663600  0.213100  0.165400  0.221500  0.642100  /
  23747 'ESST4B' 1  0  3.3369  3.3369  1  -1  0  1  0  1  -1  0  6.1633  0  7.0323  0.08  0  0  /
  23747 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2473  0  1  1  0.15  0.3416  1.5  0.1206  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23747 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23752 'GENROU' 1  8.679400  0.043500  0.308900  0.060600  1.806871  0.000000  1.710200
  1.651400  0.247600  0.392300  0.185400  0.143400  0.021200  0.261900  /
  23752 'ESST4B' 1  0  3.1949  3.1949  1  -1  0  1  0  1  -1  0  6.9825  0  8.0906  0.08  0  0  /
  23752 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6794  1.4416  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23752 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23755 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  23755 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  23758 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  23758 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  23759 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  23759 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  23766 'GENROU' 1  5.745700  0.057200  0.584700  0.076100  1.212745  0.000000  1.601000
  1.530100  0.199700  0.407700  0.146100  0.107600  0.195300  0.625500  /
  23766 'IEEET1' 1  0.06  400  0.0236  1  -1  0  0.5  0.0875  0.35  0  3.5152  0.0438  4.6869  0.2971  /
  23766 'IEEEG1' 1 0 0  17.2586  0.1896  0  0.3  0.3564  -0.3564  0.9907  0  0.1179  1  0  0  0  0  0  0  0  0  0  0  /
  23766 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23767 'GENROU' 1  5.745700  0.057200  0.584700  0.076100  1.212745  0.000000  1.601000
  1.530100  0.199700  0.407700  0.146100  0.107600  0.195300  0.625500  /
  23767 'IEEET1' 1  0.06  400  0.0236  1  -1  0  0.5  0.0875  0.35  0  3.5152  0.0438  4.6869  0.2971  /
  23767 'IEEEG1' 1 0 0  17.2586  0.1896  0  0.3  0.3564  -0.3564  0.9907  0  0.1179  1  0  0  0  0  0  0  0  0  0  0  /
  23767 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23768 'GENROU' 1  5.745700  0.057200  0.584700  0.076100  1.212745  0.000000  1.601000
  1.530100  0.199700  0.407700  0.146100  0.107600  0.195300  0.625500  /
  23768 'IEEET1' 1  0.06  400  0.0236  1  -1  0  0.5  0.0875  0.35  0  3.5152  0.0438  4.6869  0.2971  /
  23768 'IEEEG1' 1 0 0  17.2586  0.1896  0  0.3  0.3564  -0.3564  0.9907  0  0.1179  1  0  0  0  0  0  0  0  0  0  0  /
  23768 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23769 'GENROU' 1  5.745700  0.057200  0.584700  0.076100  1.212745  0.000000  1.601000
  1.530100  0.199700  0.407700  0.146100  0.107600  0.195300  0.625500  /
  23769 'IEEET1' 1  0.06  400  0.033333  1  -1  0  0.5  0.0875  0.35  0  3.5152  0.0438  4.6869  0.2971  /
  23769 'IEEEG1' 1 0 0  17.2586  0.1896  0  0.3  0.3564  -0.3564  0.9907  0  0.1179  1  0  0  0  0  0  0  0  0  0  0  /
  23769 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23773 'GENROU' 1  9.919500  0.048700  1.366000  0.067700  4.407378  0.000000  1.789600
  1.705900  0.361000  0.257200  0.244300  0.183900  0.060600  0.356200  /
  23773 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.0872  1  0  2.9732  0.1975  3.9642  0.4697  /
  23773 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  0.8539  0  0.1407  1  0  6.982  0.2673  0  0  0  0  0  0  0  /
  23773 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23775 'GENROU' 1  6.355400  0.054800  0.423800  0.050200  3.503282  0.000000  2.473400
  2.267300  0.299600  0.393100  0.258400  0.201500  0.071900  0.350200  /
  23775 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7105  0  0  0  1  0  1.2  0  5.7282  0  0.08  /
  23775 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.9951  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23775 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23778 'GENROU' 1  4.053900  0.046400  1.410400  0.092000  7.825440  0.000000  2.099500
  1.965600  0.327800  0.543200  0.228600  0.177800  0.085500  0.453300  /
  23778 'ESST4B' 1  0  3.4733  3.4733  1  -1  0  1  0  1  -1  0  5.3126  0  7.9044  0.08  0  0  /
  23778 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3259  4.4735  0  1  1  0.15  0.5  1.1684  0.1228  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23778 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23778 'GENROU' 2  4.053900  0.046400  1.410400  0.092000  7.825440  0.000000  2.099500
  1.965600  0.327800  0.543200  0.228600  0.177800  0.085500  0.453300  /
  23778 'ESST4B' 2  0  3.4733  3.4733  1  -1  0  1  0  1  -1  0  5.3126  0  7.9044  0.08  0  0  /
  23778 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.3259  4.4735  0  1  1  0.15  0.5  1.1684  0.1228  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23778 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23779 'GENROU' 1  7.316500  0.062000  0.418800  0.051000  3.749466  0.000000  1.591100
  1.555300  0.284400  0.468100  0.207500  0.161000  0.148300  0.413200  /
  23779 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.537  0  0  0  1  0  1.2  0  6.0248  0  0.08  /
  23779 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3146  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23779 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25663 'GENROU' 1  9.049900  0.050100  0.815000  0.059400  5.527925  0.000000  2.382300
  2.193800  0.341300  0.535100  0.247700  0.193000  0.058300  0.360400  /
  25663 'ESST4B' 1  0  3.2872  3.2872  1  -1  0  1  0  1  -1  0  6.4265  0  8.7777  0.08  0  0  /
  25663 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25663 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25663 'GENROU' 2  5.827000  0.066200  0.908900  0.097400  8.127954  0.000000  2.561800
  2.338600  0.199400  0.363900  0.108400  0.082000  0.171200  0.725300  /
  25663 'ESST4B' 2  0  3.6794  3.6794  1  -1  0  1  0  1  -1  0  6.7042  0  8.3313  0.08  0  0  /
  25663 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.7973  0.6317  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25663 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25666 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25666 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25669 'GENROU' 1  5.612500  0.060200  0.946300  0.074800  4.071969  0.000000  2.597100
  2.367100  0.279100  0.601700  0.239300  0.186300  0.199100  0.671600  /
  25669 'ESST4B' 1  0  3.4027  3.4027  1  -1  0  1  0  1  -1  0  6.8712  0  6.2369  0.08  0  0  /
  25669 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0121  0.2246  0  1  1  0.15  0.5  1.1133  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25669 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25670 'GENROU' 1  5.612500  0.060200  0.946300  0.074800  4.071969  0.000000  2.597100
  2.367100  0.279100  0.601700  0.239300  0.186300  0.199100  0.671600  /
  25670 'ESST4B' 1  0  3.4027  3.4027  1  -1  0  1  0  1  -1  0  6.8712  0  6.2369  0.08  0  0  /
  25670 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0121  0.2246  0  1  1  0.15  0.5  1.1133  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25670 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25670 'GENROU' 2  5.612500  0.060200  0.946300  0.074800  4.071969  0.000000  2.597100
  2.367100  0.279100  0.601700  0.239300  0.186300  0.199100  0.671600  /
  25670 'ESST4B' 2  0  3.4027  3.4027  1  -1  0  1  0  1  -1  0  6.8712  0  6.2369  0.08  0  0  /
  25670 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.0121  0.2246  0  1  1  0.15  0.5  1.1133  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25670 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25671 'GENROU' 1  5.612500  0.060200  0.946300  0.074800  4.071969  0.000000  2.597100
  2.367100  0.279100  0.601700  0.239300  0.186300  0.199100  0.671600  /
  25671 'ESST4B' 1  0  3.4027  3.4027  1  -1  0  1  0  1  -1  0  6.8712  0  6.2369  0.08  0  0  /
  25671 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0121  0.2246  0  1  1  0.15  0.5  1.1133  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25671 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25671 'GENROU' 2  5.612500  0.060200  0.946300  0.074800  4.071969  0.000000  2.597100
  2.367100  0.279100  0.601700  0.239300  0.186300  0.199100  0.671600  /
  25671 'ESST4B' 2  0  3.4027  3.4027  1  -1  0  1  0  1  -1  0  6.8712  0  6.2369  0.08  0  0  /
  25671 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.0121  0.2246  0  1  1  0.15  0.5  1.1133  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25671 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25672 'GENROU' 1  5.612500  0.060200  0.946300  0.074800  4.071969  0.000000  2.597100
  2.367100  0.279100  0.601700  0.239300  0.186300  0.199100  0.671600  /
  25672 'ESST4B' 1  0  3.4027  3.4027  1  -1  0  1  0  1  -1  0  6.8712  0  6.2369  0.08  0  0  /
  25672 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0121  0.2246  0  1  1  0.15  0.5  1.1133  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25672 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25676 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25676 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25678 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25678 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25678 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25678 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25678 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25678 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25679 'GENROU' 1  4.963900  0.058700  1.221300  0.053200  1.242388  0.000000  2.370900
  2.184600  0.150700  0.259400  0.102300  0.077200  0.148000  0.557800  /
  25679 'ESST4B' 1  0  3.4523  3.4523  1  -1  0  1  0  1  -1  0  6.5182  0  7.0722  0.08  0  0  /
  25679 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.8958  2  0  1  1  0.15  0.4772  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25679 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25679 'GENROU' 2  4.963900  0.058700  1.221300  0.053200  1.242388  0.000000  2.370900
  2.184600  0.150700  0.259400  0.102300  0.077200  0.148000  0.557800  /
  25679 'ESST4B' 2  0  3.4523  3.4523  1  -1  0  1  0  1  -1  0  6.5182  0  7.0722  0.08  0  0  /
  25679 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  11.8958  2  0  1  1  0.15  0.4772  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25679 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25679 'GENROU' 3  4.963900  0.058700  1.221300  0.053200  1.242388  0.000000  2.370900
  2.184600  0.150700  0.259400  0.102300  0.077200  0.148000  0.557800  /
  25679 'ESST4B' 3  0  3.4523  3.4523  1  -1  0  1  0  1  -1  0  6.5182  0  7.0722  0.08  0  0  /
  25679 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  11.8958  2  0  1  1  0.15  0.4772  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25679 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25679 'GENROU' 4  4.963900  0.058700  1.221300  0.053200  1.242388  0.000000  2.370900
  2.184600  0.150700  0.259400  0.102300  0.077200  0.148000  0.557800  /
  25679 'ESST4B' 4  0  3.4523  3.4523  1  -1  0  1  0  1  -1  0  6.5182  0  7.0722  0.08  0  0  /
  25679 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  11.8958  2  0  1  1  0.15  0.4772  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25679 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25679 'GENROU' 5  4.963900  0.058700  1.221300  0.053200  1.242388  0.000000  2.370900
  2.184600  0.150700  0.259400  0.102300  0.077200  0.148000  0.557800  /
  25679 'ESST4B' 5  0  3.4523  3.4523  1  -1  0  1  0  1  -1  0  6.5182  0  7.0722  0.08  0  0  /
  25679 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  11.8958  2  0  1  1  0.15  0.4772  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25679 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25679 'GENROU' 6  4.963900  0.058700  1.221300  0.053200  1.242388  0.000000  2.370900
  2.184600  0.150700  0.259400  0.102300  0.077200  0.148000  0.557800  /
  25679 'ESST4B' 6  0  3.4523  3.4523  1  -1  0  1  0  1  -1  0  6.5182  0  7.0722  0.08  0  0  /
  25679 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  11.8958  2  0  1  1  0.15  0.4772  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25679 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 1  6.361200  0.047100  1.042400  0.053400  1.941691  0.000000  1.027000
  0.995000  0.150100  0.234700  0.111400  0.080600  0.199300  0.633600  /
  25682 'IEEET1' 1  0.06  25  0.0573  1  -1  0  0.5  0.08  0.35  0  1.6173  0.1883  2.1565  0.4594  /
  25682 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.5252  0  0.251  0.2842  0  0  0  0  0.4  0.5014  0  0  0  0  /
  25682 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 2  6.361200  0.047100  1.042400  0.053400  1.941691  0.000000  1.027000
  0.995000  0.150100  0.234700  0.111400  0.080600  0.199300  0.633600  /
  25682 'IEEET1' 2  0.06  25  0.0573  1  -1  0  0.5  0.08  0.35  0  1.6173  0.1883  2.1565  0.4594  /
  25682 'IEEEG1' 2 0 0  20  0  0  0.2  2  -2  1.5252  0  0.251  0.2842  0  0  0  0  0.4  0.5014  0  0  0  0  /
  25682 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 3  6.238800  0.047800  1.164600  0.074500  5.113157  0.000000  2.124300
  2.017800  0.248400  0.312200  0.180300  0.134100  0.185300  0.605500  /
  25682 'EXAC1' 3  0  0  0  400  0.1  5.459  -5.459  0.5697  0.08  1  0.2521  0.5  1  2.7291  0.05  3.6388  0.2499  /
  25682 'IEEEG1' 3 0 0  25  0  0  0.5  0.1  -0.1  0.8045  0  0.4352  0.2928  0  2.5401  0  0  0.4  0.4342  0  0  0  0  /
  25682 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 4  6.238800  0.047800  1.164600  0.074500  5.113157  0.000000  2.124300
  2.017800  0.248400  0.312200  0.180300  0.134100  0.185300  0.605500  /
  25682 'EXAC1' 4  0  0  0  400  0.1  5.459  -5.459  0.5697  0.08  1  0.2521  0.5  1  2.7291  0.05  3.6388  0.2499  /
  25682 'IEEEG1' 4 0 0  25  0  0  0.5  0.1  -0.1  0.8045  0  0.4352  0.2928  0  2.5401  0  0  0.4  0.4342  0  0  0  0  /
  25682 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 5  6.238800  0.047800  1.164600  0.074500  5.113157  0.000000  2.124300
  2.017800  0.248400  0.312200  0.180300  0.134100  0.185300  0.605500  /
  25682 'EXAC1' 5  0  0  0  400  0.1  5.459  -5.459  0.5697  0.08  1  0.2521  0.5  1  2.7291  0.05  3.6388  0.2499  /
  25682 'IEEEG1' 5 0 0  25  0  0  0.5  0.1  -0.1  0.8045  0  0.4352  0.2928  0  2.5401  0  0  0.4  0.4342  0  0  0  0  /
  25682 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 6  6.238800  0.047800  1.164600  0.074500  5.113157  0.000000  2.124300
  2.017800  0.248400  0.312200  0.180300  0.134100  0.185300  0.605500  /
  25682 'EXAC1' 6  0  0  0  400  0.1  5.459  -5.459  0.5697  0.08  1  0.2521  0.5  1  2.7291  0.05  3.6388  0.2499  /
  25682 'IEEEG1' 6 0 0  25  0  0  0.5  0.1  -0.1  0.8045  0  0.4352  0.2928  0  2.5401  0  0  0.4  0.4342  0  0  0  0  /
  25682 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25682 'GENROU' 7  6.238800  0.047800  1.164600  0.074500  5.113157  0.000000  2.124300
  2.017800  0.248400  0.312200  0.180300  0.134100  0.185300  0.605500  /
  25682 'EXAC1' 7  0  0  0  400  0.1  5.459  -5.459  0.5697  0.08  1  0.2521  0.5  1  2.7291  0.05  3.6388  0.2499  /
  25682 'IEEEG1' 7 0 0  25  0  0  0.5  0.1  -0.1  0.8045  0  0.4352  0.2928  0  2.5401  0  0  0.4  0.4342  0  0  0  0  /
  25682 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25685 'GENSAL' 1  6.000000  0.552700  0.582400  2.940200  0.000000  1.125600  0.730300
  0.469200  0.281300  0.247500  0.069000  0.284100  /
  25685 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  25685 'HYGOV' 1  0.05  0.54782  6.89213  0.05  0.33  0.167  1  0  1.4422  1.2  1  0.0788  /
  25685 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25685 'GENSAL' 2  6.000000  0.552700  0.582400  2.940200  0.000000  1.125600  0.730300
  0.469200  0.281300  0.247500  0.069000  0.284100  /
  25685 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  25685 'HYGOV' 2  0.05  0.54782  6.89213  0.05  0.33  0.167  1  0  1.4422  1.2  1  0.0788  /
  25685 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25686 'GENSAL' 1  6.000000  0.552700  0.582400  2.940200  0.000000  1.125600  0.730300
  0.469200  0.281300  0.247500  0.069000  0.284100  /
  25686 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  25686 'HYGOV' 1  0.05  0.54782  6.89213  0.05  0.33  0.167  1  0  1.4422  1.2  1  0.0788  /
  25686 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25691 'GENROU' 1  8.773500  0.046600  1.299700  0.041200  2.156562  0.000000  2.003600
  1.905300  0.284500  0.749700  0.205500  0.153700  0.066600  0.368100  /
  25691 'IEEET1' 1  0  400  0.0364  1  -1  0  0.5  0.08  1  0  3.3372  0.3141  4.4496  0.6006  /
  25691 'IEEEG1' 1 0 0  20  0.1645  0  0.3  0.1  -0.1  0.9251  0  0.4848  0.3198  0  7.4532  0.2709  0  0  0  0  0  0  0  /
  25691 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25692 'GENROU' 1  8.773500  0.046600  1.299700  0.041200  2.156562  0.000000  2.003600
  1.905300  0.284500  0.749700  0.205500  0.153700  0.066600  0.368100  /
  25692 'IEEET1' 1  0  400  0.0364  1  -1  0  0.5  0.08  1  0  3.3372  0.3141  4.4496  0.6006  /
  25692 'IEEEG1' 1 0 0  20  0.1645  0  0.3  0.1  -0.1  0.9251  0  0.4848  0.3198  0  7.4532  0.2709  0  0  0  0  0  0  0  /
  25692 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25696 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25696 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25699 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25699 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25705 'GENROU' 1  4.976900  0.048500  0.501300  0.089000  4.631146  0.000000  1.911000
  1.813500  0.197600  0.257500  0.137400  0.105200  0.091200  0.397100  /
  25705 'ESST4B' 1  0  3.4148  3.4148  1  -1  0  1  0  1  -1  0  6.0871  0  7.0729  0.08  0  0  /
  25705 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.7726  7.6676  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25705 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25706 'GENROU' 1  4.976900  0.048500  0.501300  0.089000  4.631146  0.000000  1.911000
  1.813500  0.197600  0.257500  0.137400  0.105200  0.091200  0.397100  /
  25706 'ESST4B' 1  0  3.4148  3.4148  1  -1  0  1  0  1  -1  0  6.0871  0  7.0729  0.08  0  0  /
  25706 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.7726  7.6676  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25706 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25707 'GENROU' 1  4.976900  0.048500  0.501300  0.089000  4.631146  0.000000  1.911000
  1.813500  0.197600  0.257500  0.137400  0.105200  0.091200  0.397100  /
  25707 'ESST4B' 1  0  3.4148  3.4148  1  -1  0  1  0  1  -1  0  6.0871  0  7.0729  0.08  0  0  /
  25707 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.7726  7.6676  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25707 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25708 'GENROU' 1  4.976900  0.048500  0.501300  0.089000  4.631146  0.000000  1.911000
  1.813500  0.197600  0.257500  0.137400  0.105200  0.091200  0.397100  /
  25708 'ESST4B' 1  0  3.4148  3.4148  1  -1  0  1  0  1  -1  0  6.0871  0  7.0729  0.08  0  0  /
  25708 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.7726  7.6676  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25708 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25709 'GENROU' 1  4.976900  0.048500  0.501300  0.089000  4.631146  0.000000  1.911000
  1.813500  0.197600  0.257500  0.137400  0.105200  0.091200  0.397100  /
  25709 'ESST4B' 1  0  3.4148  3.4148  1  -1  0  1  0  1  -1  0  6.0871  0  7.0729  0.08  0  0  /
  25709 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.7726  7.6676  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25709 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25714 'GENROU' 1  7.560400  0.052400  0.851700  0.072400  1.473349  0.000000  1.970100
  1.874100  0.299300  0.670800  0.215900  0.161800  0.071200  0.377400  /
  25714 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.0434  1  0  1.791  0.0718  2.388  0.3286  /
  25714 'IEEEG1' 1 0 0  20  0  0  0.5  2  -2  0.9511  0  0.3651  0.2776  0  7.7075  0.4  0  0.5  0.3037  0  0  0  0  /
  25714 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25718 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25718 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25721 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25721 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25725 'GENROU' 1  7.523500  0.037200  1.131200  0.071700  4.714414  0.000000  1.331000
  1.278400  0.234100  0.474200  0.170200  0.126300  0.122900  0.480700  /
  25725 'EXAC1' 1  0  0  0  400  0.033333  7.0408  -7.0408  1.1  0.035  1  0.2652  0.5  1  3.7439  0.0407  4.9919  0.2036  /
  25725 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.8875  0  0.2933  0.3178  0  9.1264  0.1857  0  0  0  0  0  0  0  /
  25725 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25725 'GENROU' 2  7.523500  0.037200  1.131200  0.071700  4.714414  0.000000  1.331000
  1.278400  0.234100  0.474200  0.170200  0.126300  0.122900  0.480700  /
  25725 'EXAC1' 2  0  0  0  400  0.02  7.0408  -7.0408  1.1  0.035  1  0.2652  0.5  1  3.7439  0.0407  4.9919  0.2036  /
  25725 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.8875  0  0.2933  0.3178  0  9.1264  0.1857  0  0  0  0  0  0  0  /
  25725 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25726 'GENROU' 1  7.523500  0.037200  1.131200  0.071700  4.714414  0.000000  1.331000
  1.278400  0.234100  0.474200  0.170200  0.126300  0.122900  0.480700  /
  25726 'EXAC1' 1  0  0  0  400  0.033333  7.0408  -7.0408  1.1  0.035  1  0.2652  0.5  1  3.7439  0.0407  4.9919  0.2036  /
  25726 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.8875  0  0.2933  0.3178  0  9.1264  0.1857  0  0  0  0  0  0  0  /
  25726 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25729 'GENROU' 1  5.909900  0.043500  0.536700  0.046900  2.117699  0.000000  1.877500
  1.787800  0.386200  0.365500  0.276800  0.209100  0.063500  0.362100  /
  25729 'ESST4B' 1  0  4.4365  5.5496  1  -1  0  1  0  1  -1  0  6.9331  0  7.6893  0.1044  0  0  /
  25729 'IEEEG1' 1 0 0  20  0.052  0  0.2  2  -2  1.1336  0  0.1518  1  0  8.5012  0.1166  0  0  0  0  0  0  0  /
  25729 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25729 'GENROU' 2  4.053600  0.050600  0.777500  0.042800  5.090629  0.000000  1.628800
  1.556000  0.302900  0.628200  0.218500  0.163800  0.046000  0.327000  /
  25729 'EXAC1' 2  0  0  0  400  0.02  6.7008  -6.7008  0.5874  0.08  1  0.2158  0.5  1  3.0799  0.0229  4.1066  0.1143  /
  25729 'IEEEG1' 2 0 0  10  0.2  0  0.1  0.2695  -0.2695  0.8507  0  0.2617  0.2774  0  10  0.228  0  0  0  0  0  0  0  /
  25729 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25730 'GENROU' 1  4.053600  0.050600  0.777500  0.042800  5.090629  0.000000  1.628800
  1.556000  0.302900  0.628200  0.218500  0.163800  0.046000  0.327000  /
  25730 'EXAC1' 1  0  0  0  400  0.02  6.7008  -6.7008  0.5874  0.08  1  0.2158  0.5  1  3.0799  0.0229  4.1066  0.1143  /
  25730 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.2695  -0.2695  0.8507  0  0.2617  0.2774  0  10  0.228  0  0  0  0  0  0  0  /
  25730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25730 'GENROU' 2  6.239100  0.057000  0.885500  0.062200  2.449454  0.000000  1.082200
  1.046500  0.134000  0.214400  0.100100  0.071900  0.028300  0.291700  /
  25730 'ESAC1A' 2  0  0  0  750  0.1  50  -50  1.0547  0.0156  1  0.2  1  1  3.0831  0.0165  4.1108  0.1488  9  -9  /
  25730 'IEEEG1' 2 0 0  20  0.2  0  0.3  0.1  -0.1  0.8277  0  0.4681  0.3395  0  3.4549  0.197  0  0  0  0  0  0  0  /
  25730 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25731 'GENROU' 1  6.239100  0.057000  0.885500  0.062200  2.449454  0.000000  1.082200
  1.046500  0.134000  0.214400  0.100100  0.071900  0.028300  0.291700  /
  25731 'ESAC1A' 1  0  0  0  750  0.1  50  -50  1.0547  0.0156  1  0.2  1  1  3.0831  0.0165  4.1108  0.1488  9  -9  /
  25731 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  0.8277  0  0.4681  0.3395  0  3.4549  0.197  0  0  0  0  0  0  0  /
  25731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25733 'GENROU' 1  6.281800  0.046400  0.524600  0.054400  5.660159  0.000000  2.310700
  2.136000  0.192100  0.220200  0.162000  0.124700  0.047400  0.236900  /
  25733 'EXAC2' 1  0.033333  1  1  1000  0.033333  11.8668  -11.8668  1  25.3605  -25.3605  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7031  0.0002  4.9374  0.0104  /
  25733 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.0315  2  0  1  1  0.15  0.0508  1.1851  0.1282  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25733 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25733 'GENROU' 2  4.741800  0.063000  0.819700  0.084300  3.746939  0.000000  1.499100
  1.481100  0.368200  0.509300  0.295800  0.231400  0.244100  0.723900  /
  25733 'ESST4B' 2  0  3.198  3.198  1  -1  0  1  0  1  -1  0  5.5842  0  8.4264  0.08  0  0  /
  25733 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.4542  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25733 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25734 'GENROU' 1  9.473500  0.051300  0.599500  0.072100  1.101325  0.000000  2.050800
  1.926300  0.189900  0.245900  0.136800  0.104700  0.210500  0.676700  /
  25734 'ESST4B' 1  0  3.4707  3.4707  1  -1  0  1  0  1  -1  0  6.9229  0  8.1261  0.08  0  0  /
  25734 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25734 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25734 'GENROU' 2  9.473500  0.051300  0.599500  0.072100  1.101325  0.000000  2.050800
  1.926300  0.189900  0.245900  0.136800  0.104700  0.210500  0.676700  /
  25734 'ESST4B' 2  0  3.4707  3.4707  1  -1  0  1  0  1  -1  0  6.9229  0  8.1261  0.08  0  0  /
  25734 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25734 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25735 'GENROU' 1  9.473500  0.051300  0.599500  0.072100  1.101325  0.000000  2.050800
  1.926300  0.189900  0.245900  0.136800  0.104700  0.210500  0.676700  /
  25735 'ESST4B' 1  0  3.4707  3.4707  1  -1  0  1  0  1  -1  0  6.9229  0  8.1261  0.08  0  0  /
  25735 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25735 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25739 'GENROU' 1  9.440600  0.049100  0.571700  0.075300  4.650401  0.000000  2.095100
  1.962000  0.410200  0.630700  0.244200  0.190300  0.075300  0.271900  /
  25739 'ESST4B' 1  0  3.5818  3.5818  1  -1  0  1  0  1  -1  0  6.7908  0  6.4404  0.08  0  0  /
  25739 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.1768  2  0  1  1  0.15  0.4263  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25739 'GENROU' 2  9.440600  0.049100  0.571700  0.075300  4.650401  0.000000  2.095100
  1.962000  0.410200  0.630700  0.244200  0.190300  0.075300  0.271900  /
  25739 'ESST4B' 2  0  3.5818  3.5818  1  -1  0  1  0  1  -1  0  6.7908  0  6.4404  0.08  0  0  /
  25739 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.1768  2  0  1  1  0.15  0.4263  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25739 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25742 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25742 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25745 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25745 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25751 'GENROU' 1  8.759500  0.040200  0.501900  0.091600  4.918847  0.000000  1.747400
  1.681500  0.311000  0.405500  0.184000  0.142300  0.055700  0.493500  /
  25751 'EXAC2' 1  0  1  1  1000  0.033333  9.7644  -9.7644  1  26.8378  -26.837799  0.55  4  0  0.0186  1  0.1  0.8  1  14  3.4987  0.0088  4.665  0.0193  /
  25751 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.075  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25751 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25752 'GENROU' 1  8.759500  0.040200  0.501900  0.091600  4.918847  0.000000  1.747400
  1.681500  0.311000  0.405500  0.184000  0.142300  0.055700  0.493500  /
  25752 'EXAC2' 1  0  1  1  1000  0.033333  9.7644  -9.7644  1  26.8378  -26.837799  0.55  4  0  0.0186  1  0.1  0.8  1  14  3.4987  0.0088  4.665  0.0193  /
  25752 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.075  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25752 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25753 'GENROU' 1  8.759500  0.040200  0.501900  0.091600  4.918847  0.000000  1.747400
  1.681500  0.311000  0.405500  0.184000  0.142300  0.055700  0.493500  /
  25753 'EXAC2' 1  0  1  1  1000  0.033333  9.7644  -9.7644  1  26.8378  -26.837799  0.55  4  0  0.0186  1  0.1  0.8  1  14  3.4987  0.0088  4.665  0.0193  /
  25753 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.075  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25753 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25754 'GENROU' 1  9.079700  0.054500  1.369300  0.067300  5.387598  0.000000  1.540600
  1.514600  0.198500  0.274700  0.113100  0.085700  0.096200  0.398500  /
  25754 'ESST4B' 1  0  3.5649  3.5649  1  -1  0  1  0  1  -1  0  6.0359  0  6.0341  0.08  0  0  /
  25754 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.753  2  0  1  1  0.15  0.5  2.2535  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25754 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25757 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25757 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25759 'GENSAL' 1  6.000000  0.571800  0.511900  3.208900  0.000000  1.026600  0.665800
  0.464100  0.428800  0.240800  0.269100  0.649500  /
  25759 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7271  0.0861  3.6362  0.3945  /
  25759 'HYGOV' 1  0.04  0.27843  3.91583  0.05  0.33  0.167  1  0  0.7652  1.25  1  0.0719  /
  25759 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25759 'GENSAL' 2  6.000000  0.571800  0.511900  3.208900  0.000000  1.026600  0.665800
  0.464100  0.428800  0.240800  0.269100  0.649500  /
  25759 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7271  0.0861  3.6362  0.3945  /
  25759 'HYGOV' 2  0.04  0.27843  3.91583  0.05  0.33  0.167  1  0  0.7652  1.25  1  0.0719  /
  25759 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25760 'GENSAL' 1  6.000000  0.571800  0.511900  3.208900  0.000000  1.026600  0.665800
  0.464100  0.428800  0.240800  0.269100  0.649500  /
  25760 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7271  0.0861  3.6362  0.3945  /
  25760 'HYGOV' 1  0.04  0.27843  3.91583  0.05  0.33  0.167  1  0  0.7652  1.25  1  0.0719  /
  25760 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25763 'GENROU' 1  8.460500  0.057300  0.836000  0.067700  4.127701  0.000000  2.614100
  2.380800  0.340700  0.494300  0.280300  0.219000  0.125400  0.336900  /
  25763 'ESST4B' 1  0  3.1743  3.1743  1  -1  0  1  0  1  -1  0  6.874  0  7.0284  0.08  0  0  /
  25763 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.783  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25763 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25763 'GENROU' 2  8.460500  0.057300  0.836000  0.067700  4.127701  0.000000  2.614100
  2.380800  0.340700  0.494300  0.280300  0.219000  0.125400  0.336900  /
  25763 'ESST4B' 2  0  3.1743  3.1743  1  -1  0  1  0  1  -1  0  6.874  0  7.0284  0.08  0  0  /
  25763 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.783  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25763 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25767 'GENROU' 1  8.894100  0.056000  0.559800  0.059000  2.540984  0.000000  1.950500
  1.855800  0.311600  0.743600  0.224500  0.168500  0.199200  0.633200  /
  25767 'ESST4B' 1  0  3.3134  1.9448  1  -1  0  1  0  4.6  -4.6  0  1  0  6.0418  0.0921  0  0  /
  25767 'IEEEG1' 1 0 0  18.3862  0.1959  0  0.1  0.1  -0.1  1.0185  0  0.2054  0.274  0  0  0  0  0.5  0.3  0  0  0  0  /
  25767 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25768 'GENROU' 1  8.894100  0.056000  0.559800  0.059000  2.540984  0.000000  1.950500
  1.855800  0.311600  0.743600  0.224500  0.168500  0.199200  0.633200  /
  25768 'ESST4B' 1  0  3.3134  1.9448  1  -1  0  1  0  4.6  -4.6  0  1  0  6.0418  0.0921  0  0  /
  25768 'IEEEG1' 1 0 0  18.3862  0.1959  0  0.1  0.1  -0.1  1.0185  0  0.2054  0.274  0  0  0  0  0.5  0.3  0  0  0  0  /
  25768 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25774 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25774 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25774 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25774 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25777 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25777 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25783 'GENSAL' 1  6.000000  0.247300  0.338100  2.578800  0.000000  1.019400  0.661100
  0.439700  0.349400  0.096700  0.252000  0.764700  /
  25783 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7325  0.084  3.6433  0.385  /
  25783 'HYGOV' 1  0.05  0.486476  5.43576  0.4  0.33  0.167  1  0  1.0979  1.2  0.2  0.0755  /
  25783 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25783 'GENSAL' 2  6.000000  0.247300  0.338100  2.578800  0.000000  1.019400  0.661100
  0.439700  0.349400  0.096700  0.252000  0.764700  /
  25783 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7325  0.084  3.6433  0.385  /
  25783 'HYGOV' 2  0.05  0.486476  5.43576  0.4  0.33  0.167  1  0  1.0979  1.2  0.2  0.0755  /
  25783 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25784 'GENSAL' 1  6.000000  0.247300  0.338100  2.578800  0.000000  1.019400  0.661100
  0.439700  0.349400  0.096700  0.252000  0.764700  /
  25784 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7325  0.084  3.6433  0.385  /
  25784 'HYGOV' 1  0.05  0.486476  5.43576  0.4  0.33  0.167  1  0  1.0979  1.2  0.2  0.0755  /
  25784 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25784 'GENSAL' 2  6.000000  0.247300  0.338100  2.578800  0.000000  1.019400  0.661100
  0.439700  0.349400  0.096700  0.252000  0.764700  /
  25784 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7325  0.084  3.6433  0.385  /
  25784 'HYGOV' 2  0.05  0.486476  5.43576  0.4  0.33  0.167  1  0  1.0979  1.2  0.2  0.0755  /
  25784 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25789 'GENSAL' 1  6.000000  0.156900  0.188500  1.983000  0.000000  1.458500  0.947500
  0.427900  0.344500  0.248400  0.129800  0.534800  /
  25789 'ESDC1A' 1  0  100  0.033333  0  0  1  -1  0  0.9  0.0623  1  0  2.483  0.1348  3.3106  0.4043  /
  25789 'HYGOV' 1  0.07  0.269161  2.36365  0.05  0.33  0.07  1  0  0.448  1.2  1  0.0728  /
  25789 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25790 'GENSAL' 1  6.000000  0.386600  0.484200  2.268300  0.000000  0.725900  0.469600
  0.330600  0.313500  0.219700  0.219300  0.658700  /
  25790 'ESDC1A' 1  0.06  100  0.01  0  0  1  -1  0  0.9  0.0621  1  0  2.3052  0.1211  3.0736  0.3634  /
  25790 'HYGOV' 1  0.05  0.860456  8.24035  0.05  0.5  0.167  1  0  1.7893  1.25  0.2  0.0791  /
  25790 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25792 'GENSAL' 1  6.000000  0.386600  0.484200  2.268300  0.000000  0.725900  0.469600
  0.330600  0.313500  0.219700  0.219300  0.658700  /
  25792 'ESDC1A' 1  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0621  1  0  2.3052  0.1211  3.0736  0.3634  /
  25792 'HYGOV' 1  0.05  0.860456  8.24035  0.05  0.5  0.167  1  0  1.7893  1.25  0.2  0.0791  /
  25792 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25792 'GENSAL' 2  6.000000  0.386600  0.484200  2.268300  0.000000  0.725900  0.469600
  0.330600  0.313500  0.219700  0.219300  0.658700  /
  25792 'ESDC1A' 2  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0621  1  0  2.3052  0.1211  3.0736  0.3634  /
  25792 'HYGOV' 2  0.05  0.860456  8.24035  0.05  0.5  0.167  1  0  1.7893  1.25  0.2  0.0791  /
  25792 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25793 'GENSAL' 1  6.000000  0.386600  0.484200  2.268300  0.000000  0.725900  0.469600
  0.330600  0.313500  0.219700  0.219300  0.658700  /
  25793 'ESDC1A' 1  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0621  1  0  2.3052  0.1211  3.0736  0.3634  /
  25793 'HYGOV' 1  0.05  0.860456  8.24035  0.05  0.5  0.167  1  0  1.7893  1.25  0.2  0.0791  /
  25793 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25796 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25796 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25796 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25796 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25796 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25796 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25796 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25796 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25796 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25796 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25796 'REGCA1' 6  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25796 'REECA1' 6  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25797 'GENROU' 1  6.370300  0.053500  0.608200  0.060100  5.364179  0.000000  2.451900
  2.323200  0.557000  0.437600  0.396500  0.302000  0.165700  0.566200  /
  25797 'ESST4B' 1  0  1.3514  6.7525  1  -1  0  1  0  1  -1  0  1  0  6.5783  0.1039  0  0  /
  25797 'IEEEG1' 1 0 0  14.2331  0.1047  0  0.1  0.1  -0.1  1.2209  0  0.2318  0.3224  0  6.3008  0.2238  0  0  0  0  0  0  0  /
  25797 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25797 'GENROU' 2  6.370300  0.053500  0.608200  0.060100  5.364179  0.000000  2.451900
  2.323200  0.557000  0.437600  0.396500  0.302000  0.165700  0.566200  /
  25797 'ESST4B' 2  0  1.3514  6.7525  1  -1  0.01  1  0  1  -1  0  1  0  6.5783  0.1039  0  0  /
  25797 'IEEEG1' 2 0 0  14.2331  0.1047  0  0.1  0.1  -0.1  1.2209  0  0.2318  0.3224  0  6.3008  0.2238  0  0  0  0  0  0  0  /
  25797 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25797 'GENROU' 3  6.370300  0.053500  0.608200  0.060100  5.364179  0.000000  2.451900
  2.323200  0.557000  0.437600  0.396500  0.302000  0.165700  0.566200  /
  25797 'ESST4B' 3  0  1.3514  6.7525  1  -1  0  1  0  1  -1  0  1  0  6.5783  0.1039  0  0  /
  25797 'IEEEG1' 3 0 0  14.2331  0.1047  0  0.1  0.1  -0.1  1.2209  0  0.2318  0.3224  0  6.3008  0.2238  0  0  0  0  0  0  0  /
  25797 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25797 'GENROU' 4  9.168800  0.055200  1.472200  0.066300  4.851613  0.000000  1.403600
  1.346100  0.244400  0.526600  0.177400  0.131900  0.129600  0.494200  /
  25797 'ESAC6A' 4  0.033333  469.028  12.0892  5  0.23  0.9  100  -100  100  -100  3.215  100  0  100  1  0.25  0.225  22.5  1  3.2826  0.0411  4.3768  0.2739  /
  25797 'IEEEG1' 4 0 0  10  0  0  0.1  0.24  -0.24  1.042  0  0.1204  0.2929  0  4.588  0.1946  0  0  0  0  0  0  0  /
  25797 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25797 'GENROU' 5  9.168800  0.055200  1.472200  0.066300  4.851613  0.000000  1.403600
  1.346100  0.244400  0.526600  0.177400  0.131900  0.129600  0.494200  /
  25797 'ESAC6A' 5  0.033333  469.028  12.0892  5  0.23  0.9  100  -100  100  -100  3.215  100  0  100  1  0.25  0.225  22.5  1  3.2826  0.0411  4.3768  0.2739  /
  25797 'IEEEG1' 5 0 0  10  0  0  0.1  0.24  -0.24  1.042  0  0.1204  0.2929  0  4.588  0.1946  0  0  0  0  0  0  0  /
  25797 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25797 'GENROU' 6  9.168800  0.055200  1.472200  0.066300  4.851613  0.000000  1.403600
  1.346100  0.244400  0.526600  0.177400  0.131900  0.129600  0.494200  /
  25797 'ESAC6A' 6  0.033333  469.028  12.0892  5  0.23  0.9  100  -100  100  -100  3.215  100  0  100  1  0.25  0.225  22.5  1  3.2826  0.0411  4.3768  0.2739  /
  25797 'IEEEG1' 6 0 0  10  0  0  0.1  0.24  -0.24  1.042  0  0.1204  0.2929  0  4.588  0.1946  0  0  0  0  0  0  0  /
  25797 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25799 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25799 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25805 'GENROU' 1  6.949900  0.053000  0.459400  0.062800  6.375281  0.000000  2.086100
  1.954800  0.405400  0.665800  0.257600  0.200900  0.143700  0.514200  /
  25805 'ESST4B' 1  0  3.5584  3.5584  1  -1  0  1  0  1  -1  0  5.4862  0  7.9364  0.08  0  0  /
  25805 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4235  2  0  1  1  0.15  0.5  1.1708  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25805 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25806 'GENROU' 1  6.949900  0.053000  0.459400  0.062800  6.375281  0.000000  2.086100
  1.954800  0.405400  0.665800  0.257600  0.200900  0.143700  0.514200  /
  25806 'ESST4B' 1  0  3.5584  3.5584  1  -1  0  1  0  1  -1  0  5.4862  0  7.9364  0.08  0  0  /
  25806 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4235  2  0  1  1  0.15  0.5  1.1708  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25806 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25807 'GENROU' 1  6.949900  0.053000  0.459400  0.062800  6.375281  0.000000  2.086100
  1.954800  0.405400  0.665800  0.257600  0.200900  0.143700  0.514200  /
  25807 'ESST4B' 1  0  3.5584  3.5584  1  -1  0  1  0  1  -1  0  5.4862  0  7.9364  0.08  0  0  /
  25807 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4235  2  0  1  1  0.15  0.5  1.1708  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25807 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25808 'GENROU' 1  6.949900  0.053000  0.459400  0.062800  6.375281  0.000000  2.086100
  1.954800  0.405400  0.665800  0.257600  0.200900  0.143700  0.514200  /
  25808 'ESST4B' 1  0  3.5584  3.5584  1  -1  0  1  0  1  -1  0  5.4862  0  7.9364  0.08  0  0  /
  25808 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4235  2  0  1  1  0.15  0.5  1.1708  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25808 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25809 'GENROU' 1  6.949900  0.053000  0.459400  0.062800  6.375281  0.000000  2.086100
  1.954800  0.405400  0.665800  0.257600  0.200900  0.143700  0.514200  /
  25809 'ESST4B' 1  0  3.5584  3.5584  1  -1  0  1  0  1  -1  0  5.4862  0  7.9364  0.08  0  0  /
  25809 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4235  2  0  1  1  0.15  0.5  1.1708  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25809 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25810 'GENROU' 1  6.949900  0.053000  0.459400  0.062800  6.375281  0.000000  2.086100
  1.954800  0.405400  0.665800  0.257600  0.200900  0.143700  0.514200  /
  25810 'ESST4B' 1  0  3.5584  3.5584  1  -1  0  1  0  1  -1  0  5.4862  0  7.9364  0.08  0  0  /
  25810 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4235  2  0  1  1  0.15  0.5  1.1708  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25810 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25814 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25814 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25816 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25816 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25816 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25816 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25818 'GENROU' 1  6.620900  0.040500  0.857900  0.048400  5.468959  0.000000  1.161000
  1.120000  0.226000  0.265100  0.164600  0.121900  0.077600  0.390300  /
  25818 'ESAC6A' 1  0.033333  482.157  10.6962  2  0.1736  0.9  100  -100  100  -100  1  0  0  10  1  0.25  0.225  22.5  1  4.8245  0.05  6.4327  0.3335  /
  25818 'IEEEG1' 1 0 0  20  0.1848  0  0.5  2  -2  1.1725  0  0.2285  1  0  5.088  0  0  0.4  0.5326  0  0  0  0  /
  25818 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25818 'GENROU' 2  6.620900  0.040500  0.857900  0.048400  5.468959  0.000000  1.161000
  1.120000  0.226000  0.265100  0.164600  0.121900  0.077600  0.390300  /
  25818 'ESAC6A' 2  0.02  482.157  10.6962  2  0.1736  0.9  100  -100  100  -100  1  0  0  10  1  0.25  0.225  22.5  1  4.8245  0.05  6.4327  0.3335  /
  25818 'IEEEG1' 2 0 0  20  0.1848  0  0.5  2  -2  1.1725  0  0.2285  1  0  5.088  0  0  0.4  0.5326  0  0  0  0  /
  25818 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25818 'GENROU' 3  6.620900  0.040500  0.857900  0.048400  5.468959  0.000000  1.161000
  1.120000  0.226000  0.265100  0.164600  0.121900  0.077600  0.390300  /
  25818 'ESAC6A' 3  0.02  482.157  10.6962  2  0.1736  0.9  100  -100  100  -100  1  0  0  10  1  0.25  0.225  22.5  1  4.8245  0.05  6.4327  0.3335  /
  25818 'IEEEG1' 3 0 0  20  0.1848  0  0.5  2  -2  1.1725  0  0.2285  1  0  5.088  0  0  0.4  0.5326  0  0  0  0  /
  25818 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25820 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25820 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25823 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25823 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25827 'GENROU' 1  7.420200  0.037300  1.284100  0.061500  5.747785  0.000000  2.487000
  2.355900  0.465800  0.307000  0.291600  0.220600  0.038100  0.311200  /
  25827 'ESAC6A' 1  0  464.658  24.031  3  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.1157  0.1178  4.1543  0.7856  /
  25827 'IEEEG1' 1 0 0  15.0251  0.0794  0  0.2  0.1  -0.1  0.8513  0  0.2684  1  0  5.226  0.3289  0  0  0  0  0  0  0  /
  25827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 10  5.826300  0.042900  0.545100  0.062900  3.575174  0.000000  1.165800
  1.124400  0.203900  0.325200  0.149100  0.109900  0.137900  0.510800  /
  25827 'ESST4B' 10  0  4.7713  5.9555  6  -6  0  1  0  4.6  -4.6  0  7.0668  0  7.1804  0.0925  0  0  /
  25827 'IEEEG1' 10 0 0  20  0.2  0  0.15  0.2165  -0.2165  1.2633  0  0.2315  0.3455  0  5.1389  0  0  0  0  0  0  0  0  /
  25827 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 2  7.420200  0.037300  1.284100  0.061500  5.747785  0.000000  2.487000
  2.355900  0.465800  0.307000  0.291600  0.220600  0.038100  0.311200  /
  25827 'ESAC6A' 2  0  464.658  24.031  3  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.1157  0.1178  4.1543  0.7856  /
  25827 'IEEEG1' 2 0 0  15.0251  0.0794  0  0.2  0.1  -0.1  0.8513  0  0.2684  1  0  5.226  0.3289  0  0  0  0  0  0  0  /
  25827 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 3  7.420200  0.037300  1.284100  0.061500  5.747785  0.000000  2.487000
  2.355900  0.465800  0.307000  0.291600  0.220600  0.038100  0.311200  /
  25827 'ESAC6A' 3  0  464.658  24.031  3  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.1157  0.1178  4.1543  0.7856  /
  25827 'IEEEG1' 3 0 0  15.0251  0.0794  0  0.2  0.1  -0.1  0.8513  0  0.2684  1  0  5.226  0.3289  0  0  0  0  0  0  0  /
  25827 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 4  7.420200  0.037300  1.284100  0.061500  5.747785  0.000000  2.487000
  2.355900  0.465800  0.307000  0.291600  0.220600  0.038100  0.311200  /
  25827 'ESAC6A' 4  0  464.658  24.031  3  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.1157  0.1178  4.1543  0.7856  /
  25827 'IEEEG1' 4 0 0  15.0251  0.0794  0  0.2  0.1  -0.1  0.8513  0  0.2684  1  0  5.226  0.3289  0  0  0  0  0  0  0  /
  25827 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 5  7.420200  0.037300  1.284100  0.061500  5.747785  0.000000  2.487000
  2.355900  0.465800  0.307000  0.291600  0.220600  0.038100  0.311200  /
  25827 'ESAC6A' 5  0  464.658  24.031  3  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.1157  0.1178  4.1543  0.7856  /
  25827 'IEEEG1' 5 0 0  15.0251  0.0794  0  0.2  0.1  -0.1  0.8513  0  0.2684  1  0  5.226  0.3289  0  0  0  0  0  0  0  /
  25827 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 6  7.420200  0.037300  1.284100  0.061500  5.747785  0.000000  2.487000
  2.355900  0.465800  0.307000  0.291600  0.220600  0.038100  0.311200  /
  25827 'ESAC6A' 6  0  464.658  24.031  3  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.1157  0.1178  4.1543  0.7856  /
  25827 'IEEEG1' 6 0 0  15.0251  0.0794  0  0.2  0.1  -0.1  0.8513  0  0.2684  1  0  5.226  0.3289  0  0  0  0  0  0  0  /
  25827 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 7  5.826300  0.042900  0.545100  0.062900  3.575174  0.000000  1.165800
  1.124400  0.203900  0.325200  0.149100  0.109900  0.137900  0.510800  /
  25827 'ESST4B' 7  0  4.7713  5.9555  6  -6  0  1  0  4.6  -4.6  0  7.0668  0  7.1804  0.0925  0  0  /
  25827 'IEEEG1' 7 0 0  20  0.2  0  0.15  0.2165  -0.2165  1.2633  0  0.2315  0.3455  0  5.1389  0  0  0  0  0  0  0  0  /
  25827 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 8  5.826300  0.042900  0.545100  0.062900  3.575174  0.000000  1.165800
  1.124400  0.203900  0.325200  0.149100  0.109900  0.137900  0.510800  /
  25827 'ESST4B' 8  0  4.7713  5.9555  6  -6  0  1  0  4.6  -4.6  0  7.0668  0  7.1804  0.0925  0  0  /
  25827 'IEEEG1' 8 0 0  20  0.2  0  0.15  0.2165  -0.2165  1.2633  0  0.2315  0.3455  0  5.1389  0  0  0  0  0  0  0  0  /
  25827 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25827 'GENROU' 9  5.826300  0.042900  0.545100  0.062900  3.575174  0.000000  1.165800
  1.124400  0.203900  0.325200  0.149100  0.109900  0.137900  0.510800  /
  25827 'ESST4B' 9  0  4.7713  5.9555  6  -6  0.01  1  0  4.6  -4.6  0  7.0668  0  7.1804  0.0925  0  0  /
  25827 'IEEEG1' 9 0 0  20  0.2  0  0.15  0.2165  -0.2165  1.2633  0  0.2315  0.3455  0  5.1389  0  0  0  0  0  0  0  0  /
  25827 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25829 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25829 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25833 'GENSAL' 1  6.000000  0.396300  0.431500  1.333600  0.000000  1.155700  0.750000
  0.507000  0.459000  0.124700  0.219900  0.762400  /
  25833 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  25833 'HYGOV' 1  0.04  1.3139  7.45747  0.2  0.5  0.167  1  0  1.584  1.2  0.5  0.0728  /
  25833 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25834 'GENSAL' 1  6.000000  0.396300  0.431500  1.333600  0.000000  1.155700  0.750000
  0.507000  0.459000  0.124700  0.219900  0.762400  /
  25834 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  25834 'HYGOV' 1  0.04  1.3139  7.45747  0.2  0.5  0.167  1  0  1.584  1.2  0.5  0.0728  /
  25834 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25836 'GENSAL' 1  6.000000  0.172600  0.510000  2.658700  0.000000  0.987500  0.640200
  0.341600  0.277200  0.089500  0.184500  0.598700  /
  25836 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9154  0.0857  3.8872  0.3929  /
  25836 'HYGOV' 1  0.05  0.593767  6.76299  0.05  0.33  0.167  1  0  1.4105  1.2  0  0.0776  /
  25836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25837 'GENSAL' 1  6.000000  0.172600  0.510000  2.658700  0.000000  0.987500  0.640200
  0.341600  0.277200  0.089500  0.184500  0.598700  /
  25837 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9154  0.0857  3.8872  0.3929  /
  25837 'HYGOV' 1  0.05  0.593767  6.76299  0.05  0.33  0.167  1  0  1.4105  1.2  0  0.0776  /
  25837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25837 'GENSAL' 2  6.000000  0.268800  0.299900  1.376400  0.000000  1.093800  0.709600
  0.506300  0.362600  0.224900  0.129400  0.507800  /
  25837 'ESDC1A' 2  0  40  0.033333  0  0  1  -1  0  0.9  0.0506  1  0  2.3864  0.1271  3.1818  0.3813  /
  25837 'HYGOV' 2  0.07  0.495639  3.00851  0.05  0.5  0.167  1  0  0.5773  1.2  1  0.0794  /
  25837 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25838 'GENSAL' 1  6.000000  0.268800  0.299900  1.376400  0.000000  1.093800  0.709600
  0.506300  0.362600  0.224900  0.129400  0.507800  /
  25838 'ESDC1A' 1  0  40  0.02  0  0  1  -1  0  0.9  0.0506  1  0  2.3864  0.1271  3.1818  0.3813  /
  25838 'HYGOV' 1  0.07  0.495639  3.00851  0.05  0.5  0.167  1  0  0.5773  1.2  1  0.0794  /
  25838 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25845 'GENROU' 1  5.706000  0.045500  0.345400  0.067700  5.053744  0.000000  2.013800
  1.896400  0.226600  0.399000  0.157600  0.121200  0.199100  0.731600  /
  25845 'ESST4B' 1  0  3.2259  3.2259  1  -1  0  1  0  1  -1  0  6.3965  0  6.2167  0.08  0  0  /
  25845 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4319  0  1  1  0.15  0.5  2.0155  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25845 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25846 'GENROU' 1  5.706000  0.045500  0.345400  0.067700  5.053744  0.000000  2.013800
  1.896400  0.226600  0.399000  0.157600  0.121200  0.199100  0.731600  /
  25846 'ESST4B' 1  0  3.2259  3.2259  1  -1  0  1  0  1  -1  0  6.3965  0  6.2167  0.08  0  0  /
  25846 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4319  0  1  1  0.15  0.5  2.0155  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25846 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25847 'GENROU' 1  5.706000  0.045500  0.345400  0.067700  5.053744  0.000000  2.013800
  1.896400  0.226600  0.399000  0.157600  0.121200  0.199100  0.731600  /
  25847 'ESST4B' 1  0  3.2259  3.2259  1  -1  0  1  0  1  -1  0  6.3965  0  6.2167  0.08  0  0  /
  25847 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4319  0  1  1  0.15  0.5  2.0155  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25847 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25852 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25852 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25853 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25853 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25855 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25855 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25858 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25858 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25860 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25860 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25867 'GENROU' 1  7.748100  0.062600  0.477100  0.048300  3.806503  0.000000  1.763000
  1.694100  0.217100  0.255600  0.123600  0.094100  0.065400  0.226900  /
  25867 'ESST4B' 1  0  3.2826  3.2826  1  -1  0  1  0  1  -1  0  5.9451  0  6.6493  0.08  0  0  /
  25867 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9139  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25867 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25868 'GENROU' 1  7.748100  0.062600  0.477100  0.048300  3.806503  0.000000  1.763000
  1.694100  0.217100  0.255600  0.123600  0.094100  0.065400  0.226900  /
  25868 'ESST4B' 1  0  3.2826  3.2826  1  -1  0  1  0  1  -1  0  5.9451  0  6.6493  0.08  0  0  /
  25868 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9139  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25868 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25869 'GENROU' 1  7.748100  0.062600  0.477100  0.048300  3.806503  0.000000  1.763000
  1.694100  0.217100  0.255600  0.123600  0.094100  0.065400  0.226900  /
  25869 'ESST4B' 1  0  3.2826  3.2826  1  -1  0  1  0  1  -1  0  5.9451  0  6.6493  0.08  0  0  /
  25869 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9139  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25869 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25870 'GENROU' 1  8.371300  0.063500  0.591100  0.074100  5.959150  0.000000  2.160500
  2.014800  0.154700  0.303600  0.107400  0.081200  0.150900  0.597000  /
  25870 'ESST4B' 1  0  3.0182  3.0182  1  -1  0  1  0  1  -1  0  5.2915  0  7.0531  0.08  0  0  /
  25870 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2446  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25870 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25871 'GENROU' 1  8.371300  0.063500  0.591100  0.074100  5.959150  0.000000  2.160500
  2.014800  0.154700  0.303600  0.107400  0.081200  0.150900  0.597000  /
  25871 'ESST4B' 1  0  3.0182  3.0182  1  -1  0  1  0  1  -1  0  5.2915  0  7.0531  0.08  0  0  /
  25871 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2446  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25871 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25872 'GENROU' 1  8.371300  0.063500  0.591100  0.074100  5.959150  0.000000  2.160500
  2.014800  0.154700  0.303600  0.107400  0.081200  0.150900  0.597000  /
  25872 'ESST4B' 1  0  3.0182  3.0182  1  -1  0  1  0  1  -1  0  5.2915  0  7.0531  0.08  0  0  /
  25872 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2446  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25872 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25873 'GENROU' 1  4.929700  0.055900  0.490900  0.091900  6.794543  0.000000  1.822700
  1.742200  0.391200  0.546900  0.286500  0.224000  0.091600  0.638300  /
  25873 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  20.0095  -20.009501  1.3  4  0  0.49  1  0.1  1.6  1  14  3.9905  0.0042  5.3207  0.0145  /
  25873 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.3553  2.4454  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25873 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25873 'GENROU' 2  4.929700  0.055900  0.490900  0.091900  6.794543  0.000000  1.822700
  1.742200  0.391200  0.546900  0.286500  0.224000  0.091600  0.638300  /
  25873 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  20.0095  -20.009501  1.3  4  0  0.49  1  0.1  1.6  1  14  3.9905  0.0042  5.3207  0.0145  /
  25873 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  17.3553  2.4454  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25873 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25877 'GENSAL' 1  6.000000  0.046100  0.594500  3.453500  0.000000  1.000000  0.648400
  0.312700  0.256000  0.110300  0.169500  0.467100  /
  25877 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  25877 'HYGOV' 1  0.07  0.395713  5.89891  0.2  0.33  0.167  1  0  1.2044  1.2  0.2  0.0716  /
  25877 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25877 'GENSAL' 2  6.000000  0.046100  0.594500  3.453500  0.000000  1.000000  0.648400
  0.312700  0.256000  0.110300  0.169500  0.467100  /
  25877 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  25877 'HYGOV' 2  0.07  0.395713  5.89891  0.2  0.33  0.167  1  0  1.2044  1.2  0.2  0.0716  /
  25877 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25877 'GENSAL' 3  6.000000  0.046100  0.594500  3.453500  0.000000  1.000000  0.648400
  0.312700  0.256000  0.110300  0.169500  0.467100  /
  25877 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  25877 'HYGOV' 3  0.07  0.395713  5.89891  0.2  0.33  0.167  1  0  1.2044  1.2  0.2  0.0716  /
  25877 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25877 'GENSAL' 4  6.000000  0.046100  0.594500  3.453500  0.000000  1.000000  0.648400
  0.312700  0.256000  0.110300  0.169500  0.467100  /
  25877 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  25877 'HYGOV' 4  0.07  0.395713  5.89891  0.2  0.33  0.167  1  0  1.2044  1.2  0.2  0.0716  /
  25877 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25881 'GENSAL' 1  6.000000  0.310800  0.321600  1.909900  0.000000  0.958700  0.621500
  0.237100  0.154700  0.124900  0.219500  0.511700  /
  25881 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  25881 'HYGOV' 1  0.05  0.262641  2.22332  0.2  0.5  0.167  1  0  0.4203  1.25  0  0.0706  /
  25881 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25881 'GENSAL' 2  6.000000  0.310800  0.321600  1.909900  0.000000  0.958700  0.621500
  0.237100  0.154700  0.124900  0.219500  0.511700  /
  25881 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  25881 'HYGOV' 2  0.05  0.262641  2.22332  0.2  0.5  0.167  1  0  0.4203  1.25  0  0.0706  /
  25881 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25882 'GENSAL' 1  6.000000  0.310800  0.321600  1.909900  0.000000  0.958700  0.621500
  0.237100  0.154700  0.124900  0.219500  0.511700  /
  25882 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  25882 'HYGOV' 1  0.05  0.262641  2.22332  0.2  0.5  0.167  1  0  0.4203  1.25  0  0.0706  /
  25882 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25886 'GENROU' 1  8.895800  0.060100  0.729000  0.067900  5.278262  0.000000  1.593600
  1.557300  0.305800  0.519600  0.229600  0.178600  0.064900  0.458200  /
  25886 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9001  -7.9001  1  20.1281  -20.128099  1.3  4  0  0.49  1  0.1  1.6  1  10  3.5097  0.0001  4.6796  0.0103  /
  25886 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.703  0  1  1  0.15  0.5  1.4783  0.128  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25887 'GENROU' 1  8.895800  0.060100  0.729000  0.067900  5.278262  0.000000  1.593600
  1.557300  0.305800  0.519600  0.229600  0.178600  0.064900  0.458200  /
  25887 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9001  -7.9001  1  20.1281  -20.128099  1.3  4  0  0.49  1  0.1  1.6  1  10  3.5097  0.0001  4.6796  0.0103  /
  25887 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.703  0  1  1  0.15  0.5  1.4783  0.128  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25887 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25888 'GENROU' 1  8.895800  0.060100  0.729000  0.067900  5.278262  0.000000  1.593600
  1.557300  0.305800  0.519600  0.229600  0.178600  0.064900  0.458200  /
  25888 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9001  -7.9001  1  20.1281  -20.128099  1.3  4  0  0.49  1  0.1  1.6  1  10  3.5097  0.0001  4.6796  0.0103  /
  25888 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.703  0  1  1  0.15  0.5  1.4783  0.128  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25888 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25889 'GENROU' 1  8.895800  0.060100  0.729000  0.067900  5.278262  0.000000  1.593600
  1.557300  0.305800  0.519600  0.229600  0.178600  0.064900  0.458200  /
  25889 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9001  -7.9001  1  20.1281  -20.128099  1.3  4  0  0.49  1  0.1  1.6  1  10  3.5097  0.0001  4.6796  0.0103  /
  25889 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.703  0  1  1  0.15  0.5  1.4783  0.128  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25889 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25890 'GENROU' 1  8.895800  0.060100  0.729000  0.067900  5.278262  0.000000  1.593600
  1.557300  0.305800  0.519600  0.229600  0.178600  0.064900  0.458200  /
  25890 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9001  -7.9001  1  20.1281  -20.128099  1.3  4  0  0.49  1  0.1  1.6  1  10  3.5097  0.0001  4.6796  0.0103  /
  25890 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.703  0  1  1  0.15  0.5  1.4783  0.128  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25890 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25891 'GENROU' 1  6.446900  0.046100  0.587100  0.065600  4.177466  0.000000  2.053300
  1.928300  0.371200  0.712700  0.311400  0.243800  0.102000  0.457600  /
  25891 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.864  0  0  0  1  0  1.2  0  5.8697  0  0.08  /
  25891 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6453  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25891 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25892 'GENROU' 1  6.446900  0.046100  0.587100  0.065600  4.177466  0.000000  2.053300
  1.928300  0.371200  0.712700  0.311400  0.243800  0.102000  0.457600  /
  25892 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.864  0  0  0  1  0  1.2  0  5.8697  0  0.08  /
  25892 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6453  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25892 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25893 'GENROU' 1  6.446900  0.046100  0.587100  0.065600  4.177466  0.000000  2.053300
  1.928300  0.371200  0.712700  0.311400  0.243800  0.102000  0.457600  /
  25893 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.864  0  0  0  1  0  1.2  0  5.8697  0  0.08  /
  25893 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6453  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25893 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25894 'GENROU' 1  6.446900  0.046100  0.587100  0.065600  4.177466  0.000000  2.053300
  1.928300  0.371200  0.712700  0.311400  0.243800  0.102000  0.457600  /
  25894 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.864  0  0  0  1  0  1.2  0  5.8697  0  0.08  /
  25894 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6453  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25894 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25895 'GENROU' 1  6.446900  0.046100  0.587100  0.065600  4.177466  0.000000  2.053300
  1.928300  0.371200  0.712700  0.311400  0.243800  0.102000  0.457600  /
  25895 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.864  0  0  0  1  0  1.2  0  5.8697  0  0.08  /
  25895 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6453  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25895 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25896 'GENROU' 1  6.446900  0.046100  0.587100  0.065600  4.177466  0.000000  2.053300
  1.928300  0.371200  0.712700  0.311400  0.243800  0.102000  0.457600  /
  25896 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.864  0  0  0  1  0  1.2  0  5.8697  0  0.08  /
  25896 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6453  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25896 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25899 'GENROU' 1  6.943500  0.035100  0.551200  0.061900  1.399949  0.000000  1.724300
  1.645000  0.346300  0.214800  0.204100  0.152600  0.111500  0.458000  /
  25899 'ESAC6A' 1  0.033333  489.578  17.9915  5  0.0975  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  3.7754  0.029  5.0339  0.1935  /
  25899 'IEEEG1' 1 0 0  20  0  0  0.5  0.1  -0.1  0.7597  0  0.1003  1  0  8.7894  0.2824  0  0  0  0  0  0  0  /
  25899 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25899 'GENROU' 2  6.943500  0.035100  0.551200  0.061900  1.399949  0.000000  1.724300
  1.645000  0.346300  0.214800  0.204100  0.152600  0.111500  0.458000  /
  25899 'ESAC6A' 2  0.033333  489.578  17.9915  5  0.0975  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  3.7754  0.029  5.0339  0.1935  /
  25899 'IEEEG1' 2 0 0  20  0  0  0.5  0.1  -0.1  0.7597  0  0.1003  1  0  8.7894  0.2824  0  0  0  0  0  0  0  /
  25899 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25899 'GENROU' 3  6.943500  0.035100  0.551200  0.061900  1.399949  0.000000  1.724300
  1.645000  0.346300  0.214800  0.204100  0.152600  0.111500  0.458000  /
  25899 'ESAC6A' 3  0.033333  489.578  17.9915  5  0.0975  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  3.7754  0.029  5.0339  0.1935  /
  25899 'IEEEG1' 3 0 0  20  0  0  0.5  0.1  -0.1  0.7597  0  0.1003  1  0  8.7894  0.2824  0  0  0  0  0  0  0  /
  25899 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25902 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25902 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25905 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25905 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25905 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25905 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25908 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25908 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25908 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25908 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25909 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25909 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25909 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25909 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25910 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25910 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25915 'GENROU' 1  8.752500  0.035800  1.298900  0.072300  3.794266  0.000000  1.803100
  1.718500  0.216900  0.504600  0.158200  0.117000  0.145500  0.526000  /
  25915 'ESST4B' 1  0  32.3022  2.3467  1  -1  0.01  1  0  1  -1  0  1  0  6.1761  0.0601  0  0  /
  25915 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  0.9053  0  0.1745  0.3211  0  0  0  0  0  0  0  0  0  0  /
  25915 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25916 'GENROU' 1  8.752500  0.035800  1.298900  0.072300  3.794266  0.000000  1.803100
  1.718500  0.216900  0.504600  0.158200  0.117000  0.145500  0.526000  /
  25916 'ESST4B' 1  0  32.3022  2.3467  1  -1  0  1  0  1  -1  0  1  0  6.1761  0.0601  0  0  /
  25916 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  0.9053  0  0.1745  0.3211  0  0  0  0  0  0  0  0  0  0  /
  25916 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25917 'GENROU' 1  8.752500  0.035800  1.298900  0.072300  3.794266  0.000000  1.803100
  1.718500  0.216900  0.504600  0.158200  0.117000  0.145500  0.526000  /
  25917 'ESST4B' 1  0  32.3022  2.3467  1  -1  0.01  1  0  1  -1  0  1  0  6.1761  0.0601  0  0  /
  25917 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  0.9053  0  0.1745  0.3211  0  0  0  0  0  0  0  0  0  0  /
  25917 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25918 'GENROU' 1  8.752500  0.035800  1.298900  0.072300  3.794266  0.000000  1.803100
  1.718500  0.216900  0.504600  0.158200  0.117000  0.145500  0.526000  /
  25918 'ESST4B' 1  0  32.3022  2.3467  1  -1  0  1  0  1  -1  0  1  0  6.1761  0.0601  0  0  /
  25918 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  0.9053  0  0.1745  0.3211  0  0  0  0  0  0  0  0  0  0  /
  25918 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25919 'GENROU' 1  6.844300  0.039700  1.257900  0.052600  3.159255  0.000000  1.586500
  1.516600  0.297700  0.643100  0.214800  0.160900  0.193500  0.621900  /
  25919 'IEEET1' 1  0  25  0.0543  1  -1  0  0.8669  0.08  1  0  3.6531  0.3083  4.8708  0.594  /
  25919 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.265  -0.265  0.9446  0  0.2029  0.3491  0  10  0.4  0  0.5  0.3445  0  0  0  0  /
  25919 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25919 'GENROU' 2  9.738400  0.038300  0.795400  0.060500  1.152238  0.000000  2.422000
  2.295300  0.251600  0.527600  0.182500  0.135900  0.109800  0.454700  /
  25919 'ESAC1A' 2  0  0  0  357.864  0.02  50  -50  0.9163  0.0108  1  0.2  0.4  1  2.6812  0.3702  3.5749  3.3321  9  -9  /
  25919 'IEEEG1' 2 0 0  20  0.2  0  0.5  2  -2  1.2095  0  0.1288  1  0  0  0  0  0  0  0  0  0  0  /
  25919 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25925 'GENROU' 1  4.673400  0.051800  1.457500  0.078600  2.981890  0.000000  1.899100
  1.807900  0.381300  0.502000  0.273400  0.206400  0.034800  0.304700  /
  25925 'ESAC6A' 1  0.033333  581.719  11.9746  2  0.1808  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.523  0.0688  4.6974  0.4589  /
  25925 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.3418  -0.3418  1.0622  0  0.2734  0.3046  0  5.2065  0  0  0.4  0.4502  0  0  0  0  /
  25925 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25926 'GENROU' 1  4.673400  0.051800  1.457500  0.078600  2.981890  0.000000  1.899100
  1.807900  0.381300  0.502000  0.273400  0.206400  0.034800  0.304700  /
  25926 'ESAC6A' 1  0.033333  581.719  11.9746  2  0.1808  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.523  0.0688  4.6974  0.4589  /
  25926 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.3418  -0.3418  1.0622  0  0.2734  0.3046  0  5.2065  0  0  0.4  0.4502  0  0  0  0  /
  25926 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25927 'GENROU' 1  4.673400  0.051800  1.457500  0.078600  2.981890  0.000000  1.899100
  1.807900  0.381300  0.502000  0.273400  0.206400  0.034800  0.304700  /
  25927 'ESAC6A' 1  0.033333  581.719  11.9746  2  0.1808  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.523  0.0688  4.6974  0.4589  /
  25927 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.3418  -0.3418  1.0622  0  0.2734  0.3046  0  5.2065  0  0  0.4  0.4502  0  0  0  0  /
  25927 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25928 'GENROU' 1  4.673400  0.051800  1.457500  0.078600  2.981890  0.000000  1.899100
  1.807900  0.381300  0.502000  0.273400  0.206400  0.034800  0.304700  /
  25928 'ESAC6A' 1  0.033333  581.719  11.9746  2  0.1808  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.523  0.0688  4.6974  0.4589  /
  25928 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.3418  -0.3418  1.0622  0  0.2734  0.3046  0  5.2065  0  0  0.4  0.4502  0  0  0  0  /
  25928 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25933 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25933 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  25933 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  25933 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  27184 'GENSAL' 1  6.000000  0.413600  0.326100  1.195600  0.000000  1.162400  0.754300
  0.562200  0.393900  0.078700  0.122700  0.510600  /
  27184 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27184 'HYGOV' 1  0.05  0.541203  2.85642  0.05  0.33  0.167  1  0  0.5465  1.2  1  0.0768  /
  27184 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27185 'GENSAL' 1  6.000000  0.270800  0.207900  1.368500  0.000000  1.137600  0.738200
  0.297000  0.266500  0.125800  0.273700  0.730800  /
  27185 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.68  0.0825  3.5733  0.3779  /
  27185 'HYGOV' 1  0.04  0.508142  3.06555  0.4  0.5  0.167  1  0  0.5889  1.25  0  0.0789  /
  27185 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27186 'GENSAL' 1  6.000000  0.270800  0.207900  1.368500  0.000000  1.137600  0.738200
  0.297000  0.266500  0.125800  0.273700  0.730800  /
  27186 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.68  0.0825  3.5733  0.3779  /
  27186 'HYGOV' 1  0.04  0.508142  3.06555  0.4  0.5  0.167  1  0  0.5889  1.25  0  0.0789  /
  27186 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27191 'GENSAL' 1  6.000000  0.318300  0.075300  3.817500  0.000000  1.467800  0.953600
  0.484900  0.319700  0.170200  0.171200  0.553800  /
  27191 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8814  0.0818  3.8419  0.3751  /
  27191 'HYGOV' 1  0.04  0.423906  6.92253  0.05  0.33  0.167  1  0  1.4497  1.25  0.5  0.0739  /
  27191 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27192 'GENSAL' 1  6.000000  0.318300  0.075300  3.817500  0.000000  1.467800  0.953600
  0.484900  0.319700  0.170200  0.171200  0.553800  /
  27192 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8814  0.0818  3.8419  0.3751  /
  27192 'HYGOV' 1  0.04  0.423906  6.92253  0.05  0.33  0.167  1  0  1.4497  1.25  0.5  0.0739  /
  27192 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27194 'GENSAL' 1  6.000000  0.318300  0.075300  3.817500  0.000000  1.467800  0.953600
  0.484900  0.319700  0.170200  0.171200  0.553800  /
  27194 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8814  0.0818  3.8419  0.3751  /
  27194 'HYGOV' 1  0.04  0.423906  6.92253  0.05  0.33  0.167  1  0  1.4497  1.25  0.5  0.0739  /
  27194 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27195 'GENSAL' 1  6.000000  0.318300  0.075300  3.817500  0.000000  1.467800  0.953600
  0.484900  0.319700  0.170200  0.171200  0.553800  /
  27195 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8814  0.0818  3.8419  0.3751  /
  27195 'HYGOV' 1  0.04  0.423906  6.92253  0.05  0.33  0.167  1  0  1.4497  1.25  0.5  0.0739  /
  27195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27199 'WT3G1' 1  33  0.8  30  0  0.1  2.75  /
  27199 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  27199 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  27199 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  27199 'WT3G1' 2  33  0.8  30  0  0.1  2.75  /
  27199 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  27199 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  27199 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  27199 'WT3G1' 3  33  0.8  30  0  0.1  2.75  /
  27199 'WT3E1' 3  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  27199 'WT3T1' 3  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  27199 'WT3P1' 3  0.3  150  25  3  30  0  27  10  1  /
  27199 'WT3G1' 4  33  0.8  30  0  0.1  2.75  /
  27199 'WT3E1' 4  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  27199 'WT3T1' 4  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  27199 'WT3P1' 4  0.3  150  25  3  30  0  27  10  1  /
  27203 'GENSAL' 1  6.000000  0.138500  0.189800  3.367400  0.000000  1.376500  0.894000
  0.580000  0.364900  0.194700  0.213800  0.777200  /
  27203 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27203 'HYGOV' 1  0.05  0.427155  6.19335  0.04  0.5  0.167  1  0  1.2735  1.2  0  0.0779  /
  27203 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27203 'GENSAL' 2  6.000000  0.138500  0.189800  3.367400  0.000000  1.376500  0.894000
  0.580000  0.364900  0.194700  0.213800  0.777200  /
  27203 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27203 'HYGOV' 2  0.05  0.427155  6.19335  0.04  0.5  0.167  1  0  1.2735  1.2  0  0.0779  /
  27203 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27203 'GENSAL' 3  6.000000  0.138500  0.189800  3.367400  0.000000  1.376500  0.894000
  0.580000  0.364900  0.194700  0.213800  0.777200  /
  27203 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27203 'HYGOV' 3  0.05  0.427155  6.19335  0.04  0.5  0.167  1  0  1.2735  1.2  0  0.0779  /
  27203 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27204 'GENSAL' 1  6.000000  0.138500  0.189800  3.367400  0.000000  1.376500  0.894000
  0.580000  0.364900  0.194700  0.213800  0.777200  /
  27204 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27204 'HYGOV' 1  0.05  0.427155  6.19335  0.04  0.5  0.167  1  0  1.2735  1.2  0  0.0779  /
  27204 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27205 'GENSAL' 1  6.000000  0.138500  0.189800  3.367400  0.000000  1.376500  0.894000
  0.580000  0.364900  0.194700  0.213800  0.777200  /
  27205 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27205 'HYGOV' 1  0.05  0.427155  6.19335  0.04  0.5  0.167  1  0  1.2735  1.2  0  0.0779  /
  27205 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27208 'GENSAL' 1  6.000000  0.253000  0.189700  2.308100  0.000000  0.924200  0.599000
  0.229800  0.213000  0.143500  0.091800  0.221500  /
  27208 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1653  2.3467  0.6613  /
  27208 'HYGOV' 1  0.05  0.432546  4.36159  0.4  0.33  0.167  1  0  0.8603  1.2  1  0.074  /
  27208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27208 'GENSAL' 2  6.000000  0.253000  0.189700  2.308100  0.000000  0.924200  0.599000
  0.229800  0.213000  0.143500  0.091800  0.221500  /
  27208 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1653  2.3467  0.6613  /
  27208 'HYGOV' 2  0.05  0.432546  4.36159  0.4  0.33  0.167  1  0  0.8603  1.2  1  0.074  /
  27208 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27211 'GENSAL' 1  6.000000  0.321800  0.299300  2.712100  0.000000  0.769600  0.498100
  0.325100  0.194400  0.137200  0.217400  0.624900  /
  27211 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0154  1  0  2.497  0.1216  3.3293  0.3649  /
  27211 'HYGOV' 1  0.05  0.225534  2.70288  0.4  0.5  0.167  1  0  0.5156  1.25  1  0.077  /
  27211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27212 'GENSAL' 1  6.000000  0.321800  0.299300  2.712100  0.000000  0.769600  0.498100
  0.325100  0.194400  0.137200  0.217400  0.624900  /
  27212 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0154  1  0  2.497  0.1216  3.3293  0.3649  /
  27212 'HYGOV' 1  0.05  0.225534  2.70288  0.4  0.5  0.167  1  0  0.5156  1.25  1  0.077  /
  27212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27215 'GENSAL' 1  6.000000  0.089900  0.511400  3.226900  0.000000  0.844700  0.547100
  0.379500  0.259000  0.087300  0.241500  0.699800  /
  27215 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27215 'HYGOV' 1  0.05  0.324555  4.56845  0.05  0.4  0.167  1  0  0.9051  1.2  0.5  0.071  /
  27215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27216 'GENSAL' 1  6.000000  0.089900  0.511400  3.226900  0.000000  0.844700  0.547100
  0.379500  0.259000  0.087300  0.241500  0.699800  /
  27216 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27216 'HYGOV' 1  0.05  0.324555  4.56845  0.05  0.4  0.167  1  0  0.9051  1.2  0.5  0.071  /
  27216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27220 'GENSAL' 1  6.000000  0.549000  0.143000  1.206300  0.000000  1.134000  0.735800
  0.485200  0.316200  0.184500  0.232000  0.621700  /
  27220 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.7169  0.0864  3.6225  0.3962  /
  27220 'HYGOV' 1  0.07  1.30321  6.73639  0.05  0.5  0.167  1  0  1.404  1.2  0  0.0783  /
  27220 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27220 'GENSAL' 2  6.000000  0.549000  0.143000  1.206300  0.000000  1.134000  0.735800
  0.485200  0.316200  0.184500  0.232000  0.621700  /
  27220 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.7169  0.0864  3.6225  0.3962  /
  27220 'HYGOV' 2  0.07  1.30321  6.73639  0.05  0.5  0.167  1  0  1.404  1.2  0  0.0783  /
  27220 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27220 'GENSAL' 3  6.000000  0.429500  0.365800  1.067500  0.000000  1.026800  0.665900
  0.335500  0.288800  0.234800  0.151100  0.346000  /
  27220 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9592  0.0844  3.9455  0.3867  /
  27220 'HYGOV' 3  0.05  1.51895  6.93549  0.4  0.4  0.167  1  0  1.4529  1.2  1  0.0711  /
  27220 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27220 'GENSAL' 4  6.000000  0.429500  0.365800  1.067500  0.000000  1.026800  0.665900
  0.335500  0.288800  0.234800  0.151100  0.346000  /
  27220 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9592  0.0844  3.9455  0.3867  /
  27220 'HYGOV' 4  0.05  1.51895  6.93549  0.4  0.4  0.167  1  0  1.4529  1.2  1  0.0711  /
  27220 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27220 'GENSAL' 5  6.000000  0.429500  0.365800  1.067500  0.000000  1.026800  0.665900
  0.335500  0.288800  0.234800  0.151100  0.346000  /
  27220 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9592  0.0844  3.9455  0.3867  /
  27220 'HYGOV' 5  0.05  1.51895  6.93549  0.4  0.4  0.167  1  0  1.4529  1.2  1  0.0711  /
  27220 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27221 'GENSAL' 1  6.000000  0.483700  0.171700  2.565100  0.000000  0.856600  0.554900
  0.286500  0.188100  0.157700  0.102700  0.246600  /
  27221 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0324  1  0  2.4945  0.1437  3.326  0.4311  /
  27221 'HYGOV' 1  0.07  0.569773  6.28777  0.05  0.5  0.167  1  0  1.2959  1.25  1  0.0785  /
  27221 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27221 'GENSAL' 2  6.000000  0.483700  0.171700  2.565100  0.000000  0.856600  0.554900
  0.286500  0.188100  0.157700  0.102700  0.246600  /
  27221 'ESDC1A' 2  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0324  1  0  2.4945  0.1437  3.326  0.4311  /
  27221 'HYGOV' 2  0.07  0.569773  6.28777  0.05  0.5  0.167  1  0  1.2959  1.25  1  0.0785  /
  27221 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27221 'GENSAL' 3  6.000000  0.483700  0.171700  2.565100  0.000000  0.856600  0.554900
  0.286500  0.188100  0.157700  0.102700  0.246600  /
  27221 'ESDC1A' 3  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0324  1  0  2.4945  0.1437  3.326  0.4311  /
  27221 'HYGOV' 3  0.07  0.569773  6.28777  0.05  0.5  0.167  1  0  1.2959  1.25  1  0.0785  /
  27221 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27221 'GENSAL' 4  6.000000  0.483700  0.171700  2.565100  0.000000  0.856600  0.554900
  0.286500  0.188100  0.157700  0.102700  0.246600  /
  27221 'ESDC1A' 4  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0324  1  0  2.4945  0.1437  3.326  0.4311  /
  27221 'HYGOV' 4  0.07  0.569773  6.28777  0.05  0.5  0.167  1  0  1.2959  1.25  1  0.0785  /
  27221 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27221 'GENSAL' 5  6.000000  0.169500  0.139200  3.413800  0.000000  0.642500  0.415100
  0.276000  0.180800  0.160500  0.252200  0.818300  /
  27221 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9923  0.0808  3.9897  0.3705  /
  27221 'HYGOV' 5  0.04  0.594726  8.54345  0.4  0.5  0.167  1  0  1.8719  1.25  0.2  0.078  /
  27221 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27221 'GENSAL' 6  6.000000  0.169500  0.139200  3.413800  0.000000  0.642500  0.415100
  0.276000  0.180800  0.160500  0.252200  0.818300  /
  27221 'IEEET1' 6  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9923  0.0808  3.9897  0.3705  /
  27221 'HYGOV' 6  0.04  0.594726  8.54345  0.4  0.5  0.167  1  0  1.8719  1.25  0.2  0.078  /
  27221 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27222 'GENSAL' 1  6.000000  0.066000  0.290400  1.357900  0.000000  0.776000  0.502300
  0.268100  0.222600  0.184600  0.239900  0.795000  /
  27222 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27222 'HYGOV' 1  0.07  0.390083  2.34596  0.05  0.5  0.07  1  0  0.4445  1.2  1  0.0737  /
  27222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27222 'GENSAL' 2  6.000000  0.066000  0.290400  1.357900  0.000000  0.776000  0.502300
  0.268100  0.222600  0.184600  0.239900  0.795000  /
  27222 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27222 'HYGOV' 2  0.07  0.390083  2.34596  0.05  0.5  0.07  1  0  0.4445  1.2  1  0.0737  /
  27222 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27222 'GENSAL' 3  6.000000  0.066000  0.290400  1.357900  0.000000  0.776000  0.502300
  0.268100  0.222600  0.184600  0.239900  0.795000  /
  27222 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27222 'HYGOV' 3  0.07  0.390083  2.34596  0.05  0.5  0.07  1  0  0.4445  1.2  1  0.0737  /
  27222 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27222 'GENSAL' 4  6.000000  0.066000  0.290400  1.357900  0.000000  0.776000  0.502300
  0.268100  0.222600  0.184600  0.239900  0.795000  /
  27222 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  27222 'HYGOV' 4  0.07  0.390083  2.34596  0.05  0.5  0.07  1  0  0.4445  1.2  1  0.0737  /
  27222 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27223 'GENSAL' 1  6.000000  0.534000  0.089200  3.309800  0.000000  0.674300  0.435900
  0.327200  0.310500  0.245000  0.245400  0.821300  /
  27223 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27223 'HYGOV' 1  0.05  0.196811  2.87523  0.05  0.4  0.167  1  0  0.5503  1.25  0.2  0.0759  /
  27223 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27223 'GENSAL' 2  6.000000  0.534000  0.089200  3.309800  0.000000  0.674300  0.435900
  0.327200  0.310500  0.245000  0.245400  0.821300  /
  27223 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27223 'HYGOV' 2  0.05  0.196811  2.87523  0.05  0.4  0.167  1  0  0.5503  1.25  0.2  0.0759  /
  27223 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27223 'GENSAL' 3  6.000000  0.534000  0.089200  3.309800  0.000000  0.674300  0.435900
  0.327200  0.310500  0.245000  0.245400  0.821300  /
  27223 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  27223 'HYGOV' 3  0.05  0.196811  2.87523  0.05  0.4  0.167  1  0  0.5503  1.25  0.2  0.0759  /
  27223 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27224 'GENSAL' 1  6.000000  0.379300  0.322400  2.419500  0.000000  0.790900  0.512000
  0.308100  0.234800  0.116600  0.182400  0.553000  /
  27224 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5695  0.0853  3.426  0.3907  /
  27224 'HYGOV' 1  0.05  0.365324  3.87508  0.05  0.33  0.07  1  0  0.7566  1.2  0.2  0.0789  /
  27224 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27224 'GENSAL' 2  6.000000  0.379300  0.322400  2.419500  0.000000  0.790900  0.512000
  0.308100  0.234800  0.116600  0.182400  0.553000  /
  27224 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5695  0.0853  3.426  0.3907  /
  27224 'HYGOV' 2  0.05  0.365324  3.87508  0.05  0.33  0.07  1  0  0.7566  1.2  0.2  0.0789  /
  27224 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27224 'GENSAL' 3  6.000000  0.379300  0.322400  2.419500  0.000000  0.790900  0.512000
  0.308100  0.234800  0.116600  0.182400  0.553000  /
  27224 'IEEET1' 3  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5695  0.0853  3.426  0.3907  /
  27224 'HYGOV' 3  0.05  0.365324  3.87508  0.05  0.33  0.07  1  0  0.7566  1.2  0.2  0.0789  /
  27224 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27224 'GENSAL' 4  6.000000  0.379300  0.322400  2.419500  0.000000  0.790900  0.512000
  0.308100  0.234800  0.116600  0.182400  0.553000  /
