  27224 'IEEET1' 4  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5695  0.0853  3.426  0.3907  /
  27224 'HYGOV' 4  0.05  0.365324  3.87508  0.05  0.33  0.07  1  0  0.7566  1.2  0.2  0.0789  /
  27224 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27224 'GENSAL' 5  6.000000  0.379300  0.322400  2.419500  0.000000  0.790900  0.512000
  0.308100  0.234800  0.116600  0.182400  0.553000  /
  27224 'IEEET1' 5  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5695  0.0853  3.426  0.3907  /
  27224 'HYGOV' 5  0.05  0.365324  3.87508  0.05  0.33  0.07  1  0  0.7566  1.2  0.2  0.0789  /
  27224 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27227 'GENSAL' 1  6.000000  0.547800  0.176500  1.146300  0.000000  0.583600  0.376700
  0.288200  0.167700  0.149000  0.179700  0.635500  /
  27227 'ESDC2A' 1  0.016667  9.3  0.033333  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  1.33  0.1619  1.7733  0.6477  /
  27227 'HYGOV' 1  0.07  1.38459  6.79731  0.4  0.33  0.167  1  0  1.4189  1.2  0  0.0741  /
  27227 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27228 'GENSAL' 1  6.000000  0.547800  0.176500  1.146300  0.000000  0.583600  0.376700
  0.288200  0.167700  0.149000  0.179700  0.635500  /
  27228 'ESDC2A' 1  0.01  9.3  0.01  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  1.33  0.1619  1.7733  0.6477  /
  27228 'HYGOV' 1  0.07  1.38459  6.79731  0.4  0.33  0.167  1  0  1.4189  1.2  0  0.0741  /
  27228 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27228 'GENSAL' 2  6.000000  0.547800  0.176500  1.146300  0.000000  0.583600  0.376700
  0.288200  0.167700  0.149000  0.179700  0.635500  /
  27228 'ESDC2A' 2  0.016667  9.3  0.033333  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  1.33  0.1619  1.7733  0.6477  /
  27228 'HYGOV' 2  0.07  1.38459  6.79731  0.4  0.33  0.167  1  0  1.4189  1.2  0  0.0741  /
  27228 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27230 'GENSAL' 1  6.000000  0.513700  0.113100  2.477100  0.000000  0.852800  0.552400
  0.384300  0.335400  0.248400  0.251900  0.695400  /
  27230 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27230 'HYGOV' 1  0.04  0.184162  2.02446  0.4  0.33  0.1  1  0  0.3813  1.2  1  0.0701  /
  27230 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27230 'GENSAL' 2  6.000000  0.513700  0.113100  2.477100  0.000000  0.852800  0.552400
  0.384300  0.335400  0.248400  0.251900  0.695400  /
  27230 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27230 'HYGOV' 2  0.04  0.184162  2.02446  0.4  0.33  0.1  1  0  0.3813  1.2  1  0.0701  /
  27230 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27230 'GENSAL' 3  6.000000  0.513700  0.113100  2.477100  0.000000  0.852800  0.552400
  0.384300  0.335400  0.248400  0.251900  0.695400  /
  27230 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27230 'HYGOV' 3  0.04  0.184162  2.02446  0.4  0.33  0.1  1  0  0.3813  1.2  1  0.0701  /
  27230 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27232 'GENSAL' 1  6.000000  0.105700  0.316600  3.506800  0.000000  0.920700  0.596700
  0.458800  0.348100  0.200300  0.281800  0.922300  /
  27232 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9659  0.0876  3.9546  0.4016  /
  27232 'HYGOV' 1  0.05  0.465023  6.97268  0.05  0.33  0.167  1  0  1.4621  1.25  0.5  0.0739  /
  27232 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27233 'GENSAL' 1  6.000000  0.201600  0.540700  2.024500  0.000000  0.667100  0.431200
  0.281700  0.196700  0.173500  0.169200  0.680900  /
  27233 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  1.76  0.2252  2.3467  0.9009  /
  27233 'HYGOV' 1  0.05  0.372918  3.32249  0.2  0.4  0.2  1  0  0.6415  1.2  0.2  0.0767  /
  27233 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27233 'GENSAL' 2  6.000000  0.201600  0.540700  2.024500  0.000000  0.667100  0.431200
  0.281700  0.196700  0.173500  0.169200  0.680900  /
  27233 'ESDC2A' 2  0.02  50  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  1.76  0.2252  2.3467  0.9009  /
  27233 'HYGOV' 2  0.05  0.372918  3.32249  0.2  0.4  0.2  1  0  0.6415  1.2  0.2  0.0767  /
  27233 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27238 'WT3G1' 1  108  0.8  30  0  0.1  2.2  /
  27238 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  27238 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  27238 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  27240 'GENSAL' 1  6.000000  0.521200  0.396600  2.405400  0.000000  0.864900  0.560300
  0.280500  0.273700  0.247600  0.120000  0.541700  /
  27240 'ESDC1A' 1  0  40  0.033333  0  0  10  -10  0  0.9  0.0197  1  0  2.4076  0.1248  3.2101  0.3745  /
  27240 'HYGOV' 1  0.05  0.809344  8.22104  0.2  0.33  0.167  1  0  1.7841  1.2  0  0.0714  /
  27240 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27240 'GENSAL' 2  6.000000  0.521200  0.396600  2.405400  0.000000  0.864900  0.560300
  0.280500  0.273700  0.247600  0.120000  0.541700  /
  27240 'ESDC1A' 2  0  40  0.033333  0  0  10  -10  0  0.9  0.0197  1  0  2.4076  0.1248  3.2101  0.3745  /
  27240 'HYGOV' 2  0.05  0.809344  8.22104  0.2  0.33  0.167  1  0  1.7841  1.2  0  0.0714  /
  27240 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27241 'GENSAL' 1  6.000000  0.521200  0.396600  2.405400  0.000000  0.864900  0.560300
  0.280500  0.273700  0.247600  0.120000  0.541700  /
  27241 'ESDC1A' 1  0  40  0.033333  0  0  10  -10  0  0.9  0.0197  1  0  2.4076  0.1248  3.2101  0.3745  /
  27241 'HYGOV' 1  0.05  0.809344  8.22104  0.2  0.33  0.167  1  0  1.7841  1.2  0  0.0714  /
  27241 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27244 'GENSAL' 1  6.000000  0.163100  0.185500  3.041000  0.000000  0.968300  0.627700
  0.417600  0.296800  0.206800  0.227300  0.728800  /
  27244 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6515  0.0804  3.5353  0.3683  /
  27244 'HYGOV' 1  0.07  0.521087  6.78711  0.05  0.4  0.07  1  0  1.4164  1.2  0  0.0721  /
  27244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27245 'GENSAL' 1  6.000000  0.163100  0.185500  3.041000  0.000000  0.968300  0.627700
  0.417600  0.296800  0.206800  0.227300  0.728800  /
  27245 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6515  0.0804  3.5353  0.3683  /
  27245 'HYGOV' 1  0.07  0.521087  6.78711  0.05  0.4  0.07  1  0  1.4164  1.2  0  0.0721  /
  27245 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27247 'GENSAL' 1  6.000000  0.163100  0.185500  3.041000  0.000000  0.968300  0.627700
  0.417600  0.296800  0.206800  0.227300  0.728800  /
  27247 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6515  0.0804  3.5353  0.3683  /
  27247 'HYGOV' 1  0.07  0.521087  6.78711  0.05  0.4  0.07  1  0  1.4164  1.2  0  0.0721  /
  27247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27253 'WT3G1' 1  65  0.8  30  0  0.1  1.65  /
  27253 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  27253 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.8  1.5  /
  27253 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  27258 'GENSAL' 1  6.000000  0.170600  0.193200  1.222700  0.000000  1.303800  0.846600
  0.365200  0.320300  0.156900  0.118700  0.288400  /
  27258 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27258 'HYGOV' 1  0.07  1.59472  8.23293  0.04  0.4  0.167  1  0  1.7873  1.2  1  0.0764  /
  27258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27258 'GENSAL' 2  6.000000  0.170600  0.193200  1.222700  0.000000  1.303800  0.846600
  0.365200  0.320300  0.156900  0.118700  0.288400  /
  27258 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27258 'HYGOV' 2  0.07  1.59472  8.23293  0.04  0.4  0.167  1  0  1.7873  1.2  1  0.0764  /
  27258 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27261 'GENSAL' 1  6.000000  0.205400  0.351400  3.118300  0.000000  0.963400  0.624500
  0.322900  0.225200  0.184100  0.175400  0.682800  /
  27261 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27261 'HYGOV' 1  0.05  0.333237  4.53396  0.4  0.33  0.167  1  0  0.8976  1.2  0  0.0766  /
  27261 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27262 'GENSAL' 1  6.000000  0.205400  0.351400  3.118300  0.000000  0.963400  0.624500
  0.322900  0.225200  0.184100  0.175400  0.682800  /
  27262 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27262 'HYGOV' 1  0.05  0.333237  4.53396  0.4  0.33  0.167  1  0  0.8976  1.2  0  0.0766  /
  27262 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27262 'GENSAL' 2  6.000000  0.306000  0.481600  1.683900  0.000000  0.686400  0.443800
  0.317300  0.263300  0.209300  0.114100  0.340900  /
  27262 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  27262 'HYGOV' 2  0.05  0.265986  1.98809  0.05  0.5  0.167  1  0  0.3742  1.2  0.2  0.0788  /
  27262 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27263 'GENSAL' 1  6.000000  0.306000  0.481600  1.683900  0.000000  0.686400  0.443800
  0.317300  0.263300  0.209300  0.114100  0.340900  /
  27263 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27263 'HYGOV' 1  0.05  0.265986  1.98809  0.05  0.5  0.167  1  0  0.3742  1.2  0.2  0.0788  /
  27263 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27268 'GENROU' 1  9.989000  0.041700  0.448400  0.043500  2.631594  0.000000  2.366800
  2.181200  0.291500  0.372200  0.185600  0.143500  0.085100  0.268100  /
  27268 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3947  0  0  0  1  0  1.2  0  6.9179  0  0.08  /
  27268 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.114  0  1  1  0.15  0.5  1.3399  0.1757  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27269 'GENROU' 1  9.989000  0.041700  0.448400  0.043500  2.631594  0.000000  2.366800
  2.181200  0.291500  0.372200  0.185600  0.143500  0.085100  0.268100  /
  27269 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3947  0  0  0  1  0  1.2  0  6.9179  0  0.08  /
  27269 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.114  0  1  1  0.15  0.5  1.3399  0.1757  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27270 'GENROU' 1  9.989000  0.041700  0.448400  0.043500  2.631594  0.000000  2.366800
  2.181200  0.291500  0.372200  0.185600  0.143500  0.085100  0.268100  /
  27270 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3947  0  0  0  1  0  1.2  0  6.9179  0  0.08  /
  27270 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.114  0  1  1  0.15  0.5  1.3399  0.1757  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27274 'GENSAL' 1  6.000000  0.170000  0.180100  1.939100  0.000000  1.300100  0.844200
  0.468500  0.312300  0.240900  0.252600  0.539300  /
  27274 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27274 'HYGOV' 1  0.07  0.658155  5.52579  0.4  0.33  0.167  1  0  1.1184  1.2  1  0.0723  /
  27274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27274 'GENSAL' 2  6.000000  0.170000  0.180100  1.939100  0.000000  1.300100  0.844200
  0.468500  0.312300  0.240900  0.252600  0.539300  /
  27274 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27274 'HYGOV' 2  0.07  0.658155  5.52579  0.4  0.33  0.167  1  0  1.1184  1.2  1  0.0723  /
  27274 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27275 'GENSAL' 1  6.000000  0.170000  0.180100  1.939100  0.000000  1.300100  0.844200
  0.468500  0.312300  0.240900  0.252600  0.539300  /
  27275 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27275 'HYGOV' 1  0.07  0.658155  5.52579  0.4  0.33  0.167  1  0  1.1184  1.2  1  0.0723  /
  27275 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27280 'GENROU' 1  7.162300  0.056000  1.497600  0.051000  4.066658  0.000000  2.141400
  2.033800  0.456900  0.728500  0.326400  0.247600  0.038500  0.312000  /
  27280 'IEEET1' 1  0  25  0.2  1  -1  0  0.7726  0.08  0.35  0  3.881  0.2404  5.1746  0.5179  /
  27280 'IEEEG1' 1 0 0  25  0  0  0.2  0.1  -0.1  1.0814  0  0.4453  0.3056  0  10  0.4  0  0  0  0  0  0  0  /
  27280 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27280 'GENROU' 2  8.004400  0.051200  1.124000  0.075100  4.100505  0.000000  1.318300
  1.266500  0.205500  0.268500  0.150200  0.110800  0.189100  0.613100  /
  27280 'ESAC6A' 2  0.02  508.531  22.4014  3  0.1941  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  0  0  0  0  1  3.7764  0.0822  5.0352  0.5481  /
  27280 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.1066  0  0.2373  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  27280 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27285 'GENSAL' 1  6.000000  0.298100  0.512300  3.596800  0.000000  0.545000  0.351500
  0.223600  0.150900  0.122000  0.272700  0.577800  /
  27285 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27285 'HYGOV' 1  0.05  0.564389  8.54236  0.05  0.5  0.167  1  0  1.8716  1.2  0.2  0.0777  /
  27285 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27285 'GENSAL' 2  6.000000  0.298100  0.512300  3.596800  0.000000  0.545000  0.351500
  0.223600  0.150900  0.122000  0.272700  0.577800  /
  27285 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27285 'HYGOV' 2  0.05  0.564389  8.54236  0.05  0.5  0.167  1  0  1.8716  1.2  0.2  0.0777  /
  27285 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27286 'GENSAL' 1  6.000000  0.298100  0.512300  3.596800  0.000000  0.545000  0.351500
  0.223600  0.150900  0.122000  0.272700  0.577800  /
  27286 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27286 'HYGOV' 1  0.05  0.564389  8.54236  0.05  0.5  0.167  1  0  1.8716  1.2  0.2  0.0777  /
  27286 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27286 'GENSAL' 2  6.000000  0.091800  0.369800  2.745700  0.000000  0.693800  0.448700
  0.207300  0.140500  0.113300  0.249200  0.833500  /
  27286 'ESDC1A' 2  0  40  0.033333  0  0  10  -10  0  0.9  0.0238  1  0  2.4143  0.1343  3.219  0.4029  /
  27286 'HYGOV' 2  0.05  0.591691  6.94803  0.4  0.4  0.07  1  0  1.456  1.25  0  0.0722  /
  27286 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27287 'GENSAL' 1  6.000000  0.091800  0.369800  2.745700  0.000000  0.693800  0.448700
  0.207300  0.140500  0.113300  0.249200  0.833500  /
  27287 'ESDC1A' 1  0  40  0.033333  0  0  10  -10  0  0.9  0.0238  1  0  2.4143  0.1343  3.219  0.4029  /
  27287 'HYGOV' 1  0.05  0.591691  6.94803  0.4  0.4  0.07  1  0  1.456  1.25  0  0.0722  /
  27287 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27290 'GENSAL' 1  6.000000  0.232600  0.552100  2.636500  0.000000  0.762800  0.493600
  0.240700  0.164300  0.116500  0.263300  0.576600  /
  27290 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7707  0.0832  3.6943  0.3813  /
  27290 'HYGOV' 1  0.05  0.730254  8.13756  0.4  0.4  0.1  1  0  1.7617  1.2  0.5  0.0759  /
  27290 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27290 'GENSAL' 2  6.000000  0.232600  0.552100  2.636500  0.000000  0.762800  0.493600
  0.240700  0.164300  0.116500  0.263300  0.576600  /
  27290 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7707  0.0832  3.6943  0.3813  /
  27290 'HYGOV' 2  0.05  0.730254  8.13756  0.4  0.4  0.1  1  0  1.7617  1.2  0.5  0.0759  /
  27290 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27291 'GENSAL' 1  6.000000  0.232600  0.552100  2.636500  0.000000  0.762800  0.493600
  0.240700  0.164300  0.116500  0.263300  0.576600  /
  27291 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7707  0.0832  3.6943  0.3813  /
  27291 'HYGOV' 1  0.05  0.730254  8.13756  0.4  0.4  0.1  1  0  1.7617  1.2  0.5  0.0759  /
  27291 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27293 'GENSAL' 1  6.000000  0.457300  0.267000  3.762900  0.000000  0.650900  0.420600
  0.232400  0.216600  0.190200  0.098200  0.400900  /
  27293 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.9227  0.0847  3.897  0.3883  /
  27293 'HYGOV' 1  0.05  0.485796  7.75681  0.05  0.5  0.167  1  0  1.6612  1.25  0.2  0.0733  /
  27293 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27293 'GENSAL' 2  6.000000  0.457300  0.267000  3.762900  0.000000  0.650900  0.420600
  0.232400  0.216600  0.190200  0.098200  0.400900  /
  27293 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.9227  0.0847  3.897  0.3883  /
  27293 'HYGOV' 2  0.05  0.485796  7.75681  0.05  0.5  0.167  1  0  1.6612  1.25  0.2  0.0733  /
  27293 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27293 'GENSAL' 3  6.000000  0.457300  0.267000  3.762900  0.000000  0.650900  0.420600
  0.232400  0.216600  0.190200  0.098200  0.400900  /
  27293 'IEEET1' 3  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.9227  0.0847  3.897  0.3883  /
  27293 'HYGOV' 3  0.05  0.485796  7.75681  0.05  0.5  0.167  1  0  1.6612  1.25  0.2  0.0733  /
  27293 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27295 'GENSAL' 1  6.000000  0.283600  0.426200  3.190700  0.000000  1.153200  0.748300
  0.486700  0.356200  0.187700  0.222500  0.613400  /
  27295 'ESDC2A' 1  0.01  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.2291  1.7733  0.9166  /
  27295 'HYGOV' 1  0.07  0.3356  4.66746  0.05  0.5  0.07  1  0  0.9267  1.2  1  0.071  /
  27295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27296 'GENSAL' 1  6.000000  0.283600  0.426200  3.190700  0.000000  1.153200  0.748300
  0.486700  0.356200  0.187700  0.222500  0.613400  /
  27296 'ESDC2A' 1  0.01  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.2291  1.7733  0.9166  /
  27296 'HYGOV' 1  0.07  0.3356  4.66746  0.05  0.5  0.07  1  0  0.9267  1.2  1  0.071  /
  27296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27297 'GENSAL' 1  6.000000  0.283600  0.426200  3.190700  0.000000  1.153200  0.748300
  0.486700  0.356200  0.187700  0.222500  0.613400  /
  27297 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.2291  1.7733  0.9166  /
  27297 'HYGOV' 1  0.07  0.3356  4.66746  0.05  0.5  0.07  1  0  0.9267  1.2  1  0.071  /
  27297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27298 'GENSAL' 1  6.000000  0.283600  0.426200  3.190700  0.000000  1.153200  0.748300
  0.486700  0.356200  0.187700  0.222500  0.613400  /
  27298 'ESDC2A' 1  0.01  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.2291  1.7733  0.9166  /
  27298 'HYGOV' 1  0.07  0.3356  4.66746  0.05  0.5  0.07  1  0  0.9267  1.2  1  0.071  /
  27298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27299 'GENSAL' 1  6.000000  0.177500  0.446700  3.571800  0.000000  0.907400  0.588000
  0.347900  0.204100  0.190100  0.293300  0.891500  /
  27299 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6361  0.0831  3.5148  0.381  /
  27299 'HYGOV' 1  0.05  0.424619  6.51209  0.04  0.33  0.167  1  0  1.3496  1.2  1  0.0783  /
  27299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27299 'GENSAL' 2  6.000000  0.177500  0.446700  3.571800  0.000000  0.907400  0.588000
  0.347900  0.204100  0.190100  0.293300  0.891500  /
  27299 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6361  0.0831  3.5148  0.381  /
  27299 'HYGOV' 2  0.05  0.424619  6.51209  0.04  0.33  0.167  1  0  1.3496  1.2  1  0.0783  /
  27299 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27300 'GENSAL' 1  6.000000  0.177500  0.446700  3.571800  0.000000  0.907400  0.588000
  0.347900  0.204100  0.190100  0.293300  0.891500  /
  27300 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6361  0.0831  3.5148  0.381  /
  27300 'HYGOV' 1  0.05  0.424619  6.51209  0.04  0.33  0.167  1  0  1.3496  1.2  1  0.0783  /
  27300 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27305 'GENROU' 1  7.934100  0.040000  1.233800  0.041200  3.500266  0.000000  2.084000
  1.980300  0.368400  0.519800  0.264300  0.199400  0.101200  0.437400  /
  27305 'IEEET1' 1  0.06  25  0.0473  1  -1  0  0.5861  0.08  1  0  2.2795  0.183  3.0393  0.4534  /
  27305 'IEEEG1' 1 0 0  10  0.1835  0  0.15  2  -2  0.844  0  0.4407  0.2963  0  3.1291  0.2037  0  0.4  0.3  0  0  0  0  /
  27305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27306 'GENROU' 1  7.934100  0.040000  1.233800  0.041200  3.500266  0.000000  2.084000
  1.980300  0.368400  0.519800  0.264300  0.199400  0.101200  0.437400  /
  27306 'IEEET1' 1  0.06  25  0.0473  1  -1  0  0.5861  0.08  1  0  2.2795  0.183  3.0393  0.4534  /
  27306 'IEEEG1' 1 0 0  10  0.1835  0  0.15  2  -2  0.844  0  0.4407  0.2963  0  3.1291  0.2037  0  0.4  0.3  0  0  0  0  /
  27306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27311 'GENSAL' 1  6.000000  0.284900  0.545300  1.344800  0.000000  1.007800  0.653500
  0.420900  0.365600  0.207600  0.226700  0.653100  /
  27311 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.781  0.0802  3.7079  0.3676  /
  27311 'HYGOV' 1  0.07  0.569622  3.37005  0.4  0.4  0.2  1  0  0.6513  1.25  1  0.0782  /
  27311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27311 'GENSAL' 2  6.000000  0.284900  0.545300  1.344800  0.000000  1.007800  0.653500
  0.420900  0.365600  0.207600  0.226700  0.653100  /
  27311 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.781  0.0802  3.7079  0.3676  /
  27311 'HYGOV' 2  0.07  0.569622  3.37005  0.4  0.4  0.2  1  0  0.6513  1.25  1  0.0782  /
  27311 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27313 'GENROU' 1  7.752900  0.046700  0.759400  0.098200  3.806743  0.000000  1.689400
  1.634600  0.396100  0.576400  0.240600  0.187400  0.135400  0.703000  /
  27313 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7135  0  0  0  1  0  1.2  0  6.5689  0  0.08  /
  27313 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.9325  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27313 'GENROU' 2  7.752900  0.046700  0.759400  0.098200  3.806743  0.000000  1.689400
  1.634600  0.396100  0.576400  0.240600  0.187400  0.135400  0.703000  /
  27313 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7135  0  0  0  1  0  1.2  0  6.5689  0  0.08  /
  27313 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  24.9325  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27313 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27319 'WT3G1' 1  71  0.8  30  0  0.1  1.65  /
  27319 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  27319 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  27319 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  27323 'GENSAL' 1  6.000000  0.258200  0.404300  1.809700  0.000000  1.106600  0.717900
  0.508900  0.409800  0.213000  0.170400  0.622400  /
  27323 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8449  0.0852  3.7931  0.3904  /
  27323 'HYGOV' 1  0.05  1.08711  8.3007  0.05  0.5  0.167  1  0  1.8056  1.2  1  0.0716  /
  27323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27323 'GENSAL' 2  6.000000  0.258200  0.404300  1.809700  0.000000  1.106600  0.717900
  0.508900  0.409800  0.213000  0.170400  0.622400  /
  27323 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8449  0.0852  3.7931  0.3904  /
  27323 'HYGOV' 2  0.05  1.08711  8.3007  0.05  0.5  0.167  1  0  1.8056  1.2  1  0.0716  /
  27323 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27324 'GENSAL' 1  6.000000  0.258200  0.404300  1.809700  0.000000  1.106600  0.717900
  0.508900  0.409800  0.213000  0.170400  0.622400  /
  27324 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8449  0.0852  3.7931  0.3904  /
  27324 'HYGOV' 1  0.05  1.08711  8.3007  0.05  0.5  0.167  1  0  1.8056  1.2  1  0.0716  /
  27324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27324 'GENSAL' 2  6.000000  0.258200  0.404300  1.809700  0.000000  1.106600  0.717900
  0.508900  0.409800  0.213000  0.170400  0.622400  /
  27324 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8449  0.0852  3.7931  0.3904  /
  27324 'HYGOV' 2  0.05  1.08711  8.3007  0.05  0.5  0.167  1  0  1.8056  1.2  1  0.0716  /
  27324 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27327 'GENSAL' 1  6.000000  0.179600  0.078300  2.297800  0.000000  0.646000  0.417400
  0.279900  0.178200  0.152600  0.066200  0.406600  /
  27327 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27327 'HYGOV' 1  0.07  0.872208  8.44293  0.05  0.5  0.167  1  0  1.8443  1.25  0.5  0.0705  /
  27327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27331 'GENSAL' 1  6.000000  0.346300  0.343500  2.903100  0.000000  1.279900  0.831000
  0.366200  0.309400  0.221800  0.251100  0.830300  /
  27331 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27331 'HYGOV' 1  0.04  0.491943  6.15146  0.05  0.33  0.167  1  0  1.2636  1.2  0.5  0.0761  /
  27331 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27331 'GENSAL' 2  6.000000  0.263000  0.042700  1.911300  0.000000  0.853900  0.553100
  0.354300  0.298600  0.199800  0.190100  0.535400  /
  27331 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27331 'HYGOV' 2  0.05  0.209937  1.78329  0.05  0.4  0.167  1  0  0.3344  1.25  0.2  0.0702  /
  27331 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27332 'GENSAL' 1  6.000000  0.263000  0.042700  1.911300  0.000000  0.853900  0.553100
  0.354300  0.298600  0.199800  0.190100  0.535400  /
  27332 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27332 'HYGOV' 1  0.05  0.209937  1.78329  0.05  0.4  0.167  1  0  0.3344  1.25  0.2  0.0702  /
  27332 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27335 'GENSAL' 1  6.000000  0.536900  0.104000  3.100300  0.000000  0.662000  0.427900
  0.339200  0.232100  0.138700  0.287900  0.914300  /
  27335 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.019  1  0  2.3262  0.1362  3.1016  0.4086  /
  27335 'HYGOV' 1  0.05  0.28693  3.89926  0.4  0.4  0.07  1  0  0.7617  1.2  0  0.0796  /
  27335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27339 'GENROU' 1  7.765300  0.065500  0.458700  0.066100  7.888038  0.000000  2.270000
  2.103200  0.222800  0.366700  0.150400  0.115500  0.128300  0.671900  /
  27339 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0082  0  0  0  1  0  1.2  0  6.0324  0  0.08  /
  27339 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.5107  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27343 'GENSAL' 1  6.000000  0.125200  0.371400  3.018200  0.000000  1.249900  0.811400
  0.395700  0.392800  0.234300  0.172700  0.634400  /
  27343 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.075  1  0  2.4767  0.1355  3.3022  0.4064  /
  27343 'HYGOV' 1  0.05  0.663522  8.43708  0.05  0.4  0.167  1  0  1.8427  1.2  0.2  0.0751  /
  27343 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27343 'GENSAL' 2  6.000000  0.125200  0.371400  3.018200  0.000000  1.249900  0.811400
  0.395700  0.392800  0.234300  0.172700  0.634400  /
  27343 'ESDC1A' 2  0.06  40  0.033333  0  0  10  -10  0  0.9  0.075  1  0  2.4767  0.1355  3.3022  0.4064  /
  27343 'HYGOV' 2  0.05  0.663522  8.43708  0.05  0.4  0.167  1  0  1.8427  1.2  0.2  0.0751  /
  27343 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27344 'GENSAL' 1  6.000000  0.125200  0.371400  3.018200  0.000000  1.249900  0.811400
  0.395700  0.392800  0.234300  0.172700  0.634400  /
  27344 'ESDC1A' 1  0.06  40  0.01  0  0  10  -10  0  0.9  0.075  1  0  2.4767  0.1355  3.3022  0.4064  /
  27344 'HYGOV' 1  0.05  0.663522  8.43708  0.05  0.4  0.167  1  0  1.8427  1.2  0.2  0.0751  /
  27344 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27347 'GENSAL' 1  6.000000  0.069000  0.066700  3.220200  0.000000  1.258200  0.816900
  0.491400  0.441000  0.178900  0.135300  0.616400  /
  27347 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27347 'HYGOV' 1  0.07  0.143187  2.04594  0.2  0.4  0.167  1  0  0.3855  1.2  0  0.0777  /
  27347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27348 'GENSAL' 1  6.000000  0.069000  0.066700  3.220200  0.000000  1.258200  0.816900
  0.491400  0.441000  0.178900  0.135300  0.616400  /
  27348 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27348 'HYGOV' 1  0.07  0.143187  2.04594  0.2  0.4  0.167  1  0  0.3855  1.2  0  0.0777  /
  27348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27348 'GENSAL' 2  6.000000  0.069000  0.066700  3.220200  0.000000  1.258200  0.816900
  0.491400  0.441000  0.178900  0.135300  0.616400  /
  27348 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27348 'HYGOV' 2  0.07  0.143187  2.04594  0.2  0.4  0.167  1  0  0.3855  1.2  0  0.0777  /
  27348 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27350 'GENSAL' 1  6.000000  0.410200  0.199200  2.489900  0.000000  1.118500  0.725700
  0.288300  0.205400  0.175600  0.141800  0.379400  /
  27350 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27350 'HYGOV' 1  0.05  0.831505  8.69709  0.05  0.4  0.167  1  0  1.9145  1.2  1  0.0793  /
  27350 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27350 'GENSAL' 2  6.000000  0.410200  0.199200  2.489900  0.000000  1.118500  0.725700
  0.288300  0.205400  0.175600  0.141800  0.379400  /
  27350 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27350 'HYGOV' 2  0.05  0.831505  8.69709  0.05  0.4  0.167  1  0  1.9145  1.2  1  0.0793  /
  27350 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27350 'GENSAL' 3  6.000000  0.410200  0.199200  2.489900  0.000000  1.118500  0.725700
  0.288300  0.205400  0.175600  0.141800  0.379400  /
  27350 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27350 'HYGOV' 3  0.05  0.831505  8.69709  0.05  0.4  0.167  1  0  1.9145  1.2  1  0.0793  /
  27350 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27351 'GENSAL' 1  6.000000  0.209300  0.321900  3.931000  0.000000  1.211100  0.786100
  0.408600  0.261400  0.087700  0.184700  0.451600  /
  27351 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27351 'HYGOV' 1  0.04  0.174527  3.02524  0.2  0.5  0.1  1  0  0.5807  1.25  0  0.0742  /
  27351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27351 'GENSAL' 2  6.000000  0.209300  0.321900  3.931000  0.000000  1.211100  0.786100
  0.408600  0.261400  0.087700  0.184700  0.451600  /
  27351 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27351 'HYGOV' 2  0.04  0.174527  3.02524  0.2  0.5  0.1  1  0  0.5807  1.25  0  0.0742  /
  27351 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27351 'GENSAL' 3  6.000000  0.285300  0.179000  2.856500  0.000000  1.379600  0.896100
  0.459300  0.345600  0.235200  0.284200  0.929600  /
  27351 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27351 'HYGOV' 3  0.05  0.624415  7.58188  0.05  0.5  0.07  1  0  1.6159  1.25  0  0.0731  /
  27351 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27352 'GENSAL' 1  6.000000  0.204300  0.487200  1.213300  0.000000  0.771000  0.499000
  0.229400  0.148900  0.119600  0.073800  0.236600  /
  27352 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5401  0.0837  3.3868  0.3834  /
  27352 'HYGOV' 1  0.07  1.61684  8.27889  0.05  0.5  0.167  1  0  1.7997  1.25  0.2  0.0721  /
  27352 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27352 'GENSAL' 2  6.000000  0.204300  0.487200  1.213300  0.000000  0.771000  0.499000
  0.229400  0.148900  0.119600  0.073800  0.236600  /
  27352 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5401  0.0837  3.3868  0.3834  /
  27352 'HYGOV' 2  0.07  1.61684  8.27889  0.05  0.5  0.167  1  0  1.7997  1.25  0.2  0.0721  /
  27352 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27352 'GENSAL' 3  6.000000  0.204300  0.487200  1.213300  0.000000  0.771000  0.499000
  0.229400  0.148900  0.119600  0.073800  0.236600  /
  27352 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5401  0.0837  3.3868  0.3834  /
  27352 'HYGOV' 3  0.07  1.61684  8.27889  0.05  0.5  0.167  1  0  1.7997  1.25  0.2  0.0721  /
  27352 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27352 'GENSAL' 4  6.000000  0.584400  0.194500  3.684300  0.000000  1.289500  0.837300
  0.434700  0.403200  0.222000  0.191700  0.499400  /
  27352 'ESDC2A' 4  0.02  9.3  0.033333  0.11  0.5  1.17  -1.17  1  0.2  0  0.15  0  2.36  0.1884  3.1467  0.7535  /
  27352 'HYGOV' 4  0.05  0.486732  7.6199  0.2  0.33  0.167  1  0  1.6257  1.2  0.5  0.0756  /
  27352 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27353 'GENSAL' 1  6.000000  0.549600  0.519100  2.111900  0.000000  1.249200  0.811000
  0.558400  0.427000  0.186700  0.145600  0.408700  /
  27353 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6218  0.0848  3.4958  0.3885  /
  27353 'HYGOV' 1  0.04  0.967335  8.59197  0.05  0.33  0.1  1  0  1.8853  1.25  1  0.0761  /
  27353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27353 'GENSAL' 2  6.000000  0.549600  0.519100  2.111900  0.000000  1.249200  0.811000
  0.558400  0.427000  0.186700  0.145600  0.408700  /
  27353 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6218  0.0848  3.4958  0.3885  /
  27353 'HYGOV' 2  0.04  0.967335  8.59197  0.05  0.33  0.1  1  0  1.8853  1.25  1  0.0761  /
  27353 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27353 'GENSAL' 3  6.000000  0.220600  0.156200  3.359100  0.000000  0.992100  0.643300
  0.321400  0.272800  0.142500  0.217400  0.683000  /
  27353 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9626  0.0825  3.9501  0.3781  /
  27353 'HYGOV' 3  0.05  0.638565  8.98109  0.4  0.5  0.07  1  0  1.9946  1.2  1  0.0747  /
  27353 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27355 'GENROU' 1  7.979200  0.049400  1.403700  0.045000  7.069959  0.000000  1.434000
  1.428600  0.331800  0.497300  0.235900  0.183700  0.005400  0.333800  /
  27355 'ESST4B' 1  0  3.3346  3.3346  1  -1  0  1  0  1  -1  0  6.0019  0  6.9457  0.08  0  0  /
  27355 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6881  0  1  1  0.15  0.5  1.5261  0.1311  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27355 'GENROU' 2  7.979200  0.049400  1.403700  0.045000  7.069959  0.000000  1.434000
  1.428600  0.331800  0.497300  0.235900  0.183700  0.005400  0.333800  /
  27355 'ESST4B' 2  0  3.3346  3.3346  1  -1  0  1  0  1  -1  0  6.0019  0  6.9457  0.08  0  0  /
  27355 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6881  0  1  1  0.15  0.5  1.5261  0.1311  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27355 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27357 'GENROU' 1  7.230500  0.042300  0.787000  0.090100  8.809262  0.000000  2.583200
  2.355900  0.212500  0.369000  0.106900  0.080800  0.097500  0.605700  /
  27357 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  22.0497  -22.0497  1.3  4  0  0.49  1  0.1  1.6  1  10  3.2251  0.936  4.3001  0.9762  /
  27357 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27361 'GENSAL' 1  6.000000  0.412000  0.457700  3.862000  0.000000  1.216500  0.789600
  0.444900  0.343300  0.151100  0.111200  0.284800  /
  27361 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5181  0.0817  3.3575  0.3743  /
  27361 'HYGOV' 1  0.05  0.168996  2.88068  0.4  0.4  0.167  1  0  0.5514  1.2  1  0.0765  /
  27361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27364 'GENROU' 1  9.730900  0.061600  0.574500  0.061100  1.655465  0.000000  2.235200
  2.075100  0.347300  0.551200  0.290600  0.227200  0.187300  0.652700  /
  27364 'ESST4B' 1  0  3.9644  3.9644  1  -1  0  1  0  1  -1  0  6.3951  0  8.0836  0.08  0  0  /
  27364 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  12.2402  2  0  1  1  0.15  0.0663  1.9354  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27364 'GENROU' 2  9.730900  0.061600  0.574500  0.061100  1.655465  0.000000  2.235200
  2.075100  0.347300  0.551200  0.290600  0.227200  0.187300  0.652700  /
  27364 'ESST4B' 2  0  3.9644  3.9644  1  -1  0  1  0  1  -1  0  6.3951  0  8.0836  0.08  0  0  /
  27364 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  12.2402  2  0  1  1  0.15  0.0663  1.9354  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27364 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27369 'GENSAL' 1  6.000000  0.383600  0.260100  3.692200  0.000000  0.672300  0.434600
  0.331100  0.252700  0.096600  0.241500  0.694100  /
  27369 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27369 'HYGOV' 1  0.07  0.146191  2.3899  0.2  0.5  0.167  1  0  0.4532  1.2  0  0.0762  /
  27369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27374 'WT3G1' 1  67  0.8  30  0  0.1  1.65  /
  27374 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  27374 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  27374 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  27375 'WT3G1' 1  54  0.8  30  0  0.1  1.65  /
  27375 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  27375 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.88  1.5  /
  27375 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  27378 'GENSAL' 1  6.000000  0.183000  0.442500  2.671700  0.000000  1.229700  0.798200
  0.306000  0.277500  0.128400  0.219200  0.797600  /
  27378 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5823  0.0808  3.4431  0.3701  /
  27378 'HYGOV' 1  0.05  0.135777  1.61384  0.2  0.5  0.167  1  0  0.3017  1.25  0.5  0.0747  /
  27378 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27378 'GENSAL' 2  6.000000  0.183000  0.442500  2.671700  0.000000  1.229700  0.798200
  0.306000  0.277500  0.128400  0.219200  0.797600  /
  27378 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5823  0.0808  3.4431  0.3701  /
  27378 'HYGOV' 2  0.05  0.135777  1.61384  0.2  0.5  0.167  1  0  0.3017  1.25  0.5  0.0747  /
  27378 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27378 'GENSAL' 3  6.000000  0.049300  0.383000  1.465100  0.000000  0.812900  0.526300
  0.413400  0.336400  0.154500  0.295100  0.755100  /
  27378 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6443  0.0863  3.5257  0.3954  /
  27378 'HYGOV' 3  0.07  0.84729  5.38109  0.4  0.5  0.07  1  0  1.0855  1.2  0.5  0.0702  /
  27378 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27378 'GENSAL' 4  6.000000  0.049300  0.383000  1.465100  0.000000  0.812900  0.526300
  0.413400  0.336400  0.154500  0.295100  0.755100  /
  27378 'IEEET1' 4  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6443  0.0863  3.5257  0.3954  /
  27378 'HYGOV' 4  0.07  0.84729  5.38109  0.4  0.5  0.07  1  0  1.0855  1.2  0.5  0.0702  /
  27378 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27378 'GENSAL' 5  6.000000  0.049300  0.383000  1.465100  0.000000  0.812900  0.526300
  0.413400  0.336400  0.154500  0.295100  0.755100  /
  27378 'IEEET1' 5  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6443  0.0863  3.5257  0.3954  /
  27378 'HYGOV' 5  0.07  0.84729  5.38109  0.4  0.5  0.07  1  0  1.0855  1.2  0.5  0.0702  /
  27378 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27378 'GENSAL' 6  6.000000  0.049300  0.383000  1.465100  0.000000  0.812900  0.526300
  0.413400  0.336400  0.154500  0.295100  0.755100  /
  27378 'IEEET1' 6  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6443  0.0863  3.5257  0.3954  /
  27378 'HYGOV' 6  0.07  0.84729  5.38109  0.4  0.5  0.07  1  0  1.0855  1.2  0.5  0.0702  /
  27378 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27378 'GENSAL' 7  6.000000  0.521400  0.410400  3.932400  0.000000  1.222000  0.793300
  0.416200  0.332300  0.245300  0.127700  0.600200  /
  27378 'SCRX' 7  0.1  10.01  100  0  -4  5  0  0  /
  27378 'HYGOV' 7  0.04  0.494165  8.20729  0.05  0.33  0.2  1  0  1.7804  1.2  1  0.0738  /
  27378 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27380 'GENROU' 1  9.962700  0.042500  0.931200  0.074000  3.288864  0.000000  1.545000
  1.518200  0.241600  0.422100  0.124800  0.095100  0.146800  0.466700  /
  27380 'ESST4B' 1  0  3.7876  3.7876  1  -1  0  1  0  1  -1  0  6.1107  0  6.233  0.08  0  0  /
  27380 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.8443  0  1  1  0.15  0.1152  1.0568  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27380 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27380 'GENROU' 2  9.962700  0.042500  0.931200  0.074000  3.288864  0.000000  1.545000
  1.518200  0.241600  0.422100  0.124800  0.095100  0.146800  0.466700  /
  27380 'ESST4B' 2  0  3.7876  3.7876  1  -1  0  1  0  1  -1  0  6.1107  0  6.233  0.08  0  0  /
  27380 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.8443  0  1  1  0.15  0.1152  1.0568  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27380 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27381 'GENROU' 1  9.962700  0.042500  0.931200  0.074000  3.288864  0.000000  1.545000
  1.518200  0.241600  0.422100  0.124800  0.095100  0.146800  0.466700  /
  27381 'ESST4B' 1  0  3.7876  3.7876  1  -1  0  1  0  1  -1  0  6.1107  0  6.233  0.08  0  0  /
  27381 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.8443  0  1  1  0.15  0.1152  1.0568  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27381 'GENROU' 2  9.962700  0.042500  0.931200  0.074000  3.288864  0.000000  1.545000
  1.518200  0.241600  0.422100  0.124800  0.095100  0.146800  0.466700  /
  27381 'ESST4B' 2  0  3.7876  3.7876  1  -1  0  1  0  1  -1  0  6.1107  0  6.233  0.08  0  0  /
  27381 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.8443  0  1  1  0.15  0.1152  1.0568  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27381 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27384 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  27384 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  27390 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  27390 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  27398 'GENSAL' 1  6.000000  0.258900  0.145700  3.272800  0.000000  1.000000  0.648400
  0.319300  0.225800  0.201700  0.052700  0.271300  /
  27398 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8542  0.0814  3.8056  0.373  /
  27398 'HYGOV' 1  0.04  0.435423  6.13874  0.4  0.5  0.167  1  0  1.2606  1.2  1  0.0711  /
  27398 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27399 'GENSAL' 1  6.000000  0.258900  0.145700  3.272800  0.000000  1.000000  0.648400
  0.319300  0.225800  0.201700  0.052700  0.271300  /
  27399 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8542  0.0814  3.8056  0.373  /
  27399 'HYGOV' 1  0.04  0.435423  6.13874  0.4  0.5  0.167  1  0  1.2606  1.2  1  0.0711  /
  27399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27400 'GENSAL' 1  6.000000  0.258900  0.145700  3.272800  0.000000  1.000000  0.648400
  0.319300  0.225800  0.201700  0.052700  0.271300  /
  27400 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8542  0.0814  3.8056  0.373  /
  27400 'HYGOV' 1  0.04  0.435423  6.13874  0.4  0.5  0.167  1  0  1.2606  1.2  1  0.0711  /
  27400 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27401 'GENSAL' 1  6.000000  0.258900  0.145700  3.272800  0.000000  1.000000  0.648400
  0.319300  0.225800  0.201700  0.052700  0.271300  /
  27401 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8542  0.0814  3.8056  0.373  /
  27401 'HYGOV' 1  0.04  0.435423  6.13874  0.4  0.5  0.167  1  0  1.2606  1.2  1  0.0711  /
  27401 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27402 'GENSAL' 1  6.000000  0.258900  0.145700  3.272800  0.000000  1.000000  0.648400
  0.319300  0.225800  0.201700  0.052700  0.271300  /
  27402 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8542  0.0814  3.8056  0.373  /
  27402 'HYGOV' 1  0.04  0.435423  6.13874  0.4  0.5  0.167  1  0  1.2606  1.2  1  0.0711  /
  27402 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27403 'GENSAL' 1  6.000000  0.258900  0.145700  3.272800  0.000000  1.000000  0.648400
  0.319300  0.225800  0.201700  0.052700  0.271300  /
  27403 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8542  0.0814  3.8056  0.373  /
  27403 'HYGOV' 1  0.04  0.435423  6.13874  0.4  0.5  0.167  1  0  1.2606  1.2  1  0.0711  /
  27403 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27408 'GENSAL' 1  6.000000  0.560700  0.403500  3.957000  0.000000  0.735500  0.475900
  0.290800  0.206500  0.175700  0.139900  0.606200  /
  27408 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27408 'HYGOV' 1  0.05  0.520298  8.65292  0.04  0.33  0.167  1  0  1.9022  1.2  1  0.0777  /
  27408 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27412 'GENSAL' 1  6.000000  0.457500  0.052000  2.673300  0.000000  1.138900  0.739000
  0.559300  0.439800  0.129700  0.220200  0.739200  /
  27412 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27412 'HYGOV' 1  0.05  0.471024  5.45512  0.05  0.33  0.07  1  0  1.1023  1.25  1  0.0711  /
  27412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27414 'GENSAL' 1  6.000000  0.571800  0.566400  2.254700  0.000000  1.088800  0.706300
  0.420700  0.294500  0.140600  0.101800  0.496300  /
  27414 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  2.36  0.1605  3.1467  0.6421  /
  27414 'HYGOV' 1  0.04  0.946991  8.94387  0.05  0.4  0.2  1  0  1.984  1.25  1  0.0705  /
  27414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27414 'GENSAL' 2  6.000000  0.571800  0.566400  2.254700  0.000000  1.088800  0.706300
  0.420700  0.294500  0.140600  0.101800  0.496300  /
  27414 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  2.36  0.1605  3.1467  0.6421  /
  27414 'HYGOV' 2  0.04  0.946991  8.94387  0.05  0.4  0.2  1  0  1.984  1.25  1  0.0705  /
  27414 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27414 'GENSAL' 3  6.000000  0.571800  0.566400  2.254700  0.000000  1.088800  0.706300
  0.420700  0.294500  0.140600  0.101800  0.496300  /
  27414 'ESDC2A' 3  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  2.36  0.1605  3.1467  0.6421  /
  27414 'HYGOV' 3  0.04  0.946991  8.94387  0.05  0.4  0.2  1  0  1.984  1.25  1  0.0705  /
  27414 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27416 'GENSAL' 1  6.000000  0.238200  0.071600  3.038500  0.000000  1.233200  0.800500
  0.507900  0.451200  0.092300  0.263800  0.873200  /
  27416 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1806  2.3467  0.7226  /
  27416 'HYGOV' 1  0.05  0.388786  5.13097  0.2  0.5  0.2  1  0  1.0292  1.2  0  0.0764  /
  27416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27418 'GENSAL' 1  6.000000  0.441900  0.370100  3.590100  0.000000  1.218900  0.791200
  0.564900  0.479300  0.190600  0.076400  0.292700  /
  27418 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9761  0.0851  3.9681  0.3901  /
  27418 'HYGOV' 1  0.05  0.218579  3.4504  0.05  0.4  0.07  1  0  0.6679  1.25  0  0.0732  /
  27418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27418 'GENSAL' 2  6.000000  0.441900  0.370100  3.590100  0.000000  1.218900  0.791200
  0.564900  0.479300  0.190600  0.076400  0.292700  /
  27418 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9761  0.0851  3.9681  0.3901  /
  27418 'HYGOV' 2  0.05  0.218579  3.4504  0.05  0.4  0.07  1  0  0.6679  1.25  0  0.0732  /
  27418 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27420 'GENSAL' 1  6.000000  0.325600  0.541000  1.091300  0.000000  1.244400  0.807900
  0.603900  0.498500  0.169100  0.086600  0.243500  /
  27420 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5387  0.0808  3.3849  0.3701  /
  27420 'HYGOV' 1  0.05  0.911319  4.34535  0.04  0.4  0.167  1  0  0.8568  1.2  0.5  0.08  /
  27420 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27422 'GENSAL' 1  6.000000  0.073100  0.484300  1.038200  0.000000  0.595900  0.384700
  0.287500  0.206500  0.113500  0.153400  0.650000  /
  27422 'ESDC2A' 1  0.02  50  0.01  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.33  0.1962  1.7733  0.7848  /
  27422 'HYGOV' 1  0.07  1.0647  4.81284  0.4  0.5  0.167  1  0  0.9586  1.25  0  0.0708  /
  27422 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27422 'GENSAL' 2  6.000000  0.073100  0.484300  1.038200  0.000000  0.595900  0.384700
  0.287500  0.206500  0.113500  0.153400  0.650000  /
  27422 'ESDC2A' 2  0.02  50  0.033333  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.33  0.1962  1.7733  0.7848  /
  27422 'HYGOV' 2  0.07  1.0647  4.81284  0.4  0.5  0.167  1  0  0.9586  1.25  0  0.0708  /
  27422 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27422 'GENSAL' 3  6.000000  0.299100  0.309800  3.512900  0.000000  0.584600  0.377400
  0.231100  0.145000  0.076300  0.237000  0.564400  /
  27422 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27422 'HYGOV' 3  0.05  0.406193  6.14637  0.04  0.33  0.1  1  0  1.2624  1.2  1  0.0724  /
  27422 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27422 'GENSAL' 4  6.000000  0.299100  0.309800  3.512900  0.000000  0.584600  0.377400
  0.231100  0.145000  0.076300  0.237000  0.564400  /
  27422 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  27422 'HYGOV' 4  0.05  0.406193  6.14637  0.04  0.33  0.1  1  0  1.2624  1.2  1  0.0724  /
  27422 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27426 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  27426 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  27426 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  27426 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  27430 'GENSAL' 1  6.000000  0.313000  0.514400  1.636700  0.000000  1.143100  0.741800
  0.281200  0.278400  0.144400  0.299200  0.924000  /
  27430 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27430 'HYGOV' 1  0.05  1.12944  7.83758  0.04  0.4  0.167  1  0  1.6823  1.25  0.2  0.0792  /
  27430 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27430 'GENSAL' 2  6.000000  0.313000  0.514400  1.636700  0.000000  1.143100  0.741800
  0.281200  0.278400  0.144400  0.299200  0.924000  /
  27430 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27430 'HYGOV' 2  0.05  1.12944  7.83758  0.04  0.4  0.167  1  0  1.6823  1.25  0.2  0.0792  /
  27430 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27430 'GENSAL' 3  6.000000  0.313000  0.514400  1.636700  0.000000  1.143100  0.741800
  0.281200  0.278400  0.144400  0.299200  0.924000  /
  27430 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  27430 'HYGOV' 3  0.05  1.12944  7.83758  0.04  0.4  0.167  1  0  1.6823  1.25  0.2  0.0792  /
  27430 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27432 'GENSAL' 1  6.000000  0.157400  0.190900  3.885200  0.000000  1.075700  0.697800
  0.449400  0.411700  0.220900  0.263600  0.819900  /
  27432 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7553  0.0815  3.6738  0.3737  /
  27432 'HYGOV' 1  0.07  0.324399  5.45995  0.05  0.5  0.07  1  0  1.1034  1.2  0.5  0.0712  /
  27432 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27434 'GENSAL' 1  6.000000  0.226500  0.527900  3.611200  0.000000  0.692500  0.447800
  0.311400  0.197200  0.152800  0.051800  0.125100  /
  27434 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27434 'HYGOV' 1  0.07  0.366977  5.72845  0.4  0.5  0.07  1  0  1.1649  1.25  0.2  0.0767  /
  27434 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27434 'GENSAL' 2  6.000000  0.560900  0.513500  3.584000  0.000000  0.882000  0.571400
  0.210000  0.155800  0.130300  0.131400  0.370500  /
  27434 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27434 'HYGOV' 2  0.05  0.270043  4.23222  0.4  0.5  0.167  1  0  0.8325  1.25  0  0.0768  /
  27434 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27437 'GENSAL' 1  6.000000  0.582100  0.506600  3.305600  0.000000  0.591100  0.381700
  0.262500  0.223500  0.085300  0.114300  0.373500  /
  27437 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9161  0.0829  3.8881  0.3802  /
  27437 'HYGOV' 1  0.05  0.341544  4.91206  0.05  0.33  0.167  1  0  0.9805  1.2  0.2  0.0753  /
  27437 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27438 'GENSAL' 1  6.000000  0.582100  0.506600  3.305600  0.000000  0.591100  0.381700
  0.262500  0.223500  0.085300  0.114300  0.373500  /
  27438 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9161  0.0829  3.8881  0.3802  /
  27438 'HYGOV' 1  0.05  0.341544  4.91206  0.05  0.33  0.167  1  0  0.9805  1.2  0.2  0.0753  /
  27438 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27442 'GENSAL' 1  6.000000  0.479500  0.472000  2.311500  0.000000  0.765000  0.495100
  0.330100  0.254800  0.142800  0.153000  0.534600  /
  27442 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27442 'HYGOV' 1  0.04  0.525899  5.27397  0.05  0.33  0.07  1  0  1.0613  1.2  1  0.0759  /
  27442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27443 'GENSAL' 1  6.000000  0.479500  0.472000  2.311500  0.000000  0.765000  0.495100
  0.330100  0.254800  0.142800  0.153000  0.534600  /
  27443 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27443 'HYGOV' 1  0.04  0.525899  5.27397  0.05  0.33  0.07  1  0  1.0613  1.2  1  0.0759  /
  27443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27447 'GENSAL' 1  6.000000  0.515600  0.450900  2.549400  0.000000  1.430800  0.929500
  0.517000  0.299400  0.189200  0.163400  0.425200  /
  27447 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2122  1.7733  0.849  /
  27447 'HYGOV' 1  0.04  0.205727  2.3232  0.05  0.5  0.167  1  0  0.44  1.25  0  0.0726  /
  27447 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27447 'GENSAL' 2  6.000000  0.515600  0.450900  2.549400  0.000000  1.430800  0.929500
  0.517000  0.299400  0.189200  0.163400  0.425200  /
  27447 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2122  1.7733  0.849  /
  27447 'HYGOV' 2  0.04  0.205727  2.3232  0.05  0.5  0.167  1  0  0.44  1.25  0  0.0726  /
  27447 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27448 'GENSAL' 1  6.000000  0.515600  0.450900  2.549400  0.000000  1.430800  0.929500
  0.517000  0.299400  0.189200  0.163400  0.425200  /
  27448 'ESDC2A' 1  0.02  50  0.01  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2122  1.7733  0.849  /
  27448 'HYGOV' 1  0.04  0.205727  2.3232  0.05  0.5  0.167  1  0  0.44  1.25  0  0.0726  /
  27448 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27448 'GENSAL' 2  6.000000  0.515600  0.450900  2.549400  0.000000  1.430800  0.929500
  0.517000  0.299400  0.189200  0.163400  0.425200  /
  27448 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2122  1.7733  0.849  /
  27448 'HYGOV' 2  0.04  0.205727  2.3232  0.05  0.5  0.167  1  0  0.44  1.25  0  0.0726  /
  27448 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27449 'GENSAL' 1  6.000000  0.515600  0.450900  2.549400  0.000000  1.430800  0.929500
  0.517000  0.299400  0.189200  0.163400  0.425200  /
  27449 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2122  1.7733  0.849  /
  27449 'HYGOV' 1  0.04  0.205727  2.3232  0.05  0.5  0.167  1  0  0.44  1.25  0  0.0726  /
  27449 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27449 'GENSAL' 2  6.000000  0.515600  0.450900  2.549400  0.000000  1.430800  0.929500
  0.517000  0.299400  0.189200  0.163400  0.425200  /
  27449 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2122  1.7733  0.849  /
  27449 'HYGOV' 2  0.04  0.205727  2.3232  0.05  0.5  0.167  1  0  0.44  1.25  0  0.0726  /
  27449 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27452 'GENSAL' 1  6.000000  0.457700  0.515400  1.886700  0.000000  0.895000  0.579900
  0.217600  0.172700  0.087800  0.159200  0.415200  /
  27452 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  1.17  -1.17  0.2  0.2  0  1  0  1.33  0.196  1.7733  0.784  /
  27452 'HYGOV' 1  0.05  0.677499  5.53411  0.2  0.33  0.07  1  0  1.1203  1.2  0  0.0772  /
  27452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27452 'GENSAL' 2  6.000000  0.387200  0.107200  2.461400  0.000000  0.689200  0.445700
  0.341100  0.229300  0.220700  0.228600  0.690000  /
  27452 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27452 'HYGOV' 2  0.07  0.792875  8.23961  0.05  0.5  0.167  1  0  1.7891  1.25  0  0.0746  /
  27452 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27453 'GENSAL' 1  6.000000  0.387200  0.107200  2.461400  0.000000  0.689200  0.445700
  0.341100  0.229300  0.220700  0.228600  0.690000  /
  27453 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  27453 'HYGOV' 1  0.07  0.792875  8.23961  0.05  0.5  0.167  1  0  1.7891  1.25  0  0.0746  /
  27453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27453 'GENSAL' 2  6.000000  0.086700  0.449100  2.074400  0.000000  0.972700  0.630600
  0.249400  0.237100  0.134600  0.247700  0.657100  /
  27453 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  27453 'HYGOV' 2  0.05  0.725208  6.46221  0.04  0.33  0.07  1  0  1.3376  1.2  0  0.0741  /
  27453 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27454 'GENSAL' 1  6.000000  0.086700  0.449100  2.074400  0.000000  0.972700  0.630600
  0.249400  0.237100  0.134600  0.247700  0.657100  /
  27454 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27454 'HYGOV' 1  0.05  0.725208  6.46221  0.04  0.33  0.07  1  0  1.3376  1.2  0  0.0741  /
  27454 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27454 'GENSAL' 2  6.000000  0.370300  0.481800  2.375300  0.000000  1.430800  0.929500
  0.650600  0.587200  0.111000  0.102500  0.506200  /
  27454 'IEEET1' 2  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.9289  0.0836  3.9052  0.3834  /
  27454 'HYGOV' 2  0.05  0.44678  4.62718  0.4  0.5  0.2  1  0  0.9179  1.2  1  0.0781  /
  27454 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27455 'GENSAL' 1  6.000000  0.370300  0.481800  2.375300  0.000000  1.430800  0.929500
  0.650600  0.587200  0.111000  0.102500  0.506200  /
  27455 'IEEET1' 1  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.9289  0.0836  3.9052  0.3834  /
  27455 'HYGOV' 1  0.05  0.44678  4.62718  0.4  0.5  0.2  1  0  0.9179  1.2  1  0.0781  /
  27455 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27462 'GENSAL' 1  6.000000  0.364500  0.328000  3.648000  0.000000  1.161700  0.753900
  0.405200  0.353000  0.154700  0.134000  0.449000  /
  27462 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0191  1  0  2.4527  0.1389  3.2703  0.4166  /
  27462 'HYGOV' 1  0.04  0.425591  6.65756  0.04  0.4  0.07  1  0  1.3848  1.2  0  0.0786  /
  27462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27463 'GENSAL' 1  6.000000  0.364500  0.328000  3.648000  0.000000  1.161700  0.753900
  0.405200  0.353000  0.154700  0.134000  0.449000  /
  27463 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0191  1  0  2.4527  0.1389  3.2703  0.4166  /
  27463 'HYGOV' 1  0.04  0.425591  6.65756  0.04  0.4  0.07  1  0  1.3848  1.2  0  0.0786  /
  27463 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27464 'GENSAL' 1  6.000000  0.364500  0.328000  3.648000  0.000000  1.161700  0.753900
  0.405200  0.353000  0.154700  0.134000  0.449000  /
  27464 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0191  1  0  2.4527  0.1389  3.2703  0.4166  /
  27464 'HYGOV' 1  0.04  0.425591  6.65756  0.04  0.4  0.07  1  0  1.3848  1.2  0  0.0786  /
  27464 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27464 'GENSAL' 2  6.000000  0.364500  0.328000  3.648000  0.000000  1.161700  0.753900
  0.405200  0.353000  0.154700  0.134000  0.449000  /
  27464 'ESDC1A' 2  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0191  1  0  2.4527  0.1389  3.2703  0.4166  /
  27464 'HYGOV' 2  0.04  0.425591  6.65756  0.04  0.4  0.07  1  0  1.3848  1.2  0  0.0786  /
  27464 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27466 'GENSAL' 1  6.000000  0.363600  0.506500  3.537300  0.000000  0.826800  0.535400
  0.285300  0.276400  0.173300  0.291400  0.847500  /
  27466 'ESDC2A' 1  0.02  50  0.01  0.11  0.5  7.21  -7.21  1  1  0  0.15  0  1.76  0.2105  2.3467  0.8421  /
  27466 'HYGOV' 1  0.05  0.583199  8.66874  0.05  0.5  0.1  1  0  1.9066  1.25  1  0.0759  /
  27466 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27466 'GENSAL' 2  6.000000  0.363600  0.506500  3.537300  0.000000  0.826800  0.535400
  0.285300  0.276400  0.173300  0.291400  0.847500  /
  27466 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  7.21  -7.21  1  1  0  0.15  0  1.76  0.2105  2.3467  0.8421  /
  27466 'HYGOV' 2  0.05  0.583199  8.66874  0.05  0.5  0.1  1  0  1.9066  1.25  1  0.0759  /
  27466 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27466 'GENSAL' 3  6.000000  0.363600  0.506500  3.537300  0.000000  0.826800  0.535400
  0.285300  0.276400  0.173300  0.291400  0.847500  /
  27466 'ESDC2A' 3  0.02  50  0.033333  0.11  0.5  7.21  -7.21  1  1  0  0.15  0  1.76  0.2105  2.3467  0.8421  /
  27466 'HYGOV' 3  0.05  0.583199  8.66874  0.05  0.5  0.1  1  0  1.9066  1.25  1  0.0759  /
  27466 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27469 'GENSAL' 1  6.000000  0.131700  0.463400  3.476700  0.000000  1.139600  0.739500
  0.415200  0.395700  0.088100  0.093800  0.519800  /
  27469 'ESDC1A' 1  0  40  0.033333  0  0  10  -10  0  0.9  0.0752  1  0  2.2907  0.148  3.0542  0.444  /
  27469 'HYGOV' 1  0.05  0.348819  5.26198  0.4  0.5  0.167  1  0  1.0586  1.25  0.2  0.0712  /
  27469 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27470 'GENSAL' 1  6.000000  0.199300  0.060700  2.392400  0.000000  1.154600  0.749200
  0.386400  0.286000  0.095500  0.087500  0.346900  /
  27470 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27470 'HYGOV' 1  0.05  0.754975  7.67095  0.4  0.33  0.167  1  0  1.6389  1.2  0.2  0.0702  /
  27470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27472 'GENSAL' 1  6.000000  0.189300  0.306500  3.014100  0.000000  1.333900  0.866200
  0.629300  0.603600  0.244500  0.283400  0.840700  /
  27472 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27472 'HYGOV' 1  0.07  0.486708  6.31004  0.2  0.5  0.167  1  0  1.3012  1.2  0.5  0.0733  /
  27472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27473 'GENSAL' 1  6.000000  0.248400  0.515800  1.270100  0.000000  0.560100  0.361400
  0.285600  0.272600  0.248300  0.223200  0.532300  /
  27473 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0588  1  0  2.3281  0.1395  3.1042  0.4184  /
  27473 'HYGOV' 1  0.07  1.31726  7.14219  0.05  0.4  0.07  1  0  1.5043  1.2  1  0.0739  /
  27473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27474 'GENSAL' 1  6.000000  0.369100  0.070000  2.517700  0.000000  0.824600  0.534000
  0.253100  0.229100  0.164100  0.219500  0.735200  /
  27474 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27474 'HYGOV' 1  0.05  0.162405  1.81684  0.05  0.4  0.167  1  0  0.3409  1.25  0  0.0747  /
  27474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27478 'GENSAL' 1  6.000000  0.499700  0.441700  2.076700  0.000000  1.430500  0.929300
  0.575600  0.557000  0.100500  0.186100  0.575500  /
  27478 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27478 'HYGOV' 1  0.07  0.894494  7.87304  0.05  0.4  0.167  1  0  1.6916  1.2  0.5  0.073  /
  27478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27478 'GENSAL' 2  6.000000  0.499700  0.441700  2.076700  0.000000  1.430500  0.929300
  0.575600  0.557000  0.100500  0.186100  0.575500  /
  27478 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  27478 'HYGOV' 2  0.07  0.894494  7.87304  0.05  0.4  0.167  1  0  1.6916  1.2  0.5  0.073  /
  27478 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27478 'GENSAL' 3  6.000000  0.543100  0.041000  3.207000  0.000000  1.039700  0.674300
  0.452400  0.343300  0.195700  0.246300  0.658700  /
  27478 'IEEET1' 3  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.5911  0.0835  3.4548  0.3826  /
  27478 'HYGOV' 3  0.04  0.50322  6.9047  0.05  0.4  0.07  1  0  1.4453  1.25  0.5  0.0706  /
  27478 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27480 'GENROU' 1  6.230800  0.064900  1.248800  0.070200  3.662211  0.000000  1.792100
  1.717600  0.159600  0.380300  0.110200  0.083400  0.121400  0.613500  /
  27480 'ESST4B' 1  0  3.2192  3.2192  1  -1  0  1  0  1  -1  0  5.4661  0  7.9872  0.08  0  0  /
  27480 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0193  0  1  1  0.15  0.5  1.6929  0.1269  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27481 'GENROU' 1  6.230800  0.064900  1.248800  0.070200  3.662211  0.000000  1.792100
  1.717600  0.159600  0.380300  0.110200  0.083400  0.121400  0.613500  /
  27481 'ESST4B' 1  0  3.2192  3.2192  1  -1  0  1  0  1  -1  0  5.4661  0  7.9872  0.08  0  0  /
  27481 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0193  0  1  1  0.15  0.5  1.6929  0.1269  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27483 'GENROU' 1  6.230800  0.064900  1.248800  0.070200  3.662211  0.000000  1.792100
  1.717600  0.159600  0.380300  0.110200  0.083400  0.121400  0.613500  /
  27483 'ESST4B' 1  0  3.2192  3.2192  1  -1  0  1  0  1  -1  0  5.4661  0  7.9872  0.08  0  0  /
  27483 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0193  0  1  1  0.15  0.5  1.6929  0.1269  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27483 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27484 'GENROU' 1  6.230800  0.064900  1.248800  0.070200  3.662211  0.000000  1.792100
  1.717600  0.159600  0.380300  0.110200  0.083400  0.121400  0.613500  /
  27484 'ESST4B' 1  0  3.2192  3.2192  1  -1  0  1  0  1  -1  0  5.4661  0  7.9872  0.08  0  0  /
  27484 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0193  0  1  1  0.15  0.5  1.6929  0.1269  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  27484 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27487 'GENSAL' 1  6.000000  0.211200  0.275700  2.539500  0.000000  1.272100  0.825900
  0.332500  0.224900  0.095500  0.263300  0.561100  /
  27487 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7404  0.0864  3.6538  0.3962  /
  27487 'HYGOV' 1  0.05  0.268589  3.00802  0.4  0.4  0.167  1  0  0.5772  1.25  1  0.0724  /
  27487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27487 'GENSAL' 2  6.000000  0.211200  0.275700  2.539500  0.000000  1.272100  0.825900
  0.332500  0.224900  0.095500  0.263300  0.561100  /
  27487 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7404  0.0864  3.6538  0.3962  /
  27487 'HYGOV' 2  0.05  0.268589  3.00802  0.4  0.4  0.167  1  0  0.5772  1.25  1  0.0724  /
  27487 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27487 'GENSAL' 3  6.000000  0.539800  0.159400  1.775500  0.000000  0.614300  0.396800
  0.242600  0.235800  0.222500  0.235500  0.542400  /
  27487 'ESDC1A' 3  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0632  1  0  2.435  0.1216  3.2466  0.3647  /
  27487 'HYGOV' 3  0.04  1.15692  8.63492  0.05  0.4  0.07  1  0  1.8972  1.2  0.5  0.0746  /
  27487 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27487 'GENSAL' 4  6.000000  0.539800  0.159400  1.775500  0.000000  0.614300  0.396800
  0.242600  0.235800  0.222500  0.235500  0.542400  /
  27487 'ESDC1A' 4  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0632  1  0  2.435  0.1216  3.2466  0.3647  /
  27487 'HYGOV' 4  0.04  1.15692  8.63492  0.05  0.4  0.07  1  0  1.8972  1.2  0.5  0.0746  /
  27487 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27495 'GENROU' 1  8.925400  0.057400  0.959800  0.054400  3.224478  0.000000  2.099500
  1.994700  0.397600  0.766400  0.284800  0.215300  0.095700  0.426500  /
  27495 'IEEET1' 1  0  25  0.2  1  -1  0  0.7993  0.1162  1  0  4.1455  0.1072  5.5274  0.3684  /
  27495 'IEEEG1' 1 0 0  12.2644  0.0783  0  0.1  0.1505  -0.1505  1.2796  0  0.395  0.3177  0  0  0  0  0.5  0.3954  0  0  0  0  /
  27495 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27498 'GENSAL' 1  6.000000  0.205200  0.558000  2.219800  0.000000  1.004500  0.651300
  0.333200  0.283500  0.161700  0.211700  0.521900  /
  27498 'ESDC2A' 1  0.01  50  0.01  0.1  0.75  0.4  -0.4  1  0.2  0  1  0  2.36  0.179  3.1467  0.716  /
  27498 'HYGOV' 1  0.07  0.23016  2.26393  0.05  0.5  0.167  1  0  0.4283  1.2  1  0.0772  /
  27498 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27503 'GENSAL' 1  6.000000  0.157700  0.047400  3.666200  0.000000  1.171300  0.760200
  0.373600  0.227100  0.222500  0.066100  0.395200  /
  27503 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  27503 'HYGOV' 1  0.05  0.462195  7.22787  0.05  0.4  0.2  1  0  1.5258  1.2  0.2  0.0769  /
  27503 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27509 'GENSAL' 1  6.000000  0.498300  0.307000  2.475200  0.000000  0.667600  0.431500
  0.270400  0.174300  0.075100  0.061700  0.149400  /
  27509 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8801  0.0803  3.8401  0.3679  /
  27509 'HYGOV' 1  0.05  0.828017  8.61725  0.05  0.33  0.1  1  0  1.8923  1.25  0  0.0767  /
  27509 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27513 'GENSAL' 1  6.000000  0.118600  0.435200  2.342000  0.000000  1.429300  0.928500
  0.627300  0.564500  0.083300  0.260800  0.707900  /
  27513 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0483  1  0  2.4543  0.1336  3.2724  0.4008  /
  27513 'HYGOV' 1  0.05  0.687616  6.89091  0.05  0.33  0.167  1  0  1.4419  1.2  0.2  0.0794  /
  27513 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27514 'GENSAL' 1  6.000000  0.118600  0.435200  2.342000  0.000000  1.429300  0.928500
  0.627300  0.564500  0.083300  0.260800  0.707900  /
  27514 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0483  1  0  2.4543  0.1336  3.2724  0.4008  /
  27514 'HYGOV' 1  0.05  0.687616  6.89091  0.05  0.33  0.167  1  0  1.4419  1.2  0.2  0.0794  /
  27514 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27516 'GENSAL' 1  6.000000  0.118600  0.435200  2.342000  0.000000  1.429300  0.928500
  0.627300  0.564500  0.083300  0.260800  0.707900  /
  27516 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0483  1  0  2.4543  0.1336  3.2724  0.4008  /
  27516 'HYGOV' 1  0.05  0.687616  6.89091  0.05  0.33  0.167  1  0  1.4419  1.2  0.2  0.0794  /
  27516 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29712 'GENROU' 1  7.084300  0.053500  1.133900  0.053000  3.288174  0.000000  2.213900
  2.101400  0.254800  0.469100  0.184700  0.137600  0.083900  0.402800  /
  29712 'ESST4B' 1  0  38.4217  0.3367  6  -6  0  1  0  4.6  -4.6  0  1  0  6.7454  0.0406  0  0  /
  29712 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.3167  0  0.4066  0.3314  0  7.0148  0.2396  0  0  0  0  0  0  0  /
  29712 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29713 'GENROU' 1  7.084300  0.053500  1.133900  0.053000  3.288174  0.000000  2.213900
  2.101400  0.254800  0.469100  0.184700  0.137600  0.083900  0.402800  /
  29713 'ESST4B' 1  0  38.4217  0.3367  6  -6  0  1  0  4.6  -4.6  0  1  0  6.7454  0.0406  0  0  /
  29713 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.3167  0  0.4066  0.3314  0  7.0148  0.2396  0  0  0  0  0  0  0  /
  29713 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29713 'GENROU' 2  7.084300  0.053500  1.133900  0.053000  3.288174  0.000000  2.213900
  2.101400  0.254800  0.469100  0.184700  0.137600  0.083900  0.402800  /
  29713 'ESST4B' 2  0  38.4217  0.3367  6  -6  0  1  0  4.6  -4.6  0  1  0  6.7454  0.0406  0  0  /
  29713 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.3167  0  0.4066  0.3314  0  7.0148  0.2396  0  0  0  0  0  0  0  /
  29713 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29721 'GENSAL' 1  6.000000  0.553900  0.313200  2.245900  0.000000  1.000000  0.648400
  0.447100  0.260000  0.108900  0.190900  0.746200  /
  29721 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5835  0.0845  3.4446  0.3874  /
  29721 'HYGOV' 1  0.05  0.844136  8.0227  0.05  0.4  0.167  1  0  1.7311  1.2  1  0.0779  /
  29721 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29722 'GENSAL' 1  6.000000  0.553900  0.313200  2.245900  0.000000  1.000000  0.648400
  0.447100  0.260000  0.108900  0.190900  0.746200  /
  29722 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5835  0.0845  3.4446  0.3874  /
  29722 'HYGOV' 1  0.05  0.844136  8.0227  0.05  0.4  0.167  1  0  1.7311  1.2  1  0.0779  /
  29722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29723 'GENSAL' 1  6.000000  0.553900  0.313200  2.245900  0.000000  1.000000  0.648400
  0.447100  0.260000  0.108900  0.190900  0.746200  /
  29723 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5835  0.0845  3.4446  0.3874  /
  29723 'HYGOV' 1  0.05  0.844136  8.0227  0.05  0.4  0.167  1  0  1.7311  1.2  1  0.0779  /
  29723 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29724 'GENSAL' 1  6.000000  0.553900  0.313200  2.245900  0.000000  1.000000  0.648400
  0.447100  0.260000  0.108900  0.190900  0.746200  /
  29724 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5835  0.0845  3.4446  0.3874  /
  29724 'HYGOV' 1  0.05  0.844136  8.0227  0.05  0.4  0.167  1  0  1.7311  1.2  1  0.0779  /
  29724 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29725 'GENSAL' 1  6.000000  0.553900  0.313200  2.245900  0.000000  1.000000  0.648400
  0.447100  0.260000  0.108900  0.190900  0.746200  /
  29725 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5835  0.0845  3.4446  0.3874  /
  29725 'HYGOV' 1  0.05  0.844136  8.0227  0.05  0.4  0.167  1  0  1.7311  1.2  1  0.0779  /
  29725 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29726 'GENSAL' 1  6.000000  0.553900  0.313200  2.245900  0.000000  1.000000  0.648400
  0.447100  0.260000  0.108900  0.190900  0.746200  /
  29726 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5835  0.0845  3.4446  0.3874  /
  29726 'HYGOV' 1  0.05  0.844136  8.0227  0.05  0.4  0.167  1  0  1.7311  1.2  1  0.0779  /
  29726 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29735 'WT3G1' 1  47  0.8  30  0  0.1  1.65  /
  29735 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29735 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29735 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29739 'GENROU' 1  7.197600  0.051800  0.534800  0.074800  2.974465  0.000000  1.902700
  1.811300  0.228300  0.512800  0.166200  0.123200  0.049300  0.333700  /
  29739 'ESST4B' 1  0  57.0228  1.4681  6  -6  0  1  0  1  -1  0  6.8615  0  6.302  0.046  0  0  /
  29739 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.0138  0  0.177  0.3451  0  6.0935  0.1198  0  0.4  0.3  0  0  0  0  /
  29739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29741 'GENROU' 1  8.218800  0.056900  1.044000  0.057500  4.542428  0.000000  2.510000
  2.296800  0.434700  0.690800  0.375900  0.295200  0.237800  0.740500  /
  29741 'ESST4B' 1  0  3.525  3.525  1  -1  0  1  0  1  -1  0  5.7263  0  6.01  0.08  0  0  /
  29741 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29741 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29742 'GENROU' 1  8.218800  0.056900  1.044000  0.057500  4.542428  0.000000  2.510000
  2.296800  0.434700  0.690800  0.375900  0.295200  0.237800  0.740500  /
  29742 'ESST4B' 1  0  3.525  3.525  1  -1  0  1  0  1  -1  0  5.7263  0  6.01  0.08  0  0  /
  29742 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29742 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29745 'GENROU' 1  8.213100  0.048900  1.137300  0.071800  4.982323  0.000000  2.060600
  1.958400  0.196300  0.267200  0.143700  0.105700  0.083300  0.401600  /
  29745 'ESST4B' 1  0  49.8934  6.9225  6  -6  0  1  0  1  -1  0  7.869  0  7.131  0.1141  0  0  /
  29745 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  1.1361  0  0.4787  1  0  0  0  0  0  0  0  0  0  0  /
  29745 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29750 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29750 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29751 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29751 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29755 'GENROU' 1  8.925600  0.060300  0.410000  0.067700  1.937806  0.000000  1.321900
  1.338200  0.157500  0.249800  0.133700  0.102200  0.123700  0.520900  /
  29755 'ESST4B' 1  0  3.7411  3.7411  1  -1  0.01  1  0  1  -1  0  6.1322  0  8.4081  0.08  0  0  /
  29755 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.5158  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29755 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29755 'GENROU' 2  8.925600  0.060300  0.410000  0.067700  1.937806  0.000000  1.321900
  1.338200  0.157500  0.249800  0.133700  0.102200  0.123700  0.520900  /
  29755 'ESST4B' 2  0  3.7411  3.7411  1  -1  0  1  0  1  -1  0  6.1322  0  8.4081  0.08  0  0  /
  29755 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.5158  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29755 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29756 'GENROU' 1  8.925600  0.060300  0.410000  0.067700  1.937806  0.000000  1.321900
  1.338200  0.157500  0.249800  0.133700  0.102200  0.123700  0.520900  /
  29756 'ESST4B' 1  0  3.7411  3.7411  1  -1  0  1  0  1  -1  0  6.1322  0  8.4081  0.08  0  0  /
  29756 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.5158  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29756 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29756 'GENROU' 2  8.925600  0.060300  0.410000  0.067700  1.937806  0.000000  1.321900
  1.338200  0.157500  0.249800  0.133700  0.102200  0.123700  0.520900  /
  29756 'ESST4B' 2  0  3.7411  3.7411  1  -1  0  1  0  1  -1  0  6.1322  0  8.4081  0.08  0  0  /
  29756 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.5158  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29756 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29757 'GENROU' 1  8.925600  0.060300  0.410000  0.067700  1.937806  0.000000  1.321900
  1.338200  0.157500  0.249800  0.133700  0.102200  0.123700  0.520900  /
  29757 'ESST4B' 1  0  3.7411  3.7411  1  -1  0  1  0  1  -1  0  6.1322  0  8.4081  0.08  0  0  /
  29757 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.5158  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29757 'GENROU' 2  8.925600  0.060300  0.410000  0.067700  1.937806  0.000000  1.321900
  1.338200  0.157500  0.249800  0.133700  0.102200  0.123700  0.520900  /
  29757 'ESST4B' 2  0  3.7411  3.7411  1  -1  0  1  0  1  -1  0  6.1322  0  8.4081  0.08  0  0  /
  29757 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.5158  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29757 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29761 'GENSAL' 1  6.000000  0.593000  0.491000  2.749000  0.000000  1.184300  0.768600
  0.344200  0.259100  0.189500  0.197700  0.651100  /
  29761 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.9033  0.0801  3.8711  0.3669  /
  29761 'HYGOV' 1  0.05  0.592188  6.96137  0.05  0.5  0.167  1  0  1.4593  1.25  0  0.0785  /
  29761 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29762 'GENSAL' 1  6.000000  0.593000  0.491000  2.749000  0.000000  1.184300  0.768600
  0.344200  0.259100  0.189500  0.197700  0.651100  /
  29762 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.9033  0.0801  3.8711  0.3669  /
  29762 'HYGOV' 1  0.05  0.592188  6.96137  0.05  0.5  0.167  1  0  1.4593  1.25  0  0.0785  /
  29762 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29762 'GENSAL' 2  6.000000  0.593000  0.491000  2.749000  0.000000  1.184300  0.768600
  0.344200  0.259100  0.189500  0.197700  0.651100  /
  29762 'IEEET1' 2  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.9033  0.0801  3.8711  0.3669  /
  29762 'HYGOV' 2  0.05  0.592188  6.96137  0.05  0.5  0.167  1  0  1.4593  1.25  0  0.0785  /
  29762 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29762 'GENSAL' 3  6.000000  0.593000  0.491000  2.749000  0.000000  1.184300  0.768600
  0.344200  0.259100  0.189500  0.197700  0.651100  /
  29762 'IEEET1' 3  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.9033  0.0801  3.8711  0.3669  /
  29762 'HYGOV' 3  0.05  0.592188  6.96137  0.05  0.5  0.167  1  0  1.4593  1.25  0  0.0785  /
  29762 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29766 'GENSAL' 1  6.000000  0.593000  0.491000  2.749000  0.000000  1.184300  0.768600
  0.344200  0.259100  0.189500  0.197700  0.651100  /
  29766 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.9033  0.0801  3.8711  0.3669  /
  29766 'HYGOV' 1  0.05  0.592188  6.96137  0.05  0.5  0.167  1  0  1.4593  1.25  0  0.0785  /
  29766 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29767 'GENSAL' 1  6.000000  0.593000  0.491000  2.749000  0.000000  1.184300  0.768600
  0.344200  0.259100  0.189500  0.197700  0.651100  /
  29767 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.9033  0.0801  3.8711  0.3669  /
  29767 'HYGOV' 1  0.05  0.592188  6.96137  0.05  0.5  0.167  1  0  1.4593  1.25  0  0.0785  /
  29767 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29775 'WT3G1' 1  51  0.8  30  0  0.1  2.2  /
  29775 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  29775 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.8  1.5  /
  29775 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29776 'GENROU' 1  4.359800  0.050100  1.460000  0.095800  2.692851  0.000000  1.688300
  1.633800  0.353800  0.548700  0.292000  0.228300  0.088000  0.315800  /
  29776 'ESST4B' 1  0  3.0151  3.0151  1  -1  0.01  1  0  1  -1  0  5.5993  0  6.062  0.08  0  0  /
  29776 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.2056  3.8922  0  1  1  0.15  0.4008  1.943  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29776 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29776 'GENROU' 2  4.359800  0.050100  1.460000  0.095800  2.692851  0.000000  1.688300
  1.633800  0.353800  0.548700  0.292000  0.228300  0.088000  0.315800  /
  29776 'ESST4B' 2  0  3.0151  3.0151  1  -1  0.01  1  0  1  -1  0  5.5993  0  6.062  0.08  0  0  /
  29776 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.2056  3.8922  0  1  1  0.15  0.4008  1.943  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29776 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29776 'GENROU' 3  4.359800  0.050100  1.460000  0.095800  2.692851  0.000000  1.688300
  1.633800  0.353800  0.548700  0.292000  0.228300  0.088000  0.315800  /
  29776 'ESST4B' 3  0  3.0151  3.0151  1  -1  0  1  0  1  -1  0  5.5993  0  6.062  0.08  0  0  /
  29776 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.2056  3.8922  0  1  1  0.15  0.4008  1.943  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29776 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29776 'GENROU' 4  4.359800  0.050100  1.460000  0.095800  2.692851  0.000000  1.688300
  1.633800  0.353800  0.548700  0.292000  0.228300  0.088000  0.315800  /
  29776 'ESST4B' 4  0  3.0151  3.0151  1  -1  0.01  1  0  1  -1  0  5.5993  0  6.062  0.08  0  0  /
  29776 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  4.2056  3.8922  0  1  1  0.15  0.4008  1.943  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29776 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29779 'WT3G1' 1  6  0.8  30  0  0.1  2.2  /
  29779 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  29779 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29779 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29781 'GENROU' 1  7.234800  0.051800  0.872200  0.054800  6.641135  0.000000  1.621500
  1.579900  0.273700  0.421500  0.189600  0.146700  0.110600  0.693900  /
  29781 'ESST4B' 1  0  3.2856  3.2856  1  -1  0  1  0  1  -1  0  5.777  0  8.581  0.08  0  0  /
  29781 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.8393  1.0911  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29781 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29782 'GENROU' 1  7.234800  0.051800  0.872200  0.054800  6.641135  0.000000  1.621500
  1.579900  0.273700  0.421500  0.189600  0.146700  0.110600  0.693900  /
  29782 'ESST4B' 1  0  3.2856  3.2856  1  -1  0  1  0  1  -1  0  5.777  0  8.581  0.08  0  0  /
  29782 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.8393  1.0911  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29782 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29786 'GENROU' 1  6.473000  0.043600  1.394800  0.052400  2.513618  0.000000  1.751000
  1.669900  0.296000  0.509700  0.213600  0.160000  0.051700  0.338500  /
  29786 'ESST4B' 1  0  3.85  1.2813  1  -1  0  1  0  1  -1  0  1  0  7.3237  0.1238  0  0  /
  29786 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.1  -0.1  0.9696  0  0.3116  0.2978  0  2.6735  0.1654  0  0  0  0  0  0  0  /
  29786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29786 'GENROU' 2  6.473000  0.043600  1.394800  0.052400  2.513618  0.000000  1.751000
  1.669900  0.296000  0.509700  0.213600  0.160000  0.051700  0.338500  /
  29786 'ESST4B' 2  0  3.85  1.2813  1  -1  0  1  0  1  -1  0  1  0  7.3237  0.1238  0  0  /
  29786 'IEEEG1' 2 0 0  20  0.25  0  0.2  0.1  -0.1  0.9696  0  0.3116  0.2978  0  2.6735  0.1654  0  0  0  0  0  0  0  /
  29786 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29788 'WT3G1' 1  20  0.8  30  0  0.1  1.65  /
  29788 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29788 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  29788 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29791 'GENROU' 1  9.791200  0.060600  1.484800  0.052700  6.448267  0.000000  2.389500
  2.199600  0.201500  0.249700  0.121600  0.092500  0.175500  0.604200  /
  29791 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.4208  -27.420799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.6106  0.0081  4.8141  0.0186  /
  29791 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0382  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29791 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29792 'GENROU' 1  9.791200  0.060600  1.484800  0.052700  6.448267  0.000000  2.389500
  2.199600  0.201500  0.249700  0.121600  0.092500  0.175500  0.604200  /
  29792 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.4208  -27.420799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.6106  0.0081  4.8141  0.0186  /
  29792 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0382  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29792 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29794 'GENROU' 1  9.791200  0.060600  1.484800  0.052700  6.448267  0.000000  2.389500
  2.199600  0.201500  0.249700  0.121600  0.092500  0.175500  0.604200  /
  29794 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.4208  -27.420799  0.55  4  0  0.49  1  0.1  1.6  1  10  3.6106  0.0081  4.8141  0.0186  /
  29794 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0382  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29794 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29798 'WT3G1' 1  25  0.8  30  0  0.1  2.2  /
  29798 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29798 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  29798 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29805 'GENROU' 1  7.423900  0.052200  1.019300  0.099400  5.000000  0.000000  2.125500
  1.986500  0.151000  0.205000  0.126400  0.096400  0.022100  0.275400  /
  29805 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6639  0  0  0  1  0  1.2  0  6.4894  0  0.08  /
  29805 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4253  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29805 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29806 'GENROU' 1  7.423900  0.052200  1.019300  0.099400  5.000000  0.000000  2.125500
  1.986500  0.151000  0.205000  0.126400  0.096400  0.022100  0.275400  /
  29806 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6639  0  0  0  1  0  1.2  0  6.4894  0  0.08  /
  29806 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4253  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29806 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29807 'GENROU' 1  7.423900  0.052200  1.019300  0.099400  5.000000  0.000000  2.125500
  1.986500  0.151000  0.205000  0.126400  0.096400  0.022100  0.275400  /
  29807 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6639  0  0  0  1  0  1.2  0  6.4894  0  0.08  /
  29807 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4253  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29807 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29808 'GENROU' 1  5.392900  0.067000  0.859400  0.074000  1.037172  0.000000  1.673800
  1.622100  0.188600  0.468200  0.128500  0.098000  0.064300  0.274500  /
  29808 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.7379  0  0  0  1  0  1.2  0  6.0339  0  0.08  /
  29808 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.4929  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29808 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29808 'GENROU' 2  5.392900  0.067000  0.859400  0.074000  1.037172  0.000000  1.673800
  1.622100  0.188600  0.468200  0.128500  0.098000  0.064300  0.274500  /
  29808 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.7379  0  0  0  1  0  1.2  0  6.0339  0  0.08  /
  29808 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  3.4929  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29808 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29814 'GENROU' 1  9.970200  0.037300  1.308600  0.066500  3.906184  0.000000  2.081500
  1.977900  0.362600  0.342100  0.260300  0.196200  0.034500  0.304000  /
  29814 'ESAC6A' 1  0.033333  411.46  22.1946  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  100  0  0  0  0  1  3.5427  0.1111  4.7236  0.7405  /
  29814 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8807  0  0.312  0.3104  0  6.0216  0  0  0  0  0  0  0  0  /
  29814 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29815 'GENROU' 1  9.970200  0.037300  1.308600  0.066500  3.906184  0.000000  2.081500
  1.977900  0.362600  0.342100  0.260300  0.196200  0.034500  0.304000  /
  29815 'ESAC6A' 1  0.033333  411.46  22.1946  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  100  0  0  0  0  1  3.5427  0.1111  4.7236  0.7405  /
  29815 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8807  0  0.312  0.3104  0  6.0216  0  0  0  0  0  0  0  0  /
  29815 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29816 'GENROU' 1  9.217600  0.044900  0.872000  0.070800  1.520060  0.000000  1.617800
  1.545700  0.174400  0.548300  0.128400  0.093800  0.060000  0.355000  /
  29816 'EXAC1' 1  0  0  0  400  0.033333  11.6462  -11.6462  0.6324  0.035  1  0.2106  0.5  1  2.4254  0.0489  3.2339  0.2445  /
  29816 'IEEEG1' 1 0 0  14.4772  0.2  0  0.15  0.3943  -0.3943  0.7712  0  0.456  1  0  3.076  0.2857  0  0.4  0.3  0  0  0  0  /
  29816 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29816 'GENROU' 2  9.217600  0.044900  0.872000  0.070800  1.520060  0.000000  1.617800
  1.545700  0.174400  0.548300  0.128400  0.093800  0.060000  0.355000  /
  29816 'EXAC1' 2  0.005  0  0  400  0.02  11.6462  -11.6462  0.6324  0.035  1  0.2106  0.5  1  2.4254  0.0489  3.2339  0.2445  /
  29816 'IEEEG1' 2 0 0  14.4772  0.2  0  0.15  0.3943  -0.3943  0.7712  0  0.456  1  0  3.076  0.2857  0  0.4  0.3  0  0  0  0  /
  29816 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29817 'GENROU' 1  9.217600  0.044900  0.872000  0.070800  1.520060  0.000000  1.617800
  1.545700  0.174400  0.548300  0.128400  0.093800  0.060000  0.355000  /
  29817 'EXAC1' 1  0.005  0  0  400  0.02  11.6462  -11.6462  0.6324  0.035  1  0.2106  0.5  1  2.4254  0.0489  3.2339  0.2445  /
  29817 'IEEEG1' 1 0 0  14.4772  0.2  0  0.15  0.3943  -0.3943  0.7712  0  0.456  1  0  3.076  0.2857  0  0.4  0.3  0  0  0  0  /
  29817 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29817 'GENROU' 2  9.217600  0.044900  0.872000  0.070800  1.520060  0.000000  1.617800
  1.545700  0.174400  0.548300  0.128400  0.093800  0.060000  0.355000  /
  29817 'EXAC1' 2  0  0  0  400  0.033333  11.6462  -11.6462  0.6324  0.035  1  0.2106  0.5  1  2.4254  0.0489  3.2339  0.2445  /
  29817 'IEEEG1' 2 0 0  14.4772  0.2  0  0.15  0.3943  -0.3943  0.7712  0  0.456  1  0  3.076  0.2857  0  0.4  0.3  0  0  0  0  /
  29817 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29821 'GENROU' 1  9.486700  0.054700  1.439800  0.046000  1.836025  0.000000  2.069400
  1.966700  0.352700  0.693500  0.253300  0.190900  0.185400  0.605700  /
  29821 'IEEET1' 1  0  400  0.033333  7  -7  0  0.5  0.1134  1  0  1.552  0.4229  2.0693  0.7227  /
  29821 'IEEEG1' 1 0 0  13.1683  0.2  0  0.5  0.1  -0.1  1.1988  0  0.1199  0.3071  0  0  0  0  0  0  0  0  0  0  /
  29821 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29824 'GENROU' 1  7.914600  0.054600  1.478200  0.056500  9.447909  0.000000  1.662100
  1.612700  0.232800  0.408200  0.198900  0.154200  0.042800  0.364100  /
  29824 'ESST4B' 1  0  3.7076  3.7076  1  -1  0  1  0  1  -1  0  6.2412  0  8.3603  0.08  0  0  /
  29824 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.1903  2  0  1  1  0.15  0.357  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29824 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29827 'GENSAL' 1  6.000000  0.149800  0.498700  3.591000  0.000000  1.000000  0.648400
  0.208500  0.180300  0.149000  0.110000  0.420200  /
  29827 'ESDC1A' 1  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0711  1  0  2.4663  0.1284  3.2885  0.3851  /
  29827 'HYGOV' 1  0.05  0.149956  2.38435  0.2  0.33  0.167  1  0  0.4521  1.25  0.5  0.0746  /
  29827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29827 'GENSAL' 2  6.000000  0.149800  0.498700  3.591000  0.000000  1.000000  0.648400
  0.208500  0.180300  0.149000  0.110000  0.420200  /
  29827 'ESDC1A' 2  0.06  40  0.01  0  0  1  -1  0  0.9  0.0711  1  0  2.4663  0.1284  3.2885  0.3851  /
  29827 'HYGOV' 2  0.05  0.149956  2.38435  0.2  0.33  0.167  1  0  0.4521  1.25  0.5  0.0746  /
  29827 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29827 'GENSAL' 3  6.000000  0.149800  0.498700  3.591000  0.000000  1.000000  0.648400
  0.208500  0.180300  0.149000  0.110000  0.420200  /
  29827 'ESDC1A' 3  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0711  1  0  2.4663  0.1284  3.2885  0.3851  /
  29827 'HYGOV' 3  0.05  0.149956  2.38435  0.2  0.33  0.167  1  0  0.4521  1.25  0.5  0.0746  /
  29827 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29827 'GENSAL' 4  6.000000  0.149800  0.498700  3.591000  0.000000  1.000000  0.648400
  0.208500  0.180300  0.149000  0.110000  0.420200  /
  29827 'ESDC1A' 4  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0711  1  0  2.4663  0.1284  3.2885  0.3851  /
  29827 'HYGOV' 4  0.05  0.149956  2.38435  0.2  0.33  0.167  1  0  0.4521  1.25  0.5  0.0746  /
  29827 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29827 'GENSAL' 5  6.000000  0.149800  0.498700  3.591000  0.000000  1.000000  0.648400
  0.208500  0.180300  0.149000  0.110000  0.420200  /
  29827 'ESDC1A' 5  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0711  1  0  2.4663  0.1284  3.2885  0.3851  /
  29827 'HYGOV' 5  0.05  0.149956  2.38435  0.2  0.33  0.167  1  0  0.4521  1.25  0.5  0.0746  /
  29827 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29827 'GENSAL' 6  6.000000  0.149800  0.498700  3.591000  0.000000  1.000000  0.648400
  0.208500  0.180300  0.149000  0.110000  0.420200  /
  29827 'ESDC1A' 6  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0711  1  0  2.4663  0.1284  3.2885  0.3851  /
  29827 'HYGOV' 6  0.05  0.149956  2.38435  0.2  0.33  0.167  1  0  0.4521  1.25  0.5  0.0746  /
  29827 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29834 'GENROU' 1  7.770500  0.058800  1.371600  0.067200  2.264921  0.000000  2.204000
  2.092100  0.181500  0.736100  0.133400  0.097700  0.156900  0.548600  /
  29834 'ESST4B' 1  0  19.0707  3.9488  1  -1  0  1  0  4.6  -4.6  0  5.8417  0  7.128  0.0868  0  0  /
  29834 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.133  0  0.4836  0.2989  0  9.9747  0.4  0  0  0  0  0  0  0  /
  29834 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29839 'WT3G1' 1  37  0.8  30  0  0.1  1.65  /
  29839 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29839 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29839 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29841 'GENROU' 1  9.324000  0.058100  0.654000  0.067100  1.575334  0.000000  1.726500
  1.647100  0.203000  0.359100  0.148400  0.109400  0.090000  0.415000  /
  29841 'IEEET1' 1  0.06  25  0.0421  7  -7  0  0.5511  0.0862  1  0  2.2194  0.0545  2.9592  0.3092  /
  29841 'IEEEG1' 1 0 0  10  0.2  0  0.1  2  -2  1.9812  0  0.4246  0.2649  0  10  0.1527  0  0.5  0.3634  0  0  0  0  /
  29841 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29841 'GENROU' 2  9.324000  0.058100  0.654000  0.067100  1.575334  0.000000  1.726500
  1.647100  0.203000  0.359100  0.148400  0.109400  0.090000  0.415000  /
  29841 'IEEET1' 2  0.06  25  0.0421  7  -7  0  0.5511  0.0862  1  0  2.2194  0.0545  2.9592  0.3092  /
  29841 'IEEEG1' 2 0 0  10  0.2  0  0.1  2  -2  1.9812  0  0.4246  0.2649  0  10  0.1527  0  0.5  0.3634  0  0  0  0  /
  29841 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29841 'GENROU' 3  9.324000  0.058100  0.654000  0.067100  1.575334  0.000000  1.726500
  1.647100  0.203000  0.359100  0.148400  0.109400  0.090000  0.415000  /
  29841 'IEEET1' 3  0.06  25  0.0421  7  -7  0  0.5511  0.0862  1  0  2.2194  0.0545  2.9592  0.3092  /
  29841 'IEEEG1' 3 0 0  10  0.2  0  0.1  2  -2  1.9812  0  0.4246  0.2649  0  10  0.1527  0  0.5  0.3634  0  0  0  0  /
  29841 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29845 'GENROU' 1  4.541000  0.051100  1.316000  0.040800  5.001458  0.000000  1.631000
  1.558000  0.235300  0.592000  0.171100  0.127000  0.184900  0.604700  /
  29845 'EXAC1' 1  0  0  0  400  0.033333  8.5212  -8.5212  1.1  0.035  1  0.2257  0.5  1  4.0525  0.0544  5.4034  0.272  /
  29845 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.4895  -0.4895  0.9772  0  0.1793  0.3089  0  2.5834  0  0  0  0  0  0  0  0  /
  29845 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29847 'WT3G1' 1  19  0.8  30  0  0.1  2.2  /
  29847 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29847 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29847 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  29851 'GENROU' 1  9.895800  0.059100  0.979400  0.044500  5.310992  0.000000  1.652200
  1.577800  0.270600  0.590100  0.195800  0.146200  0.075600  0.386200  /
  29851 'ESAC6A' 1  0  486.519  23.1908  2  0.2322  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.5657  0.0237  4.7543  0.1579  /
  29851 'IEEEG1' 1 0 0  20  0  0  0.5  0.3777  -0.3777  0.8472  0  0.2031  0.3113  0  0  0  0  0  0  0  0  0  0  /
  29851 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29851 'GENROU' 2  9.895800  0.059100  0.979400  0.044500  5.310992  0.000000  1.652200
  1.577800  0.270600  0.590100  0.195800  0.146200  0.075600  0.386200  /
  29851 'ESAC6A' 2  0  486.519  23.1908  2  0.2322  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.5657  0.0237  4.7543  0.1579  /
  29851 'IEEEG1' 2 0 0  20  0  0  0.5  0.3777  -0.3777  0.8472  0  0.2031  0.3113  0  0  0  0  0  0  0  0  0  0  /
  29851 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29852 'GENROU' 1  6.624800  0.057200  0.570700  0.059900  2.285369  0.000000  2.203400
  2.091600  0.419800  0.757200  0.300400  0.227400  0.022000  0.279100  /
  29852 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.08  1  0  2.0002  0.3674  2.667  0.6604  /
  29852 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.387  -0.387  0.8229  0  0.1739  0.3161  0  4.2639  0.4  0  0  0  0  0  0  0  /
  29852 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29853 'GENROU' 1  6.624800  0.057200  0.570700  0.059900  2.285369  0.000000  2.203400
  2.091600  0.419800  0.757200  0.300400  0.227400  0.022000  0.279100  /
  29853 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.08  1  0  2.0002  0.3674  2.667  0.6604  /
  29853 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.387  -0.387  0.8229  0  0.1739  0.3161  0  4.2639  0.4  0  0  0  0  0  0  0  /
  29853 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29853 'GENROU' 2  6.624800  0.057200  0.570700  0.059900  2.285369  0.000000  2.203400
  2.091600  0.419800  0.757200  0.300400  0.227400  0.022000  0.279100  /
  29853 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.5  0.08  1  0  2.0002  0.3674  2.667  0.6604  /
  29853 'IEEEG1' 2 0 0  20  0.2  0  0.15  0.387  -0.387  0.8229  0  0.1739  0.3161  0  4.2639  0.4  0  0  0  0  0  0  0  /
  29853 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29860 'GENROU' 1  6.578200  0.050200  0.830200  0.064500  3.081688  0.000000  1.532400
  1.466200  0.212300  0.434100  0.155000  0.114500  0.152900  0.540800  /
  29860 'ESAC1A' 1  0  0.033333  0  222.195  0.033333  50  -50  1.1564  0.0289  1  0.2  1  1  4.6039  0.0267  6.1385  0.2403  9  -9  /
  29860 'IEEEG1' 1 0 0  12.39  0.1152  0  0.1  0.3536  -0.3536  0.9686  0  0.1575  0.3152  0  2.9155  0  0  0  0  0  0  0  0  /
  29860 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29861 'GENROU' 1  6.578200  0.050200  0.830200  0.064500  3.081688  0.000000  1.532400
  1.466200  0.212300  0.434100  0.155000  0.114500  0.152900  0.540800  /
  29861 'ESAC1A' 1  0  0.02  0  222.195  0.02  50  -50  1.1564  0.0289  1  0.2  1  1  4.6039  0.0267  6.1385  0.2403  9  -9  /
  29861 'IEEEG1' 1 0 0  12.39  0.1152  0  0.1  0.3536  -0.3536  0.9686  0  0.1575  0.3152  0  2.9155  0  0  0  0  0  0  0  0  /
  29861 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29864 'WT3G1' 1  35  0.8  30  0  0.1  2.2  /
  29864 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  29864 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  29864 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  29870 'GENROU' 1  8.106000  0.051100  1.415300  0.062200  1.944368  0.000000  2.238600
  2.124400  0.232100  0.312700  0.168900  0.125300  0.122900  0.480700  /
  29870 'ESST4B' 1  0  40.0592  4.1117  6  -6  0.01  1  0  1  -1  0  1  0  7.5977  0.0364  0  0  /
  29870 'IEEEG1' 1 0 0  20  0.0897  0  0.2  0.1  -0.1  1.0053  0  0.2729  0.3125  0  8.006  0.3386  0  0  0  0  0  0  0  /
  29870 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29870 'GENROU' 2  8.106000  0.051100  1.415300  0.062200  1.944368  0.000000  2.238600
  2.124400  0.232100  0.312700  0.168900  0.125300  0.122900  0.480700  /
  29870 'ESST4B' 2  0  40.0592  4.1117  6  -6  0  1  0  1  -1  0  1  0  7.5977  0.0364  0  0  /
  29870 'IEEEG1' 2 0 0  20  0.0897  0  0.2  0.1  -0.1  1.0053  0  0.2729  0.3125  0  8.006  0.3386  0  0  0  0  0  0  0  /
  29870 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29875 'GENROU' 1  6.729600  0.047200  0.515800  0.074900  5.779588  0.000000  1.183200
  1.140700  0.145900  0.366000  0.108400  0.078300  0.192500  0.619800  /
  29875 'IEEET1' 1  0  400  0.0414  1  -1  0  0.3369  0.0565  1  0  2.6944  0.0866  3.5925  0.3452  /
  29875 'IEEEG1' 1 0 0  20  0  0  0.2  1  -1  0.896  0  0.4427  0.2857  0  0  0  0  0.5  0.3399  0  0  0  0  /
  29875 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29877 'GENROU' 1  8.480900  0.040600  1.010600  0.092800  5.990279  0.000000  1.619300
  1.578100  0.260900  0.518900  0.206500  0.160200  0.104900  0.409400  /
  29877 'ESST4B' 1  0  3.1501  3.1501  1  -1  0.01  1  0  1  -1  0  6.2784  0  7.279  0.08  0  0  /
  29877 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.507  2  0  1  1  0.15  0.5  1.5  0.113  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29877 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29877 'GENROU' 2  8.480900  0.040600  1.010600  0.092800  5.990279  0.000000  1.619300
  1.578100  0.260900  0.518900  0.206500  0.160200  0.104900  0.409400  /
  29877 'ESST4B' 2  0  3.1501  3.1501  1  -1  0.01  1  0  1  -1  0  6.2784  0  7.279  0.08  0  0  /
  29877 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.507  2  0  1  1  0.15  0.5  1.5  0.113  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29877 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29878 'GENROU' 1  8.480900  0.040600  1.010600  0.092800  5.990279  0.000000  1.619300
  1.578100  0.260900  0.518900  0.206500  0.160200  0.104900  0.409400  /
  29878 'ESST4B' 1  0  3.1501  3.1501  1  -1  0.01  1  0  1  -1  0  6.2784  0  7.279  0.08  0  0  /
  29878 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.507  2  0  1  1  0.15  0.5  1.5  0.113  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29878 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29879 'GENROU' 1  8.480900  0.040600  1.010600  0.092800  5.990279  0.000000  1.619300
  1.578100  0.260900  0.518900  0.206500  0.160200  0.104900  0.409400  /
  29879 'ESST4B' 1  0  3.1501  3.1501  1  -1  0.01  1  0  1  -1  0  6.2784  0  7.279  0.08  0  0  /
  29879 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.507  2  0  1  1  0.15  0.5  1.5  0.113  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29879 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29885 'GENROU' 1  7.697900  0.040200  0.531100  0.050900  3.402138  0.000000  1.768400
  1.686100  0.243500  0.515800  0.176800  0.131400  0.108000  0.451000  /
  29885 'ESST4B' 1  0  1.8691  4.2231  6  -6  0  1  0  1  -1  0  6.8053  0  6.108  0.0904  0  0  /
  29885 'IEEEG1' 1 0 0  25  0.1355  0  0.1  0.1  -0.1  1.1819  0  0.1592  0.3008  0  2.9546  0.3104  0  0.4  0.465  0  0  0  0  /
  29885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29889 'GENROU' 1  9.880800  0.054400  1.122700  0.068800  6.773037  0.000000  2.637900
  2.400100  0.301900  0.436900  0.221600  0.172200  0.113700  0.579100  /
  29889 'ESST4B' 1  0  3.2325  3.2325  1  -1  0  1  0  1  -1  0  6.103  0  6.8083  0.08  0  0  /
  29889 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.1103  1.3519  0  1  1  0.15  0.5  1.5  0.1548  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29889 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29889 'GENROU' 2  9.880800  0.054400  1.122700  0.068800  6.773037  0.000000  2.637900
  2.400100  0.301900  0.436900  0.221600  0.172200  0.113700  0.579100  /
  29889 'ESST4B' 2  0  3.2325  3.2325  1  -1  0  1  0  1  -1  0  6.103  0  6.8083  0.08  0  0  /
  29889 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.1103  1.3519  0  1  1  0.15  0.5  1.5  0.1548  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29889 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29892 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29892 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29892 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29892 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29895 'WT3G1' 1  27  0.8  30  0  0.1  2.2  /
  29895 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  29895 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29895 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29900 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29900 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29900 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29900 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29900 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29900 'REGCA1' 6  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 6  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29900 'REGCA1' 7  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29900 'REECA1' 7  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29901 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29901 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29901 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29901 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29901 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  29901 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  29903 'GENROU' 1  9.368700  0.060100  0.608700  0.073300  8.939828  0.000000  2.541200
  2.322000  0.309000  0.512600  0.199100  0.154300  0.011000  0.393800  /
  29903 'ESST4B' 1  0  3.6511  3.6511  1  -1  0  1  0  1  -1  0  6.9717  0  8.4218  0.08  0  0  /
  29903 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0276  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29903 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29903 'GENROU' 2  9.368700  0.060100  0.608700  0.073300  8.939828  0.000000  2.541200
  2.322000  0.309000  0.512600  0.199100  0.154300  0.011000  0.393800  /
  29903 'ESST4B' 2  0  3.6511  3.6511  1  -1  0  1  0  1  -1  0  6.9717  0  8.4218  0.08  0  0  /
  29903 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.0276  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29903 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29903 'GENROU' 3  9.368700  0.060100  0.608700  0.073300  8.939828  0.000000  2.541200
  2.322000  0.309000  0.512600  0.199100  0.154300  0.011000  0.393800  /
  29903 'ESST4B' 3  0  3.6511  3.6511  1  -1  0  1  0  1  -1  0  6.9717  0  8.4218  0.08  0  0  /
  29903 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.0276  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29903 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29903 'GENROU' 4  9.368700  0.060100  0.608700  0.073300  8.939828  0.000000  2.541200
  2.322000  0.309000  0.512600  0.199100  0.154300  0.011000  0.393800  /
  29903 'ESST4B' 4  0  3.6511  3.6511  1  -1  0  1  0  1  -1  0  6.9717  0  8.4218  0.08  0  0  /
  29903 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.0276  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29903 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29909 'GENROU' 1  5.614200  0.045400  1.068400  0.072200  2.454970  0.000000  1.931100
  1.837800  0.390700  0.397300  0.279900  0.211500  0.092400  0.419700  /
  29909 'IEEET1' 1  0  400  0.2  1  -1  0  0.4015  0.08  1  0  3.1304  0.1807  4.1739  0.4508  /
  29909 'IEEEG1' 1 0 0  10.2035  0.1386  0  0.1  0.1  -0.1  1.2486  0  0.3532  0.2592  0  0  0  0  0  0  0  0  0  0  /
  29909 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29919 'GENROU' 1  5.837300  0.037200  0.964800  0.054900  2.922309  0.000000  2.193200
  2.082100  0.203500  0.475700  0.148800  0.109600  0.152100  0.539200  /
  29919 'EXAC1' 1  0  0  0  400  0.033333  9.3604  -9.3604  0.4159  0.08  1  0.2925  0.5  1  1.6666  0.0315  2.2221  0.1576  /
  29919 'IEEEG1' 1 0 0  13.0995  0.0637  0  0.5  0.1  -0.1  1.0769  0  0.2898  0.3132  0  3.703  0.2844  0  0  0  0  0  0  0  /
  29919 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29924 'GENROU' 1  5.743500  0.063600  0.480500  0.055700  7.517610  0.000000  1.396300
  1.398200  0.196400  0.378400  0.158100  0.121700  0.015100  0.259600  /
  29924 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9269  0  0  0  1  0  1.2  0  5.4646  0  0.08  /
  29924 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1416  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29924 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29927 'GENROU' 1  5.465800  0.040400  1.173500  0.098900  3.046852  0.000000  1.824000
  1.743300  0.324900  0.595100  0.272500  0.212800  0.066300  0.192900  /
  29927 'ESST4B' 1  0  3.1408  3.1408  1  -1  0  1  0  1  -1  0  5.4867  0  8.6262  0.08  0  0  /
  29927 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7337  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29927 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29927 'GENROU' 2  5.465800  0.040400  1.173500  0.098900  3.046852  0.000000  1.824000
  1.743300  0.324900  0.595100  0.272500  0.212800  0.066300  0.192900  /
  29927 'ESST4B' 2  0  3.1408  3.1408  1  -1  0  1  0  1  -1  0  5.4867  0  8.6262  0.08  0  0  /
  29927 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.7337  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29927 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29927 'GENROU' 3  5.465800  0.040400  1.173500  0.098900  3.046852  0.000000  1.824000
  1.743300  0.324900  0.595100  0.272500  0.212800  0.066300  0.192900  /
  29927 'ESST4B' 3  0  3.1408  3.1408  1  -1  0  1  0  1  -1  0  5.4867  0  8.6262  0.08  0  0  /
  29927 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.7337  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29927 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29927 'GENROU' 4  5.465800  0.040400  1.173500  0.098900  3.046852  0.000000  1.824000
  1.743300  0.324900  0.595100  0.272500  0.212800  0.066300  0.192900  /
  29927 'ESST4B' 4  0  3.1408  3.1408  1  -1  0  1  0  1  -1  0  5.4867  0  8.6262  0.08  0  0  /
  29927 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  1.7337  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29927 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29927 'GENROU' 5  5.465800  0.040400  1.173500  0.098900  3.046852  0.000000  1.824000
  1.743300  0.324900  0.595100  0.272500  0.212800  0.066300  0.192900  /
  29927 'ESST4B' 5  0  3.1408  3.1408  1  -1  0  1  0  1  -1  0  5.4867  0  8.6262  0.08  0  0  /
  29927 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  1.7337  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29927 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29927 'GENROU' 6  5.465800  0.040400  1.173500  0.098900  3.046852  0.000000  1.824000
  1.743300  0.324900  0.595100  0.272500  0.212800  0.066300  0.192900  /
  29927 'ESST4B' 6  0  3.1408  3.1408  1  -1  0  1  0  1  -1  0  5.4867  0  8.6262  0.08  0  0  /
  29927 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  1.7337  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29927 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29930 'GENROU' 1  5.498000  0.062900  1.492800  0.045500  7.153324  0.000000  2.045900
  1.922300  0.454500  0.674400  0.319200  0.250100  0.114400  0.704000  /
  29930 'ESST4B' 1  0  3.8176  3.8176  1  -1  0.01  1  0  1  -1  0  6.6792  0  7.8763  0.08  0  0  /
  29930 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2763  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29930 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29931 'GENROU' 1  5.498000  0.062900  1.492800  0.045500  7.153324  0.000000  2.045900
  1.922300  0.454500  0.674400  0.319200  0.250100  0.114400  0.704000  /
  29931 'ESST4B' 1  0  3.8176  3.8176  1  -1  0  1  0  1  -1  0  6.6792  0  7.8763  0.08  0  0  /
  29931 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2763  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29931 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29936 'GENROU' 1  9.056100  0.047400  0.653500  0.062200  5.228808  0.000000  1.354600
  1.364500  0.242100  0.309000  0.189100  0.146400  0.050400  0.302700  /
  29936 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3054  0  0  0  1  0  1.2  0  5.5426  0  0.08  /
  29936 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2866  0  1  1  0.15  0.5  1.5805  0.1949  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29936 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29938 'WT3G1' 1  50  0.8  30  0  0.1  1.65  /
  29938 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  29938 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  29938 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  29942 'GENROU' 1  6.871300  0.043700  0.561100  0.043200  7.915929  0.000000  1.482500
  1.467800  0.162500  0.417400  0.111800  0.084700  0.086600  0.303800  /
  29942 'ESST4B' 1  0  3.1934  3.1934  1  -1  0  1  0  1  -1  0  5.0892  0  6.0278  0.08  0  0  /
  29942 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.1063  7.3518  0  1  1  0.15  0.4755  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29942 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29944 'GENROU' 1  4.136200  0.069600  0.553000  0.051100  7.104307  0.000000  1.632500
  1.588700  0.190900  0.221800  0.130300  0.099500  0.078600  0.332900  /
  29944 'ESST4B' 1  0  3.3649  3.3649  1  -1  0.01  1  0  1  -1  0  6.4226  0  7.0012  0.08  0  0  /
  29944 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6134  0.1306  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29944 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29944 'GENROU' 2  4.136200  0.069600  0.553000  0.051100  7.104307  0.000000  1.632500
  1.588700  0.190900  0.221800  0.130300  0.099500  0.078600  0.332900  /
  29944 'ESST4B' 2  0  3.3649  3.3649  1  -1  0  1  0  1  -1  0  6.4226  0  7.0012  0.08  0  0  /
  29944 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6134  0.1306  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29944 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29945 'GENROU' 1  4.136200  0.069600  0.553000  0.051100  7.104307  0.000000  1.632500
  1.588700  0.190900  0.221800  0.130300  0.099500  0.078600  0.332900  /
  29945 'ESST4B' 1  0  3.3649  3.3649  1  -1  0.01  1  0  1  -1  0  6.4226  0  7.0012  0.08  0  0  /
  29945 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6134  0.1306  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29945 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29946 'GENROU' 1  4.136200  0.069600  0.553000  0.051100  7.104307  0.000000  1.632500
  1.588700  0.190900  0.221800  0.130300  0.099500  0.078600  0.332900  /
  29946 'ESST4B' 1  0  3.3649  3.3649  1  -1  0.01  1  0  1  -1  0  6.4226  0  7.0012  0.08  0  0  /
  29946 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6134  0.1306  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29946 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29946 'GENROU' 2  4.136200  0.069600  0.553000  0.051100  7.104307  0.000000  1.632500
  1.588700  0.190900  0.221800  0.130300  0.099500  0.078600  0.332900  /
  29946 'ESST4B' 2  0  3.3649  3.3649  1  -1  0.01  1  0  1  -1  0  6.4226  0  7.0012  0.08  0  0  /
  29946 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6134  0.1306  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29946 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29947 'GENROU' 1  4.136200  0.069600  0.553000  0.051100  7.104307  0.000000  1.632500
  1.588700  0.190900  0.221800  0.130300  0.099500  0.078600  0.332900  /
  29947 'ESST4B' 1  0  3.3649  3.3649  1  -1  0.01  1  0  1  -1  0  6.4226  0  7.0012  0.08  0  0  /
  29947 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6134  0.1306  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29947 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29951 'WT3G1' 1  20  0.8  30  0  0.1  1.65  /
  29951 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29951 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29951 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29956 'WT3G1' 1  93  0.8  30  0  0.1  1.65  /
  29956 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29956 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  29956 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  29963 'GENROU' 1  5.773800  0.068100  0.954700  0.086000  2.959206  0.000000  1.343200
  1.355300  0.248900  0.395800  0.205600  0.159500  0.219000  0.766100  /
  29963 'ESST4B' 1  0  3.4801  3.4801  1  -1  0  1  0  1  -1  0  5.083  0  7.696  0.08  0  0  /
  29963 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  21.0737  2  0  1  1  0.15  0.119  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29963 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29964 'GENROU' 1  5.773800  0.068100  0.954700  0.086000  2.959206  0.000000  1.343200
  1.355300  0.248900  0.395800  0.205600  0.159500  0.219000  0.766100  /
  29964 'ESST4B' 1  0  3.4801  3.4801  1  -1  0  1  0  1  -1  0  5.083  0  7.696  0.08  0  0  /
  29964 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  21.0737  2  0  1  1  0.15  0.119  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29964 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29967 'GENROU' 1  9.044500  0.063500  0.898900  0.090200  4.644369  0.000000  2.351300
  2.168700  0.171900  0.223800  0.125800  0.095900  0.128400  0.435600  /
  29967 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.146  0  0  0  1  0  1.2  0  5.2152  0  0.08  /
  29967 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.3178  2  0  1  1  0.15  0.3155  1.356  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29967 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29968 'GENROU' 1  9.044500  0.063500  0.898900  0.090200  4.644369  0.000000  2.351300
  2.168700  0.171900  0.223800  0.125800  0.095900  0.128400  0.435600  /
  29968 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.146  0  0  0  1  0  1.2  0  5.2152  0  0.08  /
  29968 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.3178  2  0  1  1  0.15  0.3155  1.356  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29968 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29969 'GENROU' 1  9.044500  0.063500  0.898900  0.090200  4.644369  0.000000  2.351300
  2.168700  0.171900  0.223800  0.125800  0.095900  0.128400  0.435600  /
  29969 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.146  0  0  0  1  0  1.2  0  5.2152  0  0.08  /
  29969 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.3178  2  0  1  1  0.15  0.3155  1.356  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  29969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29973 'WT3G1' 1  26  0.8  30  0  0.1  1.65  /
  29973 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  29973 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  29973 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29975 'WT3G1' 1  6  0.8  30  0  0.1  1.65  /
  29975 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  29975 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  29975 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  29977 'GENROU' 1  4.033800  0.055800  1.313200  0.054100  4.060946  0.000000  2.438300
  2.310500  0.235800  0.570400  0.171400  0.127200  0.025700  0.286500  /
  29977 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0833  1  0  3.4106  0.0953  4.5475  0.355  /
  29977 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  0.875  0  0.1334  1  0  10  0  0  0  0  0  0  0  0  /
  29977 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29981 'GENSAL' 1  6.000000  0.093000  0.176800  3.429300  0.000000  1.085300  0.704000
  0.512700  0.470000  0.078900  0.252900  0.688100  /
  29981 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  29981 'HYGOV' 1  0.07  0.243022  3.65918  0.04  0.33  0.167  1  0  0.7113  1.2  0.2  0.0712  /
  29981 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29981 'GENSAL' 2  6.000000  0.093000  0.176800  3.429300  0.000000  1.085300  0.704000
  0.512700  0.470000  0.078900  0.252900  0.688100  /
  29981 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  29981 'HYGOV' 2  0.07  0.243022  3.65918  0.04  0.33  0.167  1  0  0.7113  1.2  0.2  0.0712  /
  29981 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29982 'GENSAL' 1  6.000000  0.448400  0.432200  1.457000  0.000000  1.298700  0.843300
  0.547600  0.324500  0.179600  0.080300  0.356300  /
  29982 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8573  0.0843  3.8097  0.3863  /
  29982 'HYGOV' 1  0.05  1.14279  7.11019  0.4  0.4  0.167  1  0  1.4963  1.25  0.2  0.0721  /
  29982 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29982 'GENSAL' 2  6.000000  0.448400  0.432200  1.457000  0.000000  1.298700  0.843300
  0.547600  0.324500  0.179600  0.080300  0.356300  /
  29982 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8573  0.0843  3.8097  0.3863  /
  29982 'HYGOV' 2  0.05  1.14279  7.11019  0.4  0.4  0.167  1  0  1.4963  1.25  0.2  0.0721  /
  29982 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29983 'GENSAL' 1  6.000000  0.448400  0.432200  1.457000  0.000000  1.298700  0.843300
  0.547600  0.324500  0.179600  0.080300  0.356300  /
  29983 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8573  0.0843  3.8097  0.3863  /
  29983 'HYGOV' 1  0.05  1.14279  7.11019  0.4  0.4  0.167  1  0  1.4963  1.25  0.2  0.0721  /
  29983 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29984 'GENSAL' 1  6.000000  0.448400  0.432200  1.457000  0.000000  1.298700  0.843300
  0.547600  0.324500  0.179600  0.080300  0.356300  /
  29984 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8573  0.0843  3.8097  0.3863  /
  29984 'HYGOV' 1  0.05  1.14279  7.11019  0.4  0.4  0.167  1  0  1.4963  1.25  0.2  0.0721  /
  29984 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29990 'GENROU' 1  8.401500  0.035900  0.973800  0.056900  5.021434  0.000000  1.517700
  1.452400  0.271000  0.328300  0.196100  0.146400  0.195200  0.625200  /
  29990 'EXAC1' 1  0  0  0  400  0.033333  5.4792  -5.4792  1.1  0.08  1  0.2132  0.5  1  3.6423  0.0072  4.8564  0.0362  /
  29990 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.3798  -0.3798  0.883  0  0.4076  0.2722  0  5.7587  0.2467  0  0.4  0.4786  0  0  0  0  /
  29990 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29991 'GENROU' 1  8.401500  0.035900  0.973800  0.056900  5.021434  0.000000  1.517700
  1.452400  0.271000  0.328300  0.196100  0.146400  0.195200  0.625200  /
  29991 'EXAC1' 1  0  0  0  400  0.033333  5.4792  -5.4792  1.1  0.08  1  0.2132  0.5  1  3.6423  0.0072  4.8564  0.0362  /
  29991 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.3798  -0.3798  0.883  0  0.4076  0.2722  0  5.7587  0.2467  0  0.4  0.4786  0  0  0  0  /
  29991 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29992 'GENROU' 1  8.401500  0.035900  0.973800  0.056900  5.021434  0.000000  1.517700
  1.452400  0.271000  0.328300  0.196100  0.146400  0.195200  0.625200  /
  29992 'EXAC1' 1  0  0  0  400  0.033333  5.4792  -5.4792  1.1  0.08  1  0.2132  0.5  1  3.6423  0.0072  4.8564  0.0362  /
  29992 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.3798  -0.3798  0.883  0  0.4076  0.2722  0  5.7587  0.2467  0  0.4  0.4786  0  0  0  0  /
  29992 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29993 'GENROU' 1  8.401500  0.035900  0.973800  0.056900  5.021434  0.000000  1.517700
  1.452400  0.271000  0.328300  0.196100  0.146400  0.195200  0.625200  /
  29993 'EXAC1' 1  0  0  0  400  0.033333  5.4792  -5.4792  1.1  0.08  1  0.2132  0.5  1  3.6423  0.0072  4.8564  0.0362  /
  29993 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.3798  -0.3798  0.883  0  0.4076  0.2722  0  5.7587  0.2467  0  0.4  0.4786  0  0  0  0  /
  29993 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29994 'GENROU' 1  8.999000  0.050000  0.650400  0.068900  3.657190  0.000000  1.815100
  1.729700  0.395500  0.217800  0.206900  0.154800  0.142700  0.520400  /
  29994 'ESAC6A' 1  0.02  407.194  23.3225  3  0.1781  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  3.297  0.046  4.396  0.3064  /
  29994 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.0291  0  0.2258  0.2721  0  0  0  0  0.5  0.3  0  0  0  0  /
  29994 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29995 'GENROU' 1  8.999000  0.050000  0.650400  0.068900  3.657190  0.000000  1.815100
  1.729700  0.395500  0.217800  0.206900  0.154800  0.142700  0.520400  /
  29995 'ESAC6A' 1  0.02  407.194  23.3225  3  0.1781  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  3.297  0.046  4.396  0.3064  /
  29995 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.0291  0  0.2258  0.2721  0  0  0  0  0.5  0.3  0  0  0  0  /
  29995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29996 'GENROU' 1  8.999000  0.050000  0.650400  0.068900  3.657190  0.000000  1.815100
  1.729700  0.395500  0.217800  0.206900  0.154800  0.142700  0.520400  /
  29996 'ESAC6A' 1  0.02  407.194  23.3225  3  0.1781  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  3.297  0.046  4.396  0.3064  /
  29996 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.0291  0  0.2258  0.2721  0  0  0  0  0.5  0.3  0  0  0  0  /
  29996 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30002 'GENROU' 1  5.404100  0.061600  0.807600  0.082200  2.355633  0.000000  2.357800
  2.174000  0.237800  0.275900  0.183600  0.141900  0.110300  0.631100  /
  30002 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7385  0  0  0  1  0  1.2  0  6.6305  0  0.08  /
  30002 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.6747  0  1  1  0.15  0.5  1.5  0.1276  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30002 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30002 'GENROU' 2  9.426000  0.057000  0.901600  0.074500  5.551964  0.000000  2.068900
  1.940900  0.187800  0.268500  0.140500  0.107600  0.103200  0.586200  /
  30002 'ESST4B' 2  0  3.8423  3.8423  1  -1  0  1  0  1  -1  0  6.4508  0  7.5867  0.08  0  0  /
  30002 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9515  0  1  1  0.15  0.4921  1.5  0.138  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30002 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30005 'WT3G1' 1  42  0.8  30  0  0.1  1.65  /
  30005 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  30005 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  30005 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  30007 'WT3G1' 1  40  0.8  30  0  0.1  2.2  /
  30007 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  30007 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  30007 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  30014 'GENROU' 1  8.731400  0.057600  0.687600  0.072300  2.812840  0.000000  2.065500
  1.963100  0.257000  0.265300  0.186300  0.138800  0.143700  0.522400  /
  30014 'ESST4B' 1  0  3.4042  5.7488  1  -1  0.01  1  0  1  -1  0  1  0  7.0969  0.0604  0  0  /
  30014 'IEEEG1' 1 0 0  15.6045  0.25  0  0.3  2  -2  0.9398  0  0.1695  0.2838  0  9.8513  0.1779  0  0.5  0.3  0  0  0  0  /
  30014 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30015 'GENROU' 1  8.731400  0.057600  0.687600  0.072300  2.812840  0.000000  2.065500
  1.963100  0.257000  0.265300  0.186300  0.138800  0.143700  0.522400  /
  30015 'ESST4B' 1  0  3.4042  5.7488  1  -1  0  1  0  1  -1  0  1  0  7.0969  0.0604  0  0  /
  30015 'IEEEG1' 1 0 0  15.6045  0.25  0  0.3  2  -2  0.9398  0  0.1695  0.2838  0  9.8513  0.1779  0  0.5  0.3  0  0  0  0  /
  30015 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30016 'GENROU' 1  8.731400  0.057600  0.687600  0.072300  2.812840  0.000000  2.065500
  1.963100  0.257000  0.265300  0.186300  0.138800  0.143700  0.522400  /
  30016 'ESST4B' 1  0  3.4042  5.7488  1  -1  0  1  0  1  -1  0  1  0  7.0969  0.0604  0  0  /
  30016 'IEEEG1' 1 0 0  15.6045  0.25  0  0.3  2  -2  0.9398  0  0.1695  0.2838  0  9.8513  0.1779  0  0.5  0.3  0  0  0  0  /
  30016 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30017 'GENROU' 1  4.021700  0.054500  0.977900  0.068900  2.927225  0.000000  1.468600
  1.406700  0.285700  0.355600  0.206400  0.154400  0.122700  0.480300  /
  30017 'IEEET1' 1  0  25  0.2  1  -1  0  0.631  0.0656  1  0  2.2786  0.1678  3.0382  0.4363  /
  30017 'IEEEG1' 1 0 0  10  0.25  0  0.3  0.3944  -0.3944  1.168  0  0.213  0.2855  0  6.808  0.2051  0  0.4  0.3637  0  0  0  0  /
  30017 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30017 'GENROU' 2  4.021700  0.054500  0.977900  0.068900  2.927225  0.000000  1.468600
  1.406700  0.285700  0.355600  0.206400  0.154400  0.122700  0.480300  /
  30017 'IEEET1' 2  0  25  0.2  1  -1  0  0.631  0.0656  1  0  2.2786  0.1678  3.0382  0.4363  /
  30017 'IEEEG1' 2 0 0  10  0.25  0  0.3  0.3944  -0.3944  1.168  0  0.213  0.2855  0  6.808  0.2051  0  0.4  0.3637  0  0  0  0  /
  30017 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30018 'GENROU' 1  4.021700  0.054500  0.977900  0.068900  2.927225  0.000000  1.468600
  1.406700  0.285700  0.355600  0.206400  0.154400  0.122700  0.480300  /
  30018 'IEEET1' 1  0  25  0.2  1  -1  0  0.631  0.0656  1  0  2.2786  0.1678  3.0382  0.4363  /
  30018 'IEEEG1' 1 0 0  10  0.25  0  0.3  0.3944  -0.3944  1.168  0  0.213  0.2855  0  6.808  0.2051  0  0.4  0.3637  0  0  0  0  /
  30018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30023 'GENROU' 1  5.145200  0.049000  0.513100  0.045200  5.557247  0.000000  1.870400
  1.781200  0.265300  0.499500  0.192100  0.143300  0.125400  0.485700  /
  30023 'EXAC1' 1  0  0  0  400  0.033333  6.1123  -6.1123  1.1  0.035  1  0.2979  0.5  1  3.1548  0.0498  4.2064  0.2491  /
  30023 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  1.0182  0  0.2429  0.2929  0  0  0  0  0  0  0  0  0  0  /
  30023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30023 'GENROU' 2  5.145200  0.049000  0.513100  0.045200  5.557247  0.000000  1.870400
  1.781200  0.265300  0.499500  0.192100  0.143300  0.125400  0.485700  /
  30023 'EXAC1' 2  0  0  0  400  0.02  6.1123  -6.1123  1.1  0.035  1  0.2979  0.5  1  3.1548  0.0498  4.2064  0.2491  /
  30023 'IEEEG1' 2 0 0  20  0.2  0  0.2  0.1  -0.1  1.0182  0  0.2429  0.2929  0  0  0  0  0  0  0  0  0  0  /
  30023 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30023 'GENROU' 3  5.262100  0.056900  1.297100  0.060200  4.345017  0.000000  1.879400
  1.789600  0.169200  0.451600  0.124800  0.091000  0.030900  0.296900  /
  30023 'IEEET1' 3  0.06  25  0.0407  1  -1  0  0.5  0.08  1  0  4.405  0.0762  5.8733  0.3335  /
  30023 'IEEEG1' 3 0 0  20  0  0  0.3  0.1  -0.1  1.4952  0  0.3286  0.2765  0  0  0  0  0.4  0.4558  0  0  0  0  /
  30023 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30023 'GENROU' 4  5.262100  0.056900  1.297100  0.060200  4.345017  0.000000  1.879400
  1.789600  0.169200  0.451600  0.124800  0.091000  0.030900  0.296900  /
  30023 'IEEET1' 4  0.06  25  0.0407  1  -1  0  0.5  0.08  1  0  4.405  0.0762  5.8733  0.3335  /
  30023 'IEEEG1' 4 0 0  20  0  0  0.3  0.1  -0.1  1.4952  0  0.3286  0.2765  0  0  0  0  0.4  0.4558  0  0  0  0  /
  30023 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30023 'GENROU' 5  5.262100  0.056900  1.297100  0.060200  4.345017  0.000000  1.879400
  1.789600  0.169200  0.451600  0.124800  0.091000  0.030900  0.296900  /
  30023 'IEEET1' 5  0.06  25  0.0407  1  -1  0  0.5  0.08  1  0  4.405  0.0762  5.8733  0.3335  /
  30023 'IEEEG1' 5 0 0  20  0  0  0.3  0.1  -0.1  1.4952  0  0.3286  0.2765  0  0  0  0  0.4  0.4558  0  0  0  0  /
  30023 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30023 'GENROU' 6  5.262100  0.056900  1.297100  0.060200  4.345017  0.000000  1.879400
  1.789600  0.169200  0.451600  0.124800  0.091000  0.030900  0.296900  /
  30023 'IEEET1' 6  0.06  25  0.0407  1  -1  0  0.5  0.08  1  0  4.405  0.0762  5.8733  0.3335  /
  30023 'IEEEG1' 6 0 0  20  0  0  0.3  0.1  -0.1  1.4952  0  0.3286  0.2765  0  0  0  0  0.4  0.4558  0  0  0  0  /
  30023 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30024 'GENSAL' 1  6.000000  0.493400  0.186100  2.287800  0.000000  0.756600  0.489600
  0.306500  0.196300  0.080400  0.071600  0.374900  /
  30024 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  30024 'HYGOV' 1  0.05  0.934587  8.95512  0.05  0.5  0.167  1  0  1.9872  1.2  0.5  0.0738  /
  30024 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30026 'GENROU' 1  7.387700  0.053200  0.747900  0.050300  4.609169  0.000000  1.314100
  1.262700  0.247700  0.391700  0.179800  0.133700  0.177300  0.589600  /
  30026 'IEEET1' 1  0  400  0.033333  1  -1  0  0.5  0.1066  0.35  0  4.4811  0.0883  5.9748  0.3471  /
  30026 'IEEEG1' 1 0 0  20  0.1463  0  0.1  0.1  -0.1  1.0689  0  0.1045  0.3461  0  8.9976  0  0  0  0  0  0  0  0  /
  30026 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30026 'GENROU' 2  7.387700  0.053200  0.747900  0.050300  4.609169  0.000000  1.314100
  1.262700  0.247700  0.391700  0.179800  0.133700  0.177300  0.589600  /
  30026 'IEEET1' 2  0  400  0.033333  1  -1  0  0.5  0.1066  0.35  0  4.4811  0.0883  5.9748  0.3471  /
  30026 'IEEEG1' 2 0 0  20  0.1463  0  0.1  0.1  -0.1  1.0689  0  0.1045  0.3461  0  8.9976  0  0  0  0  0  0  0  0  /
  30026 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30026 'GENROU' 3  7.387700  0.053200  0.747900  0.050300  4.609169  0.000000  1.314100
  1.262700  0.247700  0.391700  0.179800  0.133700  0.177300  0.589600  /
  30026 'IEEET1' 3  0  400  0.033333  1  -1  0  0.5  0.1066  0.35  0  4.4811  0.0883  5.9748  0.3471  /
  30026 'IEEEG1' 3 0 0  20  0.1463  0  0.1  0.1  -0.1  1.0689  0  0.1045  0.3461  0  8.9976  0  0  0  0  0  0  0  0  /
  30026 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30027 'GENROU' 1  7.387700  0.053200  0.747900  0.050300  4.609169  0.000000  1.314100
  1.262700  0.247700  0.391700  0.179800  0.133700  0.177300  0.589600  /
  30027 'IEEET1' 1  0  400  0.033333  1  -1  0  0.5  0.1066  0.35  0  4.4811  0.0883  5.9748  0.3471  /
  30027 'IEEEG1' 1 0 0  20  0.1463  0  0.1  0.1  -0.1  1.0689  0  0.1045  0.3461  0  8.9976  0  0  0  0  0  0  0  0  /
  30027 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30033 'GENROU' 1  9.683300  0.048400  0.662900  0.044500  5.454561  0.000000  2.197700
  2.044800  0.289300  0.603300  0.174000  0.134300  0.090700  0.314800  /
  30033 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7842  0  0  0  1  0  1.2  0  5.5381  0  0.08  /
  30033 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7403  5.9416  0  1  1  0.15  0.5  1.1768  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30033 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30034 'GENROU' 1  9.683300  0.048400  0.662900  0.044500  5.454561  0.000000  2.197700
  2.044800  0.289300  0.603300  0.174000  0.134300  0.090700  0.314800  /
  30034 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7842  0  0  0  1  0  1.2  0  5.5381  0  0.08  /
  30034 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7403  5.9416  0  1  1  0.15  0.5  1.1768  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30034 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30035 'GENROU' 1  9.683300  0.048400  0.662900  0.044500  5.454561  0.000000  2.197700
  2.044800  0.289300  0.603300  0.174000  0.134300  0.090700  0.314800  /
  30035 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7842  0  0  0  1  0  1.2  0  5.5381  0  0.08  /
  30035 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7403  5.9416  0  1  1  0.15  0.5  1.1768  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30035 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30036 'GENROU' 1  9.683300  0.048400  0.662900  0.044500  5.454561  0.000000  2.197700
  2.044800  0.289300  0.603300  0.174000  0.134300  0.090700  0.314800  /
  30036 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7842  0  0  0  1  0  1.2  0  5.5381  0  0.08  /
  30036 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7403  5.9416  0  1  1  0.15  0.5  1.1768  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30036 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30037 'GENROU' 1  9.851900  0.068200  0.454600  0.089100  9.843222  0.000000  2.262300
  2.096900  0.337400  0.657700  0.263400  0.205600  0.166700  0.551300  /
  30037 'ESST4B' 1  0  3.1733  3.1733  1  -1  0  1  0  1  -1  0  6.9774  0  8.0896  0.08  0  0  /
  30037 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1635  1.1081  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30044 'GENROU' 1  9.736800  0.044200  1.084500  0.072800  2.073577  0.000000  1.918000
  1.825600  0.436400  0.449600  0.312000  0.236400  0.199400  0.633600  /
  30044 'IEEET1' 1  0  25  0.0361  1  -1  0  0.5  0.0333  1  0  1.5994  0.0715  2.1325  0.3282  /
  30044 'IEEEG1' 1 0 0  20  0  0  0.5  0.2527  -0.2527  1.2018  0  0.4383  0.3275  0  3.4998  0.4  0  0.5  0.3  0  0  0  0  /
  30044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30044 'GENROU' 2  9.736800  0.044200  1.084500  0.072800  2.073577  0.000000  1.918000
  1.825600  0.436400  0.449600  0.312000  0.236400  0.199400  0.633600  /
  30044 'IEEET1' 2  0  25  0.0361  1  -1  0  0.5  0.0333  1  0  1.5994  0.0715  2.1325  0.3282  /
  30044 'IEEEG1' 2 0 0  20  0  0  0.5  0.2527  -0.2527  1.2018  0  0.4383  0.3275  0  3.4998  0.4  0  0.5  0.3  0  0  0  0  /
  30044 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30050 'GENROU' 1  9.958200  0.053800  1.253000  0.066600  3.508035  0.000000  1.783500
  1.700200  0.207900  0.299400  0.151900  0.112000  0.077100  0.389200  /
  30050 'ESAC1A' 1  0  0  0  282.501  0.02  50  -50  0.9348  0.026  1  0.2  1  1  2.0508  0.1439  2.7344  1.2954  9  -9  /
  30050 'IEEEG1' 1 0 0  15.6028  0.2  0  0.1  0.1471  -0.1471  0.8491  0  0.1944  0.2603  0  6.8946  0  0  0  0  0  0  0  0  /
  30050 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30051 'GENROU' 1  9.958200  0.053800  1.253000  0.066600  3.508035  0.000000  1.783500
  1.700200  0.207900  0.299400  0.151900  0.112000  0.077100  0.389200  /
  30051 'ESAC1A' 1  0  0  0  282.501  0.033333  50  -50  0.9348  0.026  1  0.2  1  1  2.0508  0.1439  2.7344  1.2954  9  -9  /
  30051 'IEEEG1' 1 0 0  15.6028  0.2  0  0.1  0.1471  -0.1471  0.8491  0  0.1944  0.2603  0  6.8946  0  0  0  0  0  0  0  0  /
  30051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30052 'GENROU' 1  9.958200  0.053800  1.253000  0.066600  3.508035  0.000000  1.783500
  1.700200  0.207900  0.299400  0.151900  0.112000  0.077100  0.389200  /
  30052 'ESAC1A' 1  0  0  0  282.501  0.02  50  -50  0.9348  0.026  1  0.2  1  1  2.0508  0.1439  2.7344  1.2954  9  -9  /
  30052 'IEEEG1' 1 0 0  15.6028  0.2  0  0.1  0.1471  -0.1471  0.8491  0  0.1944  0.2603  0  6.8946  0  0  0  0  0  0  0  0  /
  30052 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30055 'WT3G1' 1  20  0.8  30  0  0.1  1.65  /
  30055 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  30055 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  30055 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  30061 'GENROU' 1  7.279500  0.048900  0.807300  0.069500  5.219059  0.000000  1.519400
  1.497500  0.255000  0.394900  0.207300  0.160800  0.132400  0.730200  /
  30061 'ESST4B' 1  0  3.2992  3.2992  1  -1  0  1  0  1  -1  0  5.3261  0  7.7822  0.08  0  0  /
  30061 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30061 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30062 'GENROU' 1  7.279500  0.048900  0.807300  0.069500  5.219059  0.000000  1.519400
  1.497500  0.255000  0.394900  0.207300  0.160800  0.132400  0.730200  /
  30062 'ESST4B' 1  0  3.2992  3.2992  1  -1  0  1  0  1  -1  0  5.3261  0  7.7822  0.08  0  0  /
  30062 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30063 'GENROU' 1  7.279500  0.048900  0.807300  0.069500  5.219059  0.000000  1.519400
  1.497500  0.255000  0.394900  0.207300  0.160800  0.132400  0.730200  /
  30063 'ESST4B' 1  0  3.2992  3.2992  1  -1  0  1  0  1  -1  0  5.3261  0  7.7822  0.08  0  0  /
  30063 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30063 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30064 'GENROU' 1  7.279500  0.048900  0.807300  0.069500  5.219059  0.000000  1.519400
  1.497500  0.255000  0.394900  0.207300  0.160800  0.132400  0.730200  /
  30064 'ESST4B' 1  0  3.2992  3.2992  1  -1  0  1  0  1  -1  0  5.3261  0  7.7822  0.08  0  0  /
  30064 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  30064 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30074 'GENSAL' 1  6.000000  0.292100  0.445300  3.880000  0.000000  1.000000  0.648400
  0.367600  0.229300  0.079600  0.121100  0.408700  /
  30074 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5221  0.0885  3.3628  0.4055  /
  30074 'HYGOV' 1  0.07  0.468668  7.71914  0.4  0.5  0.167  1  0  1.6514  1.2  1  0.0793  /
  30074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30075 'GENSAL' 1  6.000000  0.292100  0.445300  3.880000  0.000000  1.000000  0.648400
  0.367600  0.229300  0.079600  0.121100  0.408700  /
  30075 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5221  0.0885  3.3628  0.4055  /
  30075 'HYGOV' 1  0.07  0.468668  7.71914  0.4  0.5  0.167  1  0  1.6514  1.2  1  0.0793  /
  30075 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  30076 'GENSAL' 1  6.000000  0.292100  0.445300  3.880000  0.000000  1.000000  0.648400
  0.367600  0.229300  0.079600  0.121100  0.408700  /
  30076 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5221  0.0885  3.3628  0.4055  /
  30076 'HYGOV' 1  0.07  0.468668  7.71914  0.4  0.5  0.167  1  0  1.6514  1.2  1  0.0793  /
  30076 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31301 'GENROU' 1  4.667400  0.036500  1.347300  0.071100  2.062161  0.000000  2.363000
  2.240400  0.302300  0.655500  0.218000  0.163400  0.131200  0.497300  /
  31301 'ESAC6A' 1  0  535.181  16.8174  5  0.207  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  5.2187  0.0569  6.9582  0.3793  /
  31301 'IEEEG1' 1 0 0  20  0.2  0  0.2  2  -2  1.2433  0  0.2637  0.319  0  3.932  0.2922  0  0  0  0  0  0  0  /
  31301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31305 'GENROU' 1  4.667400  0.036500  1.347300  0.071100  2.062161  0.000000  2.363000
  2.240400  0.302300  0.655500  0.218000  0.163400  0.131200  0.497300  /
  31305 'ESAC6A' 1  0  535.181  16.8174  5  0.207  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  5.2187  0.0569  6.9582  0.3793  /
  31305 'IEEEG1' 1 0 0  20  0.2  0  0.2  2  -2  1.2433  0  0.2637  0.319  0  3.932  0.2922  0  0  0  0  0  0  0  /
  31305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31306 'GENROU' 1  4.667400  0.036500  1.347300  0.071100  2.062161  0.000000  2.363000
  2.240400  0.302300  0.655500  0.218000  0.163400  0.131200  0.497300  /
  31306 'ESAC6A' 1  0  535.181  16.8174  5  0.207  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  5.2187  0.0569  6.9582  0.3793  /
  31306 'IEEEG1' 1 0 0  20  0.2  0  0.2  2  -2  1.2433  0  0.2637  0.319  0  3.932  0.2922  0  0  0  0  0  0  0  /
  31306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31310 'GENROU' 1  5.058700  0.035200  1.343400  0.046400  2.980850  0.000000  2.410200
  2.284400  0.458600  0.242700  0.230600  0.173200  0.049700  0.334400  /
  31310 'ESAC6A' 1  0  581.126  15.6206  2  0.1032  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  1  0.25  0.225  22.5  1  5.9805  0.0028  7.974  0.0184  /
  31310 'IEEEG1' 1 0 0  20  0.1436  0  0.15  0.2169  -0.2169  0.8156  0  0.22  0.2883  0  7.0125  0.4  0  0  0  0  0  0  0  /
  31310 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31311 'GENROU' 1  9.996600  0.064100  0.738700  0.084800  6.917056  0.000000  2.154800
  2.010200  0.192800  0.519300  0.115200  0.087400  0.076600  0.447400  /
  31311 'ESST4B' 1  0  3.1471  3.1471  1  -1  0  1  0  1  -1  0  5.2203  0  7.6978  0.08  0  0  /
  31311 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.9468  2  0  1  1  0.15  0.5  1.1589  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31313 'GENSAL' 1  6.000000  0.526500  0.347300  1.393600  0.000000  0.877000  0.568200
  0.307200  0.242700  0.150100  0.244400  0.608300  /
  31313 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  31313 'HYGOV' 1  0.05  0.688166  4.19485  0.2  0.33  0.167  1  0  0.8245  1.2  0.5  0.0712  /
  31313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31316 'GENROU' 1  8.369300  0.054100  1.421300  0.044300  4.019973  0.000000  2.036000
  1.935600  0.172200  0.214900  0.126800  0.092600  0.081100  0.397200  /
  31316 'ESAC1A' 1  0  0  0  297.007  0.033333  50  -50  1.126  0.0195  1  0.2  1  1  4.6271  0.1406  6.1694  1.2658  9  -9  /
  31316 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  1.0509  0  0.3597  0.2594  0  0  0  0  0.5  0.5517  0  0  0  0  /
  31316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31316 'GENROU' 2  8.244900  0.035200  1.110200  0.055300  2.536364  0.000000  1.918900
  1.826400  0.183400  0.398000  0.134700  0.098700  0.039300  0.313600  /
  31316 'ESAC6A' 2  0.02  479.557  13.8967  3  0.0966  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.4941  0.0249  7.3254  0.1662  /
  31316 'IEEEG1' 2 0 0  10  0.156  0  0.2  0.1  -0.1  0.7806  0  0.2525  0.336  0  4.9839  0  0  0  0  0  0  0  0  /
  31316 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31316 'GENROU' 3  8.244900  0.035200  1.110200  0.055300  2.536364  0.000000  1.918900
  1.826400  0.183400  0.398000  0.134700  0.098700  0.039300  0.313600  /
  31316 'ESAC6A' 3  0.033333  479.557  13.8967  3  0.0966  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.4941  0.0249  7.3254  0.1662  /
  31316 'IEEEG1' 3 0 0  10  0.156  0  0.2  0.1  -0.1  0.7806  0  0.2525  0.336  0  4.9839  0  0  0  0  0  0  0  0  /
  31316 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31317 'GENROU' 1  9.030300  0.054300  0.831600  0.070500  1.695515  0.000000  2.182400
  2.072000  0.292000  0.525400  0.210800  0.157900  0.166200  0.567300  /
  31317 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.7545  0.0341  3.6727  0.2863  /
  31317 'IEEEG1' 1 0 0  20  0  0  0.3  0.2562  -0.2562  0.834  0  0.1521  0.315  0  4.9214  0.3147  0  0.5  0.3  0  0  0  0  /
  31317 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31317 'GENROU' 2  9.030300  0.054300  0.831600  0.070500  1.695515  0.000000  2.182400
  2.072000  0.292000  0.525400  0.210800  0.157900  0.166200  0.567300  /
  31317 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.7545  0.0341  3.6727  0.2863  /
  31317 'IEEEG1' 2 0 0  20  0  0  0.3  0.2562  -0.2562  0.834  0  0.1521  0.315  0  4.9214  0.3147  0  0.5  0.3  0  0  0  0  /
  31317 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31317 'GENROU' 3  9.030300  0.054300  0.831600  0.070500  1.695515  0.000000  2.182400
  2.072000  0.292000  0.525400  0.210800  0.157900  0.166200  0.567300  /
  31317 'IEEET1' 3  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.7545  0.0341  3.6727  0.2863  /
  31317 'IEEEG1' 3 0 0  20  0  0  0.3  0.2562  -0.2562  0.834  0  0.1521  0.315  0  4.9214  0.3147  0  0.5  0.3  0  0  0  0  /
  31317 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31317 'GENROU' 4  9.030300  0.054300  0.831600  0.070500  1.695515  0.000000  2.182400
  2.072000  0.292000  0.525400  0.210800  0.157900  0.166200  0.567300  /
  31317 'IEEET1' 4  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.7545  0.0341  3.6727  0.2863  /
  31317 'IEEEG1' 4 0 0  20  0  0  0.3  0.2562  -0.2562  0.834  0  0.1521  0.315  0  4.9214  0.3147  0  0.5  0.3  0  0  0  0  /
  31317 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31320 'GENROU' 1  8.156000  0.053800  0.711300  0.078400  4.414065  0.000000  1.742300
  1.661800  0.193800  0.251400  0.142000  0.104400  0.093100  0.421100  /
  31320 'ESST4B' 1  0  48.493  5.4369  6  -6  0  1  0  1  -1  0  6.8218  0  8.5431  0.0944  0  0  /
  31320 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.3599  -0.3599  1.0497  0  0.3963  1  0  4.5204  0.4  0  0.4  0.3128  0  0  0  0  /
  31320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31326 'GENROU' 1  8.067300  0.058600  0.698300  0.048300  5.000000  0.000000  1.858900
  1.771500  0.196900  0.252200  0.164600  0.126800  0.161500  0.572100  /
  31326 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7049  0  0  0  1  0  1.2  0  6.6263  0  0.08  /
  31326 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31327 'GENROU' 1  8.067300  0.058600  0.698300  0.048300  5.000000  0.000000  1.858900
  1.771500  0.196900  0.252200  0.164600  0.126800  0.161500  0.572100  /
  31327 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7049  0  0  0  1  0  1.2  0  6.6263  0  0.08  /
  31327 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31328 'GENROU' 1  8.067300  0.058600  0.698300  0.048300  5.000000  0.000000  1.858900
  1.771500  0.196900  0.252200  0.164600  0.126800  0.161500  0.572100  /
  31328 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7049  0  0  0  1  0  1.2  0  6.6263  0  0.08  /
  31328 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31329 'GENROU' 1  8.067300  0.058600  0.698300  0.048300  5.000000  0.000000  1.858900
  1.771500  0.196900  0.252200  0.164600  0.126800  0.161500  0.572100  /
  31329 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7049  0  0  0  1  0  1.2  0  6.6263  0  0.08  /
  31329 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31331 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31331 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31334 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31334 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31335 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31335 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31338 'GENROU' 1  6.416200  0.067100  0.703000  0.084100  9.851110  0.000000  2.633600
  2.396500  0.165400  0.302300  0.120600  0.091700  0.040100  0.250300  /
  31338 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4999  0  0  0  1  0  1.2  0  5.8049  0  0.08  /
  31338 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.7224  2  0  1  1  0.15  0.5  1.9435  0.1307  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31338 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31340 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31340 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31341 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31341 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31341 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31341 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31347 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31347 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31353 'GENROU' 1  7.925200  0.045900  1.271400  0.058100  3.448056  0.000000  2.071600
  1.968800  0.449300  0.554600  0.321000  0.243500  0.194500  0.623800  /
  31353 'ESAC6A' 1  0.033333  492.345  13.1771  2  0.2429  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  1  0.25  0.225  22.5  1  5.4498  0.0913  7.2665  0.6086  /
  31353 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.039  0  0.1893  0.2869  0  10  0.2091  0  0  0  0  0  0  0  /
  31353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31354 'GENROU' 1  7.925200  0.045900  1.271400  0.058100  3.448056  0.000000  2.071600
  1.968800  0.449300  0.554600  0.321000  0.243500  0.194500  0.623800  /
  31354 'ESAC6A' 1  0.02  492.345  13.1771  2  0.2429  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  1  0.25  0.225  22.5  1  5.4498  0.0913  7.2665  0.6086  /
  31354 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.039  0  0.1893  0.2869  0  10  0.2091  0  0  0  0  0  0  0  /
  31354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31355 'GENROU' 1  7.925200  0.045900  1.271400  0.058100  3.448056  0.000000  2.071600
  1.968800  0.449300  0.554600  0.321000  0.243500  0.194500  0.623800  /
  31355 'ESAC6A' 1  0.033333  492.345  13.1771  2  0.2429  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  1  0.25  0.225  22.5  1  5.4498  0.0913  7.2665  0.6086  /
  31355 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.039  0  0.1893  0.2869  0  10  0.2091  0  0  0  0  0  0  0  /
  31355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31356 'GENROU' 1  7.925200  0.045900  1.271400  0.058100  3.448056  0.000000  2.071600
  1.968800  0.449300  0.554600  0.321000  0.243500  0.194500  0.623800  /
  31356 'ESAC6A' 1  0.02  492.345  13.1771  2  0.2429  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  1  0.25  0.225  22.5  1  5.4498  0.0913  7.2665  0.6086  /
  31356 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.039  0  0.1893  0.2869  0  10  0.2091  0  0  0  0  0  0  0  /
  31356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31363 'GENROU' 1  4.532900  0.053700  0.968200  0.050300  3.524570  0.000000  2.001600
  1.903500  0.196300  0.581900  0.143800  0.105800  0.126300  0.487500  /
  31363 'IEEET1' 1  0  25  0.2  1  -1  0  0.8446  0.0463  0.35  0  3.0063  0.2851  4.0084  0.568  /
  31363 'IEEEG1' 1 0 0  10.9071  0.1965  0  0.1  0.1  -0.1  0.8354  0  0.4963  0.2837  0  8.9296  0.4  0  0.4  0.3  0  0  0  0  /
  31363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31364 'GENROU' 1  8.732500  0.045400  1.255700  0.043500  3.956132  0.000000  1.299200
  1.248700  0.169400  0.272800  0.124900  0.091100  0.113400  0.461800  /
  31364 'IEEET1' 1  0  25  0.2  1  -1  0  0.1772  0.1057  1  0  2.4649  0.3801  3.2866  0.6746  /
  31364 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.2199  -0.2199  1.3615  0  0.2371  1  0  6.2219  0.3245  0  0  0  0  0  0  0  /
  31364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31364 'GENROU' 2  8.732500  0.045400  1.255700  0.043500  3.956132  0.000000  1.299200
  1.248700  0.169400  0.272800  0.124900  0.091100  0.113400  0.461800  /
  31364 'IEEET1' 2  0  25  0.2  1  -1  0  0.1772  0.1057  1  0  2.4649  0.3801  3.2866  0.6746  /
  31364 'IEEEG1' 2 0 0  20  0.25  0  0.1  0.2199  -0.2199  1.3615  0  0.2371  1  0  6.2219  0.3245  0  0  0  0  0  0  0  /
  31364 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31371 'GENROU' 1  6.285100  0.046300  1.028000  0.076700  3.743305  0.000000  2.162000
  2.053000  0.480000  0.687300  0.342500  0.260100  0.058800  0.352500  /
  31371 'IEEET1' 1  0  400  0.0573  1  -1  0  0.3971  0.0637  1  0  2.5007  0.1167  3.3343  0.3789  /
  31371 'IEEEG1' 1 0 0  14.6985  0.1818  0  0.3  0.2328  -0.2328  1.004  0  0.3288  0.291  0  0  0  0  0  0  0  0  0  0  /
  31371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31375 'GENROU' 1  6.460100  0.046600  0.611200  0.043800  4.190164  0.000000  1.700900
  1.623200  0.287400  0.275100  0.207600  0.155300  0.175800  0.586500  /
  31375 'EXAC1' 1  0  0  0  400  0.033333  6.0988  -6.0988  0.349  0.08  1  0.2088  0.5  1  2.4431  0.0518  3.2575  0.259  /
  31375 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.3127  -0.3127  1.8033  0  0.1793  1  0  8.5595  0.4  0  0.5  0.3591  0  0  0  0  /
  31375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31375 'GENROU' 2  6.460100  0.046600  0.611200  0.043800  4.190164  0.000000  1.700900
  1.623200  0.287400  0.275100  0.207600  0.155300  0.175800  0.586500  /
  31375 'EXAC1' 2  0  0  0  400  0.033333  6.0988  -6.0988  0.349  0.08  1  0.2088  0.5  1  2.4431  0.0518  3.2575  0.259  /
  31375 'IEEEG1' 2 0 0  20  0.2  0  0.15  0.3127  -0.3127  1.8033  0  0.1793  1  0  8.5595  0.4  0  0.5  0.3591  0  0  0  0  /
  31375 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31376 'GENROU' 1  6.460100  0.046600  0.611200  0.043800  4.190164  0.000000  1.700900
  1.623200  0.287400  0.275100  0.207600  0.155300  0.175800  0.586500  /
  31376 'EXAC1' 1  0  0  0  400  0.033333  6.0988  -6.0988  0.349  0.08  1  0.2088  0.5  1  2.4431  0.0518  3.2575  0.259  /
  31376 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.3127  -0.3127  1.8033  0  0.1793  1  0  8.5595  0.4  0  0.5  0.3591  0  0  0  0  /
  31376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31376 'GENROU' 2  6.460100  0.046600  0.611200  0.043800  4.190164  0.000000  1.700900
  1.623200  0.287400  0.275100  0.207600  0.155300  0.175800  0.586500  /
  31376 'EXAC1' 2  0  0  0  400  0.02  6.0988  -6.0988  0.349  0.08  1  0.2088  0.5  1  2.4431  0.0518  3.2575  0.259  /
  31376 'IEEEG1' 2 0 0  20  0.2  0  0.15  0.3127  -0.3127  1.8033  0  0.1793  1  0  8.5595  0.4  0  0.5  0.3591  0  0  0  0  /
  31376 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31377 'GENROU' 1  6.460100  0.046600  0.611200  0.043800  4.190164  0.000000  1.700900
  1.623200  0.287400  0.275100  0.207600  0.155300  0.175800  0.586500  /
  31377 'EXAC1' 1  0  0  0  400  0.033333  6.0988  -6.0988  0.349  0.08  1  0.2088  0.5  1  2.4431  0.0518  3.2575  0.259  /
  31377 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.3127  -0.3127  1.8033  0  0.1793  1  0  8.5595  0.4  0  0.5  0.3591  0  0  0  0  /
  31377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31382 'GENROU' 1  7.746700  0.050300  0.765100  0.092200  7.952991  0.000000  2.046800
  1.923000  0.345300  0.638200  0.179000  0.138300  0.139200  0.581700  /
  31382 'ESST4B' 1  0  3.6902  3.6902  1  -1  0  1  0  1  -1  0  5.1364  0  8.0188  0.08  0  0  /
  31382 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.7636  1.9957  0  1  1  0.15  0.5  1.1233  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31382 'GENROU' 2  7.746700  0.050300  0.765100  0.092200  7.952991  0.000000  2.046800
  1.923000  0.345300  0.638200  0.179000  0.138300  0.139200  0.581700  /
  31382 'ESST4B' 2  0  3.6902  3.6902  1  -1  0  1  0  1  -1  0  5.1364  0  8.0188  0.08  0  0  /
  31382 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  8.7636  1.9957  0  1  1  0.15  0.5  1.1233  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31382 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31383 'GENROU' 1  7.746700  0.050300  0.765100  0.092200  7.952991  0.000000  2.046800
  1.923000  0.345300  0.638200  0.179000  0.138300  0.139200  0.581700  /
  31383 'ESST4B' 1  0  3.6902  3.6902  1  -1  0  1  0  1  -1  0  5.1364  0  8.0188  0.08  0  0  /
  31383 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.7636  1.9957  0  1  1  0.15  0.5  1.1233  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31387 'GENROU' 1  8.136000  0.067100  0.661300  0.055200  8.188704  0.000000  2.677400
  2.431900  0.386600  0.773600  0.271900  0.212400  0.233200  0.762400  /
  31387 'ESST4B' 1  0  3.8989  3.8989  1  -1  0  1  0  1  -1  0  6.8393  0  7.6231  0.08  0  0  /
  31387 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4775  0  1  1  0.15  0.5  1.5  0.1073  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31387 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31388 'GENROU' 1  8.136000  0.067100  0.661300  0.055200  8.188704  0.000000  2.677400
  2.431900  0.386600  0.773600  0.271900  0.212400  0.233200  0.762400  /
  31388 'ESST4B' 1  0  3.8989  3.8989  1  -1  0  1  0  1  -1  0  6.8393  0  7.6231  0.08  0  0  /
  31388 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4775  0  1  1  0.15  0.5  1.5  0.1073  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31388 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31392 'GENSAL' 1  6.000000  0.548200  0.117300  3.702900  0.000000  0.978500  0.634400
  0.248600  0.145200  0.128500  0.086200  0.188300  /
  31392 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6967  0.088  3.5955  0.4035  /
  31392 'HYGOV' 1  0.05  0.268046  4.33699  0.05  0.4  0.07  1  0  0.855  1.2  0  0.0712  /
  31392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31392 'GENSAL' 2  6.000000  0.548200  0.117300  3.702900  0.000000  0.978500  0.634400
  0.248600  0.145200  0.128500  0.086200  0.188300  /
  31392 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6967  0.088  3.5955  0.4035  /
  31392 'HYGOV' 2  0.05  0.268046  4.33699  0.05  0.4  0.07  1  0  0.855  1.2  0  0.0712  /
  31392 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31393 'GENSAL' 1  6.000000  0.548200  0.117300  3.702900  0.000000  0.978500  0.634400
  0.248600  0.145200  0.128500  0.086200  0.188300  /
  31393 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6967  0.088  3.5955  0.4035  /
  31393 'HYGOV' 1  0.05  0.268046  4.33699  0.05  0.4  0.07  1  0  0.855  1.2  0  0.0712  /
  31393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31398 'GENROU' 1  5.483800  0.046200  0.962300  0.066900  3.632262  0.000000  1.742500
  1.662000  0.186100  0.577100  0.136600  0.100200  0.171300  0.577500  /
  31398 'EXAC1' 1  0  0  0  400  0.033333  9.4524  -9.4524  0.4568  0.035  1  0.2691  0.5  1  3.1639  0.0422  4.2185  0.2108  /
  31398 'IEEEG1' 1 0 0  25  0  0  0.1  0.1188  -0.1188  0.9836  0  0.1564  0.29  0  5.6265  0.2128  0  0.5  0.3883  0  0  0  0  /
  31398 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31399 'GENROU' 1  5.483800  0.046200  0.962300  0.066900  3.632262  0.000000  1.742500
  1.662000  0.186100  0.577100  0.136600  0.100200  0.171300  0.577500  /
  31399 'EXAC1' 1  0  0  0  400  0.02  9.4524  -9.4524  0.4568  0.035  1  0.2691  0.5  1  3.1639  0.0422  4.2185  0.2108  /
  31399 'IEEEG1' 1 0 0  25  0  0  0.1  0.1188  -0.1188  0.9836  0  0.1564  0.29  0  5.6265  0.2128  0  0.5  0.3883  0  0  0  0  /
  31399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31400 'GENROU' 1  5.483800  0.046200  0.962300  0.066900  3.632262  0.000000  1.742500
  1.662000  0.186100  0.577100  0.136600  0.100200  0.171300  0.577500  /
  31400 'EXAC1' 1  0  0  0  400  0.033333  9.4524  -9.4524  0.4568  0.035  1  0.2691  0.5  1  3.1639  0.0422  4.2185  0.2108  /
  31400 'IEEEG1' 1 0 0  25  0  0  0.1  0.1188  -0.1188  0.9836  0  0.1564  0.29  0  5.6265  0.2128  0  0.5  0.3883  0  0  0  0  /
  31400 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31401 'GENROU' 1  5.483800  0.046200  0.962300  0.066900  3.632262  0.000000  1.742500
  1.662000  0.186100  0.577100  0.136600  0.100200  0.171300  0.577500  /
  31401 'EXAC1' 1  0  0  0  400  0.033333  9.4524  -9.4524  0.4568  0.035  1  0.2691  0.5  1  3.1639  0.0422  4.2185  0.2108  /
  31401 'IEEEG1' 1 0 0  25  0  0  0.1  0.1188  -0.1188  0.9836  0  0.1564  0.29  0  5.6265  0.2128  0  0.5  0.3883  0  0  0  0  /
  31401 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31405 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31405 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31406 'GENROU' 1  6.702400  0.048900  1.082800  0.065000  4.105846  0.000000  1.753400
  1.672100  0.277100  0.647100  0.200400  0.149700  0.063000  0.361000  /
  31406 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.7772  0.0578  1  0  3.8232  0.1009  5.0977  0.3613  /
  31406 'IEEEG1' 1 0 0  10  0  0  0.15  0.1  -0.1  1.1785  0  0.3674  1  0  0  0  0  0  0  0  0  0  0  /
  31406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31406 'GENROU' 2  6.702400  0.048900  1.082800  0.065000  4.105846  0.000000  1.753400
  1.672100  0.277100  0.647100  0.200400  0.149700  0.063000  0.361000  /
  31406 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.7772  0.0578  1  0  3.8232  0.1009  5.0977  0.3613  /
  31406 'IEEEG1' 2 0 0  10  0  0  0.15  0.1  -0.1  1.1785  0  0.3674  1  0  0  0  0  0  0  0  0  0  0  /
  31406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31408 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  31408 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  31413 'GENROU' 1  6.289800  0.045600  0.361700  0.070900  3.978896  0.000000  2.019200
  1.900800  0.391400  0.650500  0.324400  0.254200  0.098900  0.249600  /
  31413 'ESST4B' 1  0  3.5409  3.5409  1  -1  0  1  0  1  -1  0  5.063  0  6.0902  0.08  0  0  /
  31413 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8807  2  0  1  1  0.15  0.1188  1.5  0.1497  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31414 'GENROU' 1  6.289800  0.045600  0.361700  0.070900  3.978896  0.000000  2.019200
  1.900800  0.391400  0.650500  0.324400  0.254200  0.098900  0.249600  /
  31414 'ESST4B' 1  0  3.5409  3.5409  1  -1  0  1  0  1  -1  0  5.063  0  6.0902  0.08  0  0  /
  31414 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8807  2  0  1  1  0.15  0.1188  1.5  0.1497  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31415 'GENROU' 1  6.289800  0.045600  0.361700  0.070900  3.978896  0.000000  2.019200
  1.900800  0.391400  0.650500  0.324400  0.254200  0.098900  0.249600  /
  31415 'ESST4B' 1  0  3.5409  3.5409  1  -1  0  1  0  1  -1  0  5.063  0  6.0902  0.08  0  0  /
  31415 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8807  2  0  1  1  0.15  0.1188  1.5  0.1497  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  31419 'GENROU' 1  4.825100  0.057200  1.195600  0.059400  6.485663  0.000000  1.618400
  1.577400  0.233500  0.293300  0.152400  0.117100  0.168800  0.621300  /
  31419 'ESST4B' 1  0  3.0528  3.0528  1  -1  0  1  0  1  -1  0  6.5946  0  8.5883  0.08  0  0  /
  31419 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.7057  0  1  1  0.15  0.3497  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  31419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33340 'GENROU' 1  5.028900  0.035900  0.806300  0.048500  2.931717  0.000000  2.166300
  2.057000  0.278900  0.453800  0.201600  0.150700  0.193100  0.621000  /
  33340 'ESAC1A' 1  0  0  0  750  0.033333  50  -50  0.8607  0.0146  1  0.2  0.4  1  2.9336  0.2551  3.9115  2.2959  9  -9  /
  33340 'IEEEG1' 1 0 0  10  0.1689  0  0.1  0.2349  -0.2349  1.5005  0  0.3357  1  0  6.9947  0.1653  0  0  0  0  0  0  0  /
  33340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33340 'GENROU' 2  5.028900  0.035900  0.806300  0.048500  2.931717  0.000000  2.166300
  2.057000  0.278900  0.453800  0.201600  0.150700  0.193100  0.621000  /
  33340 'ESAC1A' 2  0  0  0  750  0.02  50  -50  0.8607  0.0146  1  0.2  0.4  1  2.9336  0.2551  3.9115  2.2959  9  -9  /
  33340 'IEEEG1' 2 0 0  10  0.1689  0  0.1  0.2349  -0.2349  1.5005  0  0.3357  1  0  6.9947  0.1653  0  0  0  0  0  0  0  /
  33340 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33341 'GENROU' 1  5.028900  0.035900  0.806300  0.048500  2.931717  0.000000  2.166300
  2.057000  0.278900  0.453800  0.201600  0.150700  0.193100  0.621000  /
  33341 'ESAC1A' 1  0  0  0  750  0.02  50  -50  0.8607  0.0146  1  0.2  0.4  1  2.9336  0.2551  3.9115  2.2959  9  -9  /
  33341 'IEEEG1' 1 0 0  10  0.1689  0  0.1  0.2349  -0.2349  1.5005  0  0.3357  1  0  6.9947  0.1653  0  0  0  0  0  0  0  /
  33341 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33346 'GENROU' 1  6.146500  0.040000  1.267900  0.067000  2.884846  0.000000  2.099500
  1.994700  0.336900  0.309500  0.242200  0.182200  0.129100  0.493100  /
  33346 'IEEET1' 1  0  400  0.2  1  -1  0  0.8605  0.08  1  0  4.2839  0.123  5.7119  0.3861  /
  33346 'IEEEG1' 1 0 0  15.7534  0  0  0.2  0.3765  -0.3765  1.7062  0  0.4668  0.3066  0  4.5973  0.3702  0  0  0  0  0  0  0  /
  33346 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33347 'GENROU' 1  6.146500  0.040000  1.267900  0.067000  2.884846  0.000000  2.099500
  1.994700  0.336900  0.309500  0.242200  0.182200  0.129100  0.493100  /
  33347 'IEEET1' 1  0  400  0.2  1  -1  0  0.8605  0.08  1  0  4.2839  0.123  5.7119  0.3861  /
  33347 'IEEEG1' 1 0 0  15.7534  0  0  0.2  0.3765  -0.3765  1.7062  0  0.4668  0.3066  0  4.5973  0.3702  0  0  0  0  0  0  0  /
  33347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33348 'GENROU' 1  7.474700  0.041100  1.403800  0.075500  1.504181  0.000000  2.015900
  1.916800  0.431700  0.289400  0.275000  0.207700  0.119800  0.474500  /
  33348 'EXAC1' 1  0  0  0  400  0.02  5.9037  -5.9037  0.541  0.02  1  0.2385  0.5  1  2.9912  0.0088  3.9883  0.0442  /
  33348 'IEEEG1' 1 0 0  10  0.0661  0  0.5  1  -1  1.1297  0  0.1477  0.2634  0  5.9894  0.1898  0  0  0  0  0  0  0  /
  33348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33352 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33352 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33356 'GENSAL' 1  6.000000  0.360400  0.122600  3.119100  0.000000  0.683100  0.441700
  0.209600  0.123200  0.104400  0.202300  0.494700  /
  33356 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33356 'HYGOV' 1  0.07  0.116642  1.61852  0.04  0.5  0.2  1  0  0.3026  1.25  1  0.0717  /
  33356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33357 'GENSAL' 1  6.000000  0.360400  0.122600  3.119100  0.000000  0.683100  0.441700
  0.209600  0.123200  0.104400  0.202300  0.494700  /
  33357 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33357 'HYGOV' 1  0.07  0.116642  1.61852  0.04  0.5  0.2  1  0  0.3026  1.25  1  0.0717  /
  33357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33360 'GENROU' 1  8.666000  0.053200  1.002500  0.055500  5.979815  0.000000  1.404700
  1.347100  0.145000  0.389100  0.107800  0.077800  0.031500  0.298000  /
  33360 'ESST4B' 1  0  31.5335  3.6141  1  -1  0  1  0  4.6  -4.6  0  5.8922  0  6.9144  0.0667  0  0  /
  33360 'IEEEG1' 1 0 0  25  0  0  0.1  2  -2  1.3023  0  0.2961  0.2706  0  0  0  0  0  0  0  0  0  0  /
  33360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33360 'GENROU' 2  8.666000  0.053200  1.002500  0.055500  5.979815  0.000000  1.404700
  1.347100  0.145000  0.389100  0.107800  0.077800  0.031500  0.298000  /
  33360 'ESST4B' 2  0  31.5335  3.6141  1  -1  0  1  0  4.6  -4.6  0  5.8922  0  6.9144  0.0667  0  0  /
  33360 'IEEEG1' 2 0 0  25  0  0  0.1  2  -2  1.3023  0  0.2961  0.2706  0  0  0  0  0  0  0  0  0  0  /
  33360 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33361 'GENROU' 1  8.666000  0.053200  1.002500  0.055500  5.979815  0.000000  1.404700
  1.347100  0.145000  0.389100  0.107800  0.077800  0.031500  0.298000  /
  33361 'ESST4B' 1  0  31.5335  3.6141  1  -1  0  1  0  4.6  -4.6  0  5.8922  0  6.9144  0.0667  0  0  /
  33361 'IEEEG1' 1 0 0  25  0  0  0.1  2  -2  1.3023  0  0.2961  0.2706  0  0  0  0  0  0  0  0  0  0  /
  33361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33365 'GENSAL' 1  6.000000  0.507000  0.239000  3.817400  0.000000  1.275300  0.828000
  0.546600  0.450800  0.241700  0.063100  0.330500  /
  33365 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33365 'HYGOV' 1  0.05  0.194902  3.27531  0.05  0.5  0.07  1  0  0.6318  1.25  1  0.0718  /
  33365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33365 'GENSAL' 2  6.000000  0.507000  0.239000  3.817400  0.000000  1.275300  0.828000
  0.546600  0.450800  0.241700  0.063100  0.330500  /
  33365 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  33365 'HYGOV' 2  0.05  0.194902  3.27531  0.05  0.5  0.07  1  0  0.6318  1.25  1  0.0718  /
  33365 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33366 'GENSAL' 1  6.000000  0.083700  0.442500  2.058500  0.000000  0.611000  0.394600
  0.268500  0.253400  0.144600  0.157400  0.412000  /
  33366 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.879  0.0851  3.8387  0.39  /
  33366 'HYGOV' 1  0.05  0.772157  6.8067  0.2  0.5  0.07  1  0  1.4212  1.25  0  0.0767  /
  33366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33366 'GENSAL' 2  6.000000  0.083700  0.442500  2.058500  0.000000  0.611000  0.394600
  0.268500  0.253400  0.144600  0.157400  0.412000  /
  33366 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.879  0.0851  3.8387  0.39  /
  33366 'HYGOV' 2  0.05  0.772157  6.8067  0.2  0.5  0.07  1  0  1.4212  1.25  0  0.0767  /
  33366 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33367 'GENSAL' 1  6.000000  0.083700  0.442500  2.058500  0.000000  0.611000  0.394600
  0.268500  0.253400  0.144600  0.157400  0.412000  /
  33367 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.879  0.0851  3.8387  0.39  /
  33367 'HYGOV' 1  0.05  0.772157  6.8067  0.2  0.5  0.07  1  0  1.4212  1.25  0  0.0767  /
  33367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33370 'GENSAL' 1  6.000000  0.424800  0.394100  2.977700  0.000000  0.626200  0.404500
  0.318900  0.277800  0.086700  0.162500  0.610200  /
  33370 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6596  0.0825  3.5461  0.3782  /
  33370 'HYGOV' 1  0.07  0.293591  3.83377  0.4  0.4  0.07  1  0  0.7479  1.25  1  0.0728  /
  33370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33374 'GENROU' 1  8.468100  0.052800  0.475000  0.042100  4.704551  0.000000  2.167000
  2.020100  0.353500  0.713200  0.245500  0.191300  0.047600  0.186800  /
  33374 'ESST4B' 1  0  3.9951  3.9951  1  -1  0  1  0  1  -1  0  5.1464  0  7.3522  0.08  0  0  /
  33374 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2744  1.5  0.1664  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33375 'GENROU' 1  8.468100  0.052800  0.475000  0.042100  4.704551  0.000000  2.167000
  2.020100  0.353500  0.713200  0.245500  0.191300  0.047600  0.186800  /
  33375 'ESST4B' 1  0  3.9951  3.9951  1  -1  0  1  0  1  -1  0  5.1464  0  7.3522  0.08  0  0  /
  33375 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2744  1.5  0.1664  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33376 'GENROU' 1  9.885400  0.067000  1.488800  0.069600  4.329375  0.000000  1.612100
  1.572300  0.273000  0.349300  0.124400  0.094800  0.196000  0.653600  /
  33376 'ESST4B' 1  0  3.3181  3.3181  1  -1  0  1  0  1  -1  0  6.6883  0  7.4997  0.08  0  0  /
  33376 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.9373  0  1  1  0.15  0.5  1.5  0.1023  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33377 'GENROU' 1  9.885400  0.067000  1.488800  0.069600  4.329375  0.000000  1.612100
  1.572300  0.273000  0.349300  0.124400  0.094800  0.196000  0.653600  /
  33377 'ESST4B' 1  0  3.3181  3.3181  1  -1  0  1  0  1  -1  0  6.6883  0  7.4997  0.08  0  0  /
  33377 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.9373  0  1  1  0.15  0.5  1.5  0.1023  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33383 'GENROU' 1  5.262500  0.060200  0.733200  0.080300  5.000000  0.000000  2.247400
  2.084900  0.363000  0.767500  0.242700  0.189100  0.030700  0.380200  /
  33383 'ESST4B' 1  0  3.8336  3.8336  1  -1  0  1  0  1  -1  0  5.2372  0  8.5542  0.08  0  0  /
  33383 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5456  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33384 'GENROU' 1  5.262500  0.060200  0.733200  0.080300  5.000000  0.000000  2.247400
  2.084900  0.363000  0.767500  0.242700  0.189100  0.030700  0.380200  /
  33384 'ESST4B' 1  0  3.8336  3.8336  1  -1  0  1  0  1  -1  0  5.2372  0  8.5542  0.08  0  0  /
  33384 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5456  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33385 'GENROU' 1  5.262500  0.060200  0.733200  0.080300  5.000000  0.000000  2.247400
  2.084900  0.363000  0.767500  0.242700  0.189100  0.030700  0.380200  /
  33385 'ESST4B' 1  0  3.8336  3.8336  1  -1  0  1  0  1  -1  0  5.2372  0  8.5542  0.08  0  0  /
  33385 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5456  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33386 'GENROU' 1  5.262500  0.060200  0.733200  0.080300  5.000000  0.000000  2.247400
  2.084900  0.363000  0.767500  0.242700  0.189100  0.030700  0.380200  /
  33386 'ESST4B' 1  0  3.8336  3.8336  1  -1  0  1  0  1  -1  0  5.2372  0  8.5542  0.08  0  0  /
  33386 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5456  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33386 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33387 'GENROU' 1  5.262500  0.060200  0.733200  0.080300  5.000000  0.000000  2.247400
  2.084900  0.363000  0.767500  0.242700  0.189100  0.030700  0.380200  /
  33387 'ESST4B' 1  0  3.8336  3.8336  1  -1  0  1  0  1  -1  0  5.2372  0  8.5542  0.08  0  0  /
  33387 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5456  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33387 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33388 'GENROU' 1  5.262500  0.060200  0.733200  0.080300  5.000000  0.000000  2.247400
  2.084900  0.363000  0.767500  0.242700  0.189100  0.030700  0.380200  /
  33388 'ESST4B' 1  0  3.8336  3.8336  1  -1  0  1  0  1  -1  0  5.2372  0  8.5542  0.08  0  0  /
  33388 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5456  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33388 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33389 'GENROU' 1  6.498200  0.044400  0.701000  0.064000  8.002016  0.000000  2.334100
  2.154900  0.169000  0.491500  0.125600  0.095700  0.123900  0.507900  /
  33389 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3685  0  0  0  1  0  1.2  0  6.6153  0  0.08  /
  33389 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33392 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33392 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33394 'GENROU' 1  6.686800  0.035800  0.994800  0.070600  2.111883  0.000000  2.313500
  2.194200  0.467200  0.257500  0.244600  0.184100  0.054900  0.344800  /
  33394 'ESAC6A' 1  0.033333  477.398  16.2843  2  0.2337  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.7099  0.0819  7.6132  0.5462  /
  33394 'IEEEG1' 1 0 0  20  0  0  0.5  0.1  -0.1  1.1058  0  0.4655  0.3472  0  9.2462  0  0  0  0  0  0  0  0  /
  33394 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33394 'GENROU' 2  6.686800  0.035800  0.994800  0.070600  2.111883  0.000000  2.313500
  2.194200  0.467200  0.257500  0.244600  0.184100  0.054900  0.344800  /
  33394 'ESAC6A' 2  0.02  477.398  16.2843  2  0.2337  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.7099  0.0819  7.6132  0.5462  /
  33394 'IEEEG1' 2 0 0  20  0  0  0.5  0.1  -0.1  1.1058  0  0.4655  0.3472  0  9.2462  0  0  0  0  0  0  0  0  /
  33394 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33395 'GENROU' 1  9.943700  0.054000  1.472200  0.070900  4.312112  0.000000  1.977200
  1.880700  0.440200  0.401300  0.314600  0.238500  0.030200  0.295500  /
  33395 'ESAC6A' 1  0  482.555  18.5176  3  0.208  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  4.6281  0.1308  6.1708  0.8722  /
  33395 'IEEEG1' 1 0 0  25  0.2  0  0.15  1  -1  1.1652  0  0.431  0.3295  0  8.0096  0  0  0.5  0.5764  0  0  0  0  /
  33395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33395 'GENROU' 2  9.943700  0.054000  1.472200  0.070900  4.312112  0.000000  1.977200
  1.880700  0.440200  0.401300  0.314600  0.238500  0.030200  0.295500  /
  33395 'ESAC6A' 2  0  482.555  18.5176  3  0.208  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  4.6281  0.1308  6.1708  0.8722  /
  33395 'IEEEG1' 2 0 0  25  0.2  0  0.15  1  -1  1.1652  0  0.431  0.3295  0  8.0096  0  0  0.5  0.5764  0  0  0  0  /
  33395 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33396 'GENROU' 1  9.943700  0.054000  1.472200  0.070900  4.312112  0.000000  1.977200
  1.880700  0.440200  0.401300  0.314600  0.238500  0.030200  0.295500  /
  33396 'ESAC6A' 1  0  482.555  18.5176  3  0.208  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  4.6281  0.1308  6.1708  0.8722  /
  33396 'IEEEG1' 1 0 0  25  0.2  0  0.15  1  -1  1.1652  0  0.431  0.3295  0  8.0096  0  0  0.5  0.5764  0  0  0  0  /
  33396 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33397 'GENROU' 1  6.421300  0.052100  1.348700  0.059100  3.811496  0.000000  1.265900
  1.217700  0.177700  0.351000  0.130700  0.095600  0.070600  0.376300  /
  33397 'ESST4B' 1  0  53.6219  4.2366  6  -6  0  1  0  1  -1  0  1  0  8.4122  0.06  0  0  /
  33397 'IEEEG1' 1 0 0  16.0964  0  0  0.15  0.1  -0.1  0.953  0  0.1106  0.308  0  6.047  0  0  0  0  0  0  0  0  /
  33397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33404 'GENSAL' 1  6.000000  0.138400  0.093400  2.983700  0.000000  1.000000  0.648400
  0.353100  0.264300  0.217600  0.179400  0.675100  /
  33404 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  7.21  -7.21  1  1  0  1  0  2.36  0.1702  3.1467  0.6809  /
  33404 'HYGOV' 1  0.07  0.156023  2.06537  0.05  0.5  0.167  1  0  0.3893  1.2  0.2  0.0706  /
  33404 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33405 'GENSAL' 1  6.000000  0.138400  0.093400  2.983700  0.000000  1.000000  0.648400
  0.353100  0.264300  0.217600  0.179400  0.675100  /
  33405 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  7.21  -7.21  1  1  0  1  0  2.36  0.1702  3.1467  0.6809  /
  33405 'HYGOV' 1  0.07  0.156023  2.06537  0.05  0.5  0.167  1  0  0.3893  1.2  0.2  0.0706  /
  33405 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33406 'GENSAL' 1  6.000000  0.138400  0.093400  2.983700  0.000000  1.000000  0.648400
  0.353100  0.264300  0.217600  0.179400  0.675100  /
  33406 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  7.21  -7.21  1  1  0  1  0  2.36  0.1702  3.1467  0.6809  /
  33406 'HYGOV' 1  0.07  0.156023  2.06537  0.05  0.5  0.167  1  0  0.3893  1.2  0.2  0.0706  /
  33406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33409 'GENROU' 1  8.376000  0.037200  0.789300  0.059200  4.429030  0.000000  1.760800
  1.679000  0.374600  0.406500  0.268700  0.202800  0.052700  0.340400  /
  33409 'ESAC6A' 1  0.033333  443.362  24.5457  3  0.23  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.7774  0.1488  5.0365  0.9918  /
  33409 'IEEEG1' 1 0 0  20  0.0607  0  0.2  0.1  -0.1  1.0641  0  0.4489  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33409 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33410 'GENROU' 1  8.376000  0.037200  0.789300  0.059200  4.429030  0.000000  1.760800
  1.679000  0.374600  0.406500  0.268700  0.202800  0.052700  0.340400  /
  33410 'ESAC6A' 1  0.033333  443.362  24.5457  3  0.23  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.7774  0.1488  5.0365  0.9918  /
  33410 'IEEEG1' 1 0 0  20  0.0607  0  0.2  0.1  -0.1  1.0641  0  0.4489  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33411 'GENROU' 1  8.376000  0.037200  0.789300  0.059200  4.429030  0.000000  1.760800
  1.679000  0.374600  0.406500  0.268700  0.202800  0.052700  0.340400  /
  33411 'ESAC6A' 1  0.033333  443.362  24.5457  3  0.23  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.7774  0.1488  5.0365  0.9918  /
  33411 'IEEEG1' 1 0 0  20  0.0607  0  0.2  0.1  -0.1  1.0641  0  0.4489  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33412 'GENROU' 1  8.376000  0.037200  0.789300  0.059200  4.429030  0.000000  1.760800
  1.679000  0.374600  0.406500  0.268700  0.202800  0.052700  0.340400  /
  33412 'ESAC6A' 1  0.033333  443.362  24.5457  3  0.23  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.7774  0.1488  5.0365  0.9918  /
  33412 'IEEEG1' 1 0 0  20  0.0607  0  0.2  0.1  -0.1  1.0641  0  0.4489  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33413 'GENROU' 1  8.376000  0.037200  0.789300  0.059200  4.429030  0.000000  1.760800
  1.679000  0.374600  0.406500  0.268700  0.202800  0.052700  0.340400  /
  33413 'ESAC6A' 1  0.033333  443.362  24.5457  3  0.23  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.7774  0.1488  5.0365  0.9918  /
  33413 'IEEEG1' 1 0 0  20  0.0607  0  0.2  0.1  -0.1  1.0641  0  0.4489  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33414 'GENROU' 1  9.924200  0.036700  1.320500  0.070200  2.268895  0.000000  2.153500
  2.045100  0.250500  0.468800  0.181700  0.135300  0.182300  0.599400  /
  33414 'IEEET1' 1  0  25  0.2  1  -1  0  0.8143  0.08  1  0  3.2205  0.1862  4.294  0.457  /
  33414 'IEEEG1' 1 0 0  20  0  0  0.3  1  -1  1.1121  0  0.2338  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33414 'GENROU' 2  9.924200  0.036700  1.320500  0.070200  2.268895  0.000000  2.153500
  2.045100  0.250500  0.468800  0.181700  0.135300  0.182300  0.599400  /
  33414 'IEEET1' 2  0  25  0.2  1  -1  0  0.8143  0.08  1  0  3.2205  0.1862  4.294  0.457  /
  33414 'IEEEG1' 2 0 0  20  0  0  0.3  1  -1  1.1121  0  0.2338  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  33414 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33420 'GENSAL' 1  6.000000  0.448400  0.463900  3.572300  0.000000  0.914800  0.592800
  0.302200  0.208500  0.125600  0.129400  0.359700  /
  33420 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9357  0.0874  3.9142  0.4007  /
  33420 'HYGOV' 1  0.07  0.206027  3.24073  0.2  0.5  0.2  1  0  0.6247  1.2  0.5  0.0735  /
  33420 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33421 'GENSAL' 1  6.000000  0.448400  0.463900  3.572300  0.000000  0.914800  0.592800
  0.302200  0.208500  0.125600  0.129400  0.359700  /
  33421 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9357  0.0874  3.9142  0.4007  /
  33421 'HYGOV' 1  0.07  0.206027  3.24073  0.2  0.5  0.2  1  0  0.6247  1.2  0.5  0.0735  /
  33421 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33423 'GENSAL' 1  6.000000  0.448400  0.463900  3.572300  0.000000  0.914800  0.592800
  0.302200  0.208500  0.125600  0.129400  0.359700  /
  33423 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9357  0.0874  3.9142  0.4007  /
  33423 'HYGOV' 1  0.07  0.206027  3.24073  0.2  0.5  0.2  1  0  0.6247  1.2  0.5  0.0735  /
  33423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33427 'GENROU' 1  9.746600  0.059700  1.228900  0.044900  4.964844  0.000000  1.282300
  1.233000  0.211000  0.230200  0.154100  0.113800  0.113500  0.461900  /
  33427 'ESAC6A' 1  0.02  595.762  24.6879  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  5.4949  0.045  7.3265  0.3001  /
  33427 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  1.0946  0  0.2311  0.3252  0  0  0  0  0.4  0.4664  0  0  0  0  /
  33427 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33427 'GENROU' 2  8.873200  0.040700  1.132900  0.076300  4.384549  0.000000  2.223200
  2.110000  0.329800  0.351600  0.237300  0.178400  0.042200  0.319500  /
  33427 'EXAC1' 2  0  0  0  400  0.033333  10.9412  -10.9412  1.1  0.035  1  0.2596  0.5  1  3.9471  0.0988  5.2628  0.4941  /
  33427 'IEEEG1' 2 0 0  20  0  0  0.15  2  -2  1.012  0  0.4097  0.2567  0  3.6693  0.3925  0  0.4  0.5272  0  0  0  0  /
  33427 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33428 'GENROU' 1  8.873200  0.040700  1.132900  0.076300  4.384549  0.000000  2.223200
  2.110000  0.329800  0.351600  0.237300  0.178400  0.042200  0.319500  /
  33428 'EXAC1' 1  0  0  0  400  0.033333  10.9412  -10.9412  1.1  0.035  1  0.2596  0.5  1  3.9471  0.0988  5.2628  0.4941  /
  33428 'IEEEG1' 1 0 0  20  0  0  0.15  2  -2  1.012  0  0.4097  0.2567  0  3.6693  0.3925  0  0.4  0.5272  0  0  0  0  /
  33428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33428 'GENROU' 2  8.873200  0.040700  1.132900  0.076300  4.384549  0.000000  2.223200
  2.110000  0.329800  0.351600  0.237300  0.178400  0.042200  0.319500  /
  33428 'EXAC1' 2  0  0  0  400  0.033333  10.9412  -10.9412  1.1  0.035  1  0.2596  0.5  1  3.9471  0.0988  5.2628  0.4941  /
  33428 'IEEEG1' 2 0 0  20  0  0  0.15  2  -2  1.012  0  0.4097  0.2567  0  3.6693  0.3925  0  0.4  0.5272  0  0  0  0  /
  33428 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33430 'GENSAL' 1  6.000000  0.290100  0.127700  3.481100  0.000000  0.512700  0.330500
  0.216600  0.178800  0.160400  0.133800  0.381300  /
  33430 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9432  0.0885  3.9243  0.4055  /
  33430 'HYGOV' 1  0.05  0.556413  8.18272  0.04  0.4  0.167  1  0  1.7738  1.2  0.2  0.077  /
  33430 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33430 'GENSAL' 2  6.000000  0.430500  0.231900  1.581100  0.000000  1.115600  0.723800
  0.511900  0.496100  0.089300  0.279200  0.755100  /
  33430 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6477  0.0809  3.5302  0.3707  /
  33430 'HYGOV' 2  0.07  1.07525  7.25011  0.4  0.4  0.07  1  0  1.5314  1.25  0.2  0.0738  /
  33430 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33431 'GENSAL' 1  6.000000  0.049700  0.251600  2.447500  0.000000  1.367000  0.887900
  0.600200  0.383100  0.083600  0.215800  0.646300  /
  33431 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33431 'HYGOV' 1  0.05  0.695715  7.26082  0.4  0.33  0.167  1  0  1.5341  1.2  1  0.0761  /
  33431 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33432 'GENSAL' 1  6.000000  0.049700  0.251600  2.447500  0.000000  1.367000  0.887900
  0.600200  0.383100  0.083600  0.215800  0.646300  /
  33432 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33432 'HYGOV' 1  0.05  0.695715  7.26082  0.4  0.33  0.167  1  0  1.5341  1.2  1  0.0761  /
  33432 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33436 'GENSAL' 1  6.000000  0.052600  0.237700  3.471600  0.000000  0.817800  0.529600
  0.324700  0.307800  0.198700  0.095600  0.282800  /
  33436 'ESDC2A' 1  0.02  50  0.01  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1624  3.1467  0.6495  /
  33436 'HYGOV' 1  0.07  0.184444  2.82718  0.4  0.33  0.167  1  0  0.5406  1.2  0  0.0783  /
  33436 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33436 'GENSAL' 2  6.000000  0.052600  0.237700  3.471600  0.000000  0.817800  0.529600
  0.324700  0.307800  0.198700  0.095600  0.282800  /
  33436 'ESDC2A' 2  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1624  3.1467  0.6495  /
  33436 'HYGOV' 2  0.07  0.184444  2.82718  0.4  0.33  0.167  1  0  0.5406  1.2  0  0.0783  /
  33436 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33436 'GENSAL' 3  6.000000  0.052600  0.237700  3.471600  0.000000  0.817800  0.529600
  0.324700  0.307800  0.198700  0.095600  0.282800  /
  33436 'ESDC2A' 3  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1624  3.1467  0.6495  /
  33436 'HYGOV' 3  0.07  0.184444  2.82718  0.4  0.33  0.167  1  0  0.5406  1.2  0  0.0783  /
  33436 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33438 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33438 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33439 'GENSAL' 1  6.000000  0.337600  0.424000  3.618000  0.000000  1.240200  0.805100
  0.505300  0.361600  0.124700  0.121300  0.337900  /
  33439 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6823  0.0852  3.5764  0.3907  /
  33439 'HYGOV' 1  0.05  0.51311  7.86847  0.05  0.5  0.07  1  0  1.6904  1.2  0.5  0.0792  /
  33439 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33440 'GENSAL' 1  6.000000  0.443300  0.532300  3.198600  0.000000  1.124100  0.729300
  0.315100  0.226100  0.083500  0.172900  0.455800  /
  33440 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7776  0.0829  3.7035  0.38  /
  33440 'HYGOV' 1  0.07  0.329435  4.59554  0.2  0.5  0.167  1  0  0.911  1.2  1  0.0745  /
  33440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33443 'GENSAL' 1  6.000000  0.374300  0.208300  2.698000  0.000000  0.758300  0.490700
  0.282800  0.222600  0.196700  0.288600  0.602000  /
  33443 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  33443 'HYGOV' 1  0.05  0.590409  6.82056  0.05  0.5  0.07  1  0  1.4246  1.25  0.5  0.0789  /
  33443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33444 'GENSAL' 1  6.000000  0.374300  0.208300  2.698000  0.000000  0.758300  0.490700
  0.282800  0.222600  0.196700  0.288600  0.602000  /
  33444 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33444 'HYGOV' 1  0.05  0.590409  6.82056  0.05  0.5  0.07  1  0  1.4246  1.25  0.5  0.0789  /
  33444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33446 'GENSAL' 1  6.000000  0.374300  0.208300  2.698000  0.000000  0.758300  0.490700
  0.282800  0.222600  0.196700  0.288600  0.602000  /
  33446 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  33446 'HYGOV' 1  0.05  0.590409  6.82056  0.05  0.5  0.07  1  0  1.4246  1.25  0.5  0.0789  /
  33446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33450 'GENSAL' 1  6.000000  0.275900  0.136700  3.572300  0.000000  0.920300  0.596400
  0.352600  0.310700  0.215400  0.112900  0.338000  /
  33450 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0212  1  0  2.3374  0.1206  3.1166  0.3618  /
  33450 'HYGOV' 1  0.04  0.36538  5.64591  0.2  0.4  0.167  1  0  1.1459  1.2  1  0.073  /
  33450 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33450 'GENSAL' 2  6.000000  0.275900  0.136700  3.572300  0.000000  0.920300  0.596400
  0.352600  0.310700  0.215400  0.112900  0.338000  /
  33450 'ESDC1A' 2  0.06  100  0.01  0  0  10  -10  0  0.9  0.0212  1  0  2.3374  0.1206  3.1166  0.3618  /
  33450 'HYGOV' 2  0.04  0.36538  5.64591  0.2  0.4  0.167  1  0  1.1459  1.2  1  0.073  /
  33450 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33453 'GENSAL' 1  6.000000  0.421900  0.207600  2.848000  0.000000  0.841300  0.544900
  0.303500  0.228600  0.093800  0.106300  0.429800  /
  33453 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2202  1.7733  0.8806  /
  33453 'HYGOV' 1  0.05  0.591969  7.19365  0.05  0.33  0.167  1  0  1.5172  1.2  1  0.0713  /
  33453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33453 'GENSAL' 2  6.000000  0.421900  0.207600  2.848000  0.000000  0.841300  0.544900
  0.303500  0.228600  0.093800  0.106300  0.429800  /
  33453 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2202  1.7733  0.8806  /
  33453 'HYGOV' 2  0.05  0.591969  7.19365  0.05  0.33  0.167  1  0  1.5172  1.2  1  0.0713  /
  33453 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33453 'GENSAL' 3  6.000000  0.135600  0.309300  2.012100  0.000000  0.833900  0.540100
  0.273900  0.202900  0.200300  0.217300  0.507000  /
  33453 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7251  0.087  3.6335  0.3987  /
  33453 'HYGOV' 3  0.05  0.332479  2.95134  0.4  0.5  0.07  1  0  0.5657  1.2  0  0.0702  /
  33453 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33453 'GENSAL' 4  6.000000  0.467000  0.516700  2.267700  0.000000  0.770100  0.498400
  0.334500  0.246500  0.193000  0.156100  0.349500  /
  33453 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  33453 'HYGOV' 4  0.05  0.598027  5.8559  0.04  0.33  0.07  1  0  1.1944  1.2  0  0.0746  /
  33453 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33456 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33456 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33457 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33457 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33457 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33457 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33458 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33458 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33458 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33458 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33459 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33459 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33459 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33459 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33462 'GENSAL' 1  6.000000  0.483600  0.316500  1.759700  0.000000  0.914900  0.592900
  0.290900  0.196500  0.172600  0.169800  0.468800  /
  33462 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  33462 'HYGOV' 1  0.04  0.723751  5.51483  0.2  0.33  0.167  1  0  1.1159  1.2  0.5  0.0728  /
  33462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33463 'GENROU' 1  7.357500  0.037100  1.016200  0.070000  4.938220  0.000000  2.084200
  1.980500  0.184200  0.786400  0.135300  0.099200  0.052500  0.340100  /
  33463 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1168  1  0  3.5149  0.192  4.6865  0.4635  /
  33463 'IEEEG1' 1 0 0  18.4367  0  0  0.1  0.1  -0.1  1.0709  0  0.1331  0.3485  0  0  0  0  0.4  0.5035  0  0  0  0  /
  33463 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33464 'GENROU' 1  7.357500  0.037100  1.016200  0.070000  4.938220  0.000000  2.084200
  1.980500  0.184200  0.786400  0.135300  0.099200  0.052500  0.340100  /
  33464 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1168  1  0  3.5149  0.192  4.6865  0.4635  /
  33464 'IEEEG1' 1 0 0  18.4367  0  0  0.1  0.1  -0.1  1.0709  0  0.1331  0.3485  0  0  0  0  0.4  0.5035  0  0  0  0  /
  33464 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33464 'GENROU' 2  7.357500  0.037100  1.016200  0.070000  4.938220  0.000000  2.084200
  1.980500  0.184200  0.786400  0.135300  0.099200  0.052500  0.340100  /
  33464 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.1168  1  0  3.5149  0.192  4.6865  0.4635  /
  33464 'IEEEG1' 2 0 0  18.4367  0  0  0.1  0.1  -0.1  1.0709  0  0.1331  0.3485  0  0  0  0  0.4  0.5035  0  0  0  0  /
  33464 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33464 'GENROU' 3  7.357500  0.037100  1.016200  0.070000  4.938220  0.000000  2.084200
  1.980500  0.184200  0.786400  0.135300  0.099200  0.052500  0.340100  /
  33464 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.1168  1  0  3.5149  0.192  4.6865  0.4635  /
  33464 'IEEEG1' 3 0 0  18.4367  0  0  0.1  0.1  -0.1  1.0709  0  0.1331  0.3485  0  0  0  0  0.4  0.5035  0  0  0  0  /
  33464 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33464 'GENROU' 4  7.357500  0.037100  1.016200  0.070000  4.938220  0.000000  2.084200
  1.980500  0.184200  0.786400  0.135300  0.099200  0.052500  0.340100  /
  33464 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.1168  1  0  3.5149  0.192  4.6865  0.4635  /
  33464 'IEEEG1' 4 0 0  18.4367  0  0  0.1  0.1  -0.1  1.0709  0  0.1331  0.3485  0  0  0  0  0.4  0.5035  0  0  0  0  /
  33464 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33464 'GENROU' 5  7.357500  0.037100  1.016200  0.070000  4.938220  0.000000  2.084200
  1.980500  0.184200  0.786400  0.135300  0.099200  0.052500  0.340100  /
  33464 'IEEET1' 5  0  25  0.2  1  -1  0  0.5  0.1168  1  0  3.5149  0.192  4.6865  0.4635  /
  33464 'IEEEG1' 5 0 0  18.4367  0  0  0.1  0.1  -0.1  1.0709  0  0.1331  0.3485  0  0  0  0  0.4  0.5035  0  0  0  0  /
  33464 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33467 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33467 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33470 'GENSAL' 1  6.000000  0.129400  0.195400  2.033700  0.000000  0.835800  0.541300
  0.246500  0.241000  0.151600  0.061800  0.295000  /
  33470 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0277  1  0  2.4986  0.1392  3.3315  0.4175  /
  33470 'HYGOV' 1  0.05  1.01544  8.677  0.2  0.5  0.07  1  0  1.9089  1.25  0.5  0.0744  /
  33470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33474 'GENROU' 1  7.853400  0.046400  1.247100  0.075000  3.212549  0.000000  1.813600
  1.728300  0.248400  0.381800  0.180200  0.134100  0.021200  0.277600  /
  33474 'ESAC1A' 1  0.02  0  0  218.092  0.1  50  -50  0.8553  0.0191  1  0.2  1  1  3.8001  0.2585  5.0668  2.3268  9  -9  /
  33474 'IEEEG1' 1 0 0  20  0  0  0.2  0.3371  -0.3371  1.0479  0  0.4012  0.299  0  5.9386  0.1405  0  0  0  0  0  0  0  /
  33474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33474 'GENROU' 2  7.853400  0.046400  1.247100  0.075000  3.212549  0.000000  1.813600
  1.728300  0.248400  0.381800  0.180200  0.134100  0.021200  0.277600  /
  33474 'ESAC1A' 2  0.02  0  0  218.092  0.1  50  -50  0.8553  0.0191  1  0.2  1  1  3.8001  0.2585  5.0668  2.3268  9  -9  /
  33474 'IEEEG1' 2 0 0  20  0  0  0.2  0.3371  -0.3371  1.0479  0  0.4012  0.299  0  5.9386  0.1405  0  0  0  0  0  0  0  /
  33474 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33475 'GENROU' 1  7.853400  0.046400  1.247100  0.075000  3.212549  0.000000  1.813600
  1.728300  0.248400  0.381800  0.180200  0.134100  0.021200  0.277600  /
  33475 'ESAC1A' 1  0.02  0  0  218.092  0.1  50  -50  0.8553  0.0191  1  0.2  1  1  3.8001  0.2585  5.0668  2.3268  9  -9  /
  33475 'IEEEG1' 1 0 0  20  0  0  0.2  0.3371  -0.3371  1.0479  0  0.4012  0.299  0  5.9386  0.1405  0  0  0  0  0  0  0  /
  33475 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33476 'GENROU' 1  7.853400  0.046400  1.247100  0.075000  3.212549  0.000000  1.813600
  1.728300  0.248400  0.381800  0.180200  0.134100  0.021200  0.277600  /
  33476 'ESAC1A' 1  0.02  0  0  218.092  0.1  50  -50  0.8553  0.0191  1  0.2  1  1  3.8001  0.2585  5.0668  2.3268  9  -9  /
  33476 'IEEEG1' 1 0 0  20  0  0  0.2  0.3371  -0.3371  1.0479  0  0.4012  0.299  0  5.9386  0.1405  0  0  0  0  0  0  0  /
  33476 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33478 'GENROU' 1  7.853400  0.046400  1.247100  0.075000  3.212549  0.000000  1.813600
  1.728300  0.248400  0.381800  0.180200  0.134100  0.021200  0.277600  /
  33478 'ESAC1A' 1  0.02  0  0  218.092  0.1  50  -50  0.8553  0.0191  1  0.2  1  1  3.8001  0.2585  5.0668  2.3268  9  -9  /
  33478 'IEEEG1' 1 0 0  20  0  0  0.2  0.3371  -0.3371  1.0479  0  0.4012  0.299  0  5.9386  0.1405  0  0  0  0  0  0  0  /
  33478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33479 'GENROU' 1  7.853400  0.046400  1.247100  0.075000  3.212549  0.000000  1.813600
  1.728300  0.248400  0.381800  0.180200  0.134100  0.021200  0.277600  /
  33479 'ESAC1A' 1  0.02  0  0  218.092  0.1  50  -50  0.8553  0.0191  1  0.2  1  1  3.8001  0.2585  5.0668  2.3268  9  -9  /
  33479 'IEEEG1' 1 0 0  20  0  0  0.2  0.3371  -0.3371  1.0479  0  0.4012  0.299  0  5.9386  0.1405  0  0  0  0  0  0  0  /
  33479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33482 'GENSAL' 1  6.000000  0.408500  0.116800  3.865800  0.000000  1.131000  0.733800
  0.371800  0.298400  0.228200  0.054500  0.428500  /
  33482 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  1  0.2  0  0.15  0  2.36  0.1901  3.1467  0.7605  /
  33482 'HYGOV' 1  0.05  0.30345  5.09652  0.4  0.4  0.167  1  0  1.0215  1.2  0  0.0783  /
  33482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33482 'GENSAL' 2  6.000000  0.408500  0.116800  3.865800  0.000000  1.131000  0.733800
  0.371800  0.298400  0.228200  0.054500  0.428500  /
  33482 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  0.2  0  0.15  0  2.36  0.1901  3.1467  0.7605  /
  33482 'HYGOV' 2  0.05  0.30345  5.09652  0.4  0.4  0.167  1  0  1.0215  1.2  0  0.0783  /
  33482 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33487 'GENROU' 1  7.812100  0.043700  1.272200  0.094900  5.153291  0.000000  1.838600
  1.755100  0.406700  0.599400  0.242000  0.188500  0.099700  0.264300  /
  33487 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5559  0  0  0  1  0  1.2  0  6.1792  0  0.08  /
  33487 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4233  0  1  1  0.15  0.5  1.9846  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33488 'GENROU' 1  7.812100  0.043700  1.272200  0.094900  5.153291  0.000000  1.838600
  1.755100  0.406700  0.599400  0.242000  0.188500  0.099700  0.264300  /
  33488 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5559  0  0  0  1  0  1.2  0  6.1792  0  0.08  /
  33488 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4233  0  1  1  0.15  0.5  1.9846  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33488 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33489 'GENROU' 1  7.812100  0.043700  1.272200  0.094900  5.153291  0.000000  1.838600
  1.755100  0.406700  0.599400  0.242000  0.188500  0.099700  0.264300  /
  33489 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5559  0  0  0  1  0  1.2  0  6.1792  0  0.08  /
  33489 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4233  0  1  1  0.15  0.5  1.9846  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33489 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33490 'GENROU' 1  7.812100  0.043700  1.272200  0.094900  5.153291  0.000000  1.838600
  1.755100  0.406700  0.599400  0.242000  0.188500  0.099700  0.264300  /
  33490 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5559  0  0  0  1  0  1.2  0  6.1792  0  0.08  /
  33490 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4233  0  1  1  0.15  0.5  1.9846  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33490 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33494 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33494 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33495 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33495 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33500 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33500 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33500 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33500 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33503 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33503 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33503 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33503 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33503 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33503 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33503 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33503 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33507 'GENSAL' 1  6.000000  0.479400  0.123800  3.510300  0.000000  1.000000  0.648400
  0.399200  0.324000  0.170100  0.199400  0.539400  /
  33507 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9256  0.0809  3.9007  0.3707  /
  33507 'HYGOV' 1  0.05  0.58348  8.6122  0.4  0.4  0.167  1  0  1.8909  1.2  0  0.0777  /
  33507 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33508 'GENSAL' 1  6.000000  0.482000  0.556800  2.971700  0.000000  1.000000  0.648400
  0.447800  0.431700  0.241700  0.191700  0.633600  /
  33508 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7088  0.0894  3.6118  0.4096  /
  33508 'HYGOV' 1  0.05  0.523337  6.66826  0.05  0.4  0.167  1  0  1.3874  1.25  0.5  0.074  /
  33508 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33512 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33512 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33515 'GENSAL' 1  6.000000  0.596000  0.216100  2.951100  0.000000  0.830400  0.537800
  0.220600  0.167500  0.147500  0.230600  0.724300  /
  33515 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33515 'HYGOV' 1  0.05  0.194994  2.54537  0.05  0.5  0.07  1  0  0.4841  1.25  1  0.0733  /
  33515 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33516 'GENSAL' 1  6.000000  0.596000  0.216100  2.951100  0.000000  0.830400  0.537800
  0.220600  0.167500  0.147500  0.230600  0.724300  /
  33516 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  33516 'HYGOV' 1  0.05  0.194994  2.54537  0.05  0.5  0.07  1  0  0.4841  1.25  1  0.0733  /
  33516 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33516 'GENSAL' 2  6.000000  0.184500  0.568400  1.127000  0.000000  1.134800  0.736400
  0.488200  0.298900  0.143800  0.299300  0.746200  /
  33516 'ESDC1A' 2  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0272  1  0  2.3656  0.1322  3.1542  0.3965  /
  33516 'HYGOV' 2  0.05  0.905472  4.45511  0.04  0.5  0.2  1  0  0.8805  1.2  0  0.0782  /
  33516 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33517 'GENSAL' 1  6.000000  0.184500  0.568400  1.127000  0.000000  1.134800  0.736400
  0.488200  0.298900  0.143800  0.299300  0.746200  /
  33517 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0272  1  0  2.3656  0.1322  3.1542  0.3965  /
  33517 'HYGOV' 1  0.05  0.905472  4.45511  0.04  0.5  0.2  1  0  0.8805  1.2  0  0.0782  /
  33517 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33524 'GENSAL' 1  6.000000  0.454800  0.168400  2.458900  0.000000  1.211400  0.786300
  0.334900  0.292600  0.130700  0.117300  0.430800  /
  33524 'ESDC1A' 1  0  40  0.02  0  0  10  -10  0  0.9  0.0501  1  0  2.3981  0.1407  3.1975  0.422  /
  33524 'HYGOV' 1  0.04  0.773172  8.04341  0.4  0.33  0.167  1  0  1.7366  1.2  0.5  0.0767  /
  33524 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33524 'GENSAL' 2  6.000000  0.454800  0.168400  2.458900  0.000000  1.211400  0.786300
  0.334900  0.292600  0.130700  0.117300  0.430800  /
  33524 'ESDC1A' 2  0  40  0.033333  0  0  10  -10  0  0.9  0.0501  1  0  2.3981  0.1407  3.1975  0.422  /
  33524 'HYGOV' 2  0.04  0.773172  8.04341  0.4  0.33  0.167  1  0  1.7366  1.2  0.5  0.0767  /
  33524 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33525 'GENSAL' 1  6.000000  0.454800  0.168400  2.458900  0.000000  1.211400  0.786300
  0.334900  0.292600  0.130700  0.117300  0.430800  /
  33525 'ESDC1A' 1  0  40  0.02  0  0  10  -10  0  0.9  0.0501  1  0  2.3981  0.1407  3.1975  0.422  /
  33525 'HYGOV' 1  0.04  0.773172  8.04341  0.4  0.33  0.167  1  0  1.7366  1.2  0.5  0.0767  /
  33525 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33525 'GENSAL' 2  6.000000  0.454800  0.168400  2.458900  0.000000  1.211400  0.786300
  0.334900  0.292600  0.130700  0.117300  0.430800  /
  33525 'ESDC1A' 2  0  40  0.033333  0  0  10  -10  0  0.9  0.0501  1  0  2.3981  0.1407  3.1975  0.422  /
  33525 'HYGOV' 2  0.04  0.773172  8.04341  0.4  0.33  0.167  1  0  1.7366  1.2  0.5  0.0767  /
  33525 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33526 'GENSAL' 1  6.000000  0.454800  0.168400  2.458900  0.000000  1.211400  0.786300
  0.334900  0.292600  0.130700  0.117300  0.430800  /
  33526 'ESDC1A' 1  0  40  0.033333  0  0  10  -10  0  0.9  0.0501  1  0  2.3981  0.1407  3.1975  0.422  /
  33526 'HYGOV' 1  0.04  0.773172  8.04341  0.4  0.33  0.167  1  0  1.7366  1.2  0.5  0.0767  /
  33526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33529 'GENROU' 1  7.459400  0.041200  1.069400  0.073100  4.636605  0.000000  1.154800
  1.114200  0.127000  0.221400  0.095200  0.068000  0.194700  0.624400  /
  33529 'ESST4B' 1  0  11.2224  5.709  1  -1  0.01  1  0  1  -1  0  1  0  6.9432  0.1058  0  0  /
  33529 'IEEEG1' 1 0 0  10  0.25  0  0.5  0.2976  -0.2976  1.1418  0  0.162  0.3485  0  0  0  0  0  0  0  0  0  0  /
  33529 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33529 'GENROU' 2  7.459400  0.041200  1.069400  0.073100  4.636605  0.000000  1.154800
  1.114200  0.127000  0.221400  0.095200  0.068000  0.194700  0.624400  /
  33529 'ESST4B' 2  0  11.2224  5.709  1  -1  0  1  0  1  -1  0  1  0  6.9432  0.1058  0  0  /
  33529 'IEEEG1' 2 0 0  10  0.25  0  0.5  0.2976  -0.2976  1.1418  0  0.162  0.3485  0  0  0  0  0  0  0  0  0  0  /
  33529 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33529 'GENROU' 3  7.459400  0.041200  1.069400  0.073100  4.636605  0.000000  1.154800
  1.114200  0.127000  0.221400  0.095200  0.068000  0.194700  0.624400  /
  33529 'ESST4B' 3  0  11.2224  5.709  1  -1  0  1  0  1  -1  0  1  0  6.9432  0.1058  0  0  /
  33529 'IEEEG1' 3 0 0  10  0.25  0  0.5  0.2976  -0.2976  1.1418  0  0.162  0.3485  0  0  0  0  0  0  0  0  0  0  /
  33529 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33529 'GENROU' 4  7.459400  0.041200  1.069400  0.073100  4.636605  0.000000  1.154800
  1.114200  0.127000  0.221400  0.095200  0.068000  0.194700  0.624400  /
  33529 'ESST4B' 4  0  11.2224  5.709  1  -1  0  1  0  1  -1  0  1  0  6.9432  0.1058  0  0  /
  33529 'IEEEG1' 4 0 0  10  0.25  0  0.5  0.2976  -0.2976  1.1418  0  0.162  0.3485  0  0  0  0  0  0  0  0  0  0  /
  33529 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33529 'GENROU' 5  8.875400  0.048900  0.509100  0.054300  5.631114  0.000000  2.021600
  1.922100  0.377900  0.373500  0.271000  0.204600  0.049100  0.333300  /
  33529 'EXAC1' 5  0  0  0  2876  0.033333  7.6988  -7.6988  1.1  0.035  1  0.2576  0.5  1  3.9358  0.0677  5.2478  0.3385  /
  33529 'IEEEG1' 5 0 0  20  0  0  0.5  0.4164  -0.4164  1.2171  0  0.3515  0.3284  0  0  0  0  0  0  0  0  0  0  /
  33529 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33531 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  33531 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  33534 'GENROU' 1  9.502100  0.063900  0.548800  0.084200  8.212661  0.000000  1.356900
  1.366400  0.203900  0.499300  0.167600  0.129200  0.125400  0.676400  /
  33534 'ESST4B' 1  0  3.4677  3.4677  1  -1  0  1  0  1  -1  0  6.4054  0  6.8005  0.08  0  0  /
  33534 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1837  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33534 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33534 'GENROU' 2  9.502100  0.063900  0.548800  0.084200  8.212661  0.000000  1.356900
  1.366400  0.203900  0.499300  0.167600  0.129200  0.125400  0.676400  /
  33534 'ESST4B' 2  0  3.4677  3.4677  1  -1  0  1  0  1  -1  0  6.4054  0  6.8005  0.08  0  0  /
  33534 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1837  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33534 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33535 'GENROU' 1  5.621400  0.053900  0.427600  0.083800  3.863981  0.000000  2.036600
  1.914800  0.223200  0.303000  0.120600  0.091700  0.131500  0.738700  /
  33535 'ESST4B' 1  0  3.4041  3.4041  1  -1  0  1  0  1  -1  0  5.2264  0  7.7161  0.08  0  0  /
  33535 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.5195  1.053  0  1  1  0.15  0.5  1.3504  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33535 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33536 'GENROU' 1  5.621400  0.053900  0.427600  0.083800  3.863981  0.000000  2.036600
  1.914800  0.223200  0.303000  0.120600  0.091700  0.131500  0.738700  /
  33536 'ESST4B' 1  0  3.4041  3.4041  1  -1  0  1  0  1  -1  0  5.2264  0  7.7161  0.08  0  0  /
  33536 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.5195  1.053  0  1  1  0.15  0.5  1.3504  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33536 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  33536 'GENROU' 2  5.621400  0.053900  0.427600  0.083800  3.863981  0.000000  2.036600
  1.914800  0.223200  0.303000  0.120600  0.091700  0.131500  0.738700  /
  33536 'ESST4B' 2  0  3.4041  3.4041  1  -1  0  1  0  1  -1  0  5.2264  0  7.7161  0.08  0  0  /
  33536 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.5195  1.053  0  1  1  0.15  0.5  1.3504  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  33536 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35267 'GENROU' 1  5.639800  0.043300  0.665200  0.071600  3.885548  0.000000  2.399200
  2.207400  0.417600  0.645100  0.280600  0.219300  0.016300  0.181800  /
  35267 'ESST4B' 1  0  3.2877  3.2877  1  -1  0  1  0  1  -1  0  5.6015  0  6.766  0.08  0  0  /
  35267 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.084  1.1622  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35267 'GENROU' 2  5.639800  0.043300  0.665200  0.071600  3.885548  0.000000  2.399200
  2.207400  0.417600  0.645100  0.280600  0.219300  0.016300  0.181800  /
  35267 'ESST4B' 2  0  3.2877  3.2877  1  -1  0  1  0  1  -1  0  5.6015  0  6.766  0.08  0  0  /
  35267 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  6.084  1.1622  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35267 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35268 'GENROU' 1  5.639800  0.043300  0.665200  0.071600  3.885548  0.000000  2.399200
  2.207400  0.417600  0.645100  0.280600  0.219300  0.016300  0.181800  /
  35268 'ESST4B' 1  0  3.2877  3.2877  1  -1  0  1  0  1  -1  0  5.6015  0  6.766  0.08  0  0  /
  35268 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.084  1.1622  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35268 'GENROU' 2  5.639800  0.043300  0.665200  0.071600  3.885548  0.000000  2.399200
  2.207400  0.417600  0.645100  0.280600  0.219300  0.016300  0.181800  /
  35268 'ESST4B' 2  0  3.2877  3.2877  1  -1  0  1  0  1  -1  0  5.6015  0  6.766  0.08  0  0  /
  35268 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  6.084  1.1622  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35268 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35269 'GENROU' 1  5.639800  0.043300  0.665200  0.071600  3.885548  0.000000  2.399200
  2.207400  0.417600  0.645100  0.280600  0.219300  0.016300  0.181800  /
  35269 'ESST4B' 1  0  3.2877  3.2877  1  -1  0  1  0  1  -1  0  5.6015  0  6.766  0.08  0  0  /
  35269 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.084  1.1622  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35269 'GENROU' 2  5.639800  0.043300  0.665200  0.071600  3.885548  0.000000  2.399200
  2.207400  0.417600  0.645100  0.280600  0.219300  0.016300  0.181800  /
  35269 'ESST4B' 2  0  3.2877  3.2877  1  -1  0  1  0  1  -1  0  5.6015  0  6.766  0.08  0  0  /
  35269 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  6.084  1.1622  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35269 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35272 'GENSAL' 1  6.000000  0.226400  0.085100  3.814700  0.000000  0.998000  0.647100
  0.406300  0.332700  0.171300  0.251100  0.610100  /
  35272 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35272 'HYGOV' 1  0.07  0.09803  1.66318  0.4  0.5  0.07  1  0  0.3112  1.2  1  0.0777  /
  35272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35272 'GENSAL' 2  6.000000  0.300000  0.367400  1.516600  0.000000  0.626100  0.404500
  0.208700  0.123400  0.099000  0.278700  0.859300  /
  35272 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  35272 'HYGOV' 2  0.05  0.558137  3.71514  0.05  0.5  0.167  1  0  0.723  1.2  0.2  0.0753  /
  35272 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35274 'GENSAL' 1  6.000000  0.425300  0.145000  1.724700  0.000000  1.337600  0.868700
  0.486400  0.473200  0.152100  0.267600  0.807300  /
  35274 'ESDC1A' 1  0  40  0.02  0  0  10  -10  0  0.9  0.0199  1  0  2.3181  0.1324  3.0909  0.3971  /
  35274 'HYGOV' 1  0.05  0.489174  3.70319  0.05  0.5  0.167  1  0  0.7205  1.2  0.5  0.0728  /
  35274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35281 'GENROU' 1  4.893000  0.040900  0.620600  0.043100  4.393159  0.000000  2.270700
  2.154400  0.217600  0.639700  0.158700  0.117400  0.045900  0.326800  /
  35281 'IEEET1' 1  0  25  0.2  1  -1  0  0.8922  0.08  0.35  0  4.3034  0.0821  5.7379  0.3401  /
  35281 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.8098  0  0.2157  0.3404  0  8.9888  0  0  0  0  0  0  0  0  /
  35281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35282 'GENROU' 1  4.893000  0.040900  0.620600  0.043100  4.393159  0.000000  2.270700
  2.154400  0.217600  0.639700  0.158700  0.117400  0.045900  0.326800  /
  35282 'IEEET1' 1  0  25  0.2  1  -1  0  0.8922  0.08  0.35  0  4.3034  0.0821  5.7379  0.3401  /
  35282 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.8098  0  0.2157  0.3404  0  8.9888  0  0  0  0  0  0  0  0  /
  35282 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35283 'GENROU' 1  7.321200  0.041000  1.156100  0.059600  5.630621  0.000000  2.358800
  2.236400  0.374100  0.442900  0.268300  0.202500  0.188000  0.611000  /
  35283 'IEEET1' 1  0  400  0.0463  1  -1  0  0.4296  0.08  0.35  0  3.9748  0.3457  5.2997  0.6361  /
  35283 'IEEEG1' 1 0 0  19.4272  0.1815  0  0.3  0.1  -0.1  0.9489  0  0.1973  1  0  0  0  0  0  0  0  0  0  0  /
  35283 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35283 'GENROU' 2  7.321200  0.041000  1.156100  0.059600  5.630621  0.000000  2.358800
  2.236400  0.374100  0.442900  0.268300  0.202500  0.188000  0.611000  /
  35283 'IEEET1' 2  0  400  0.0463  1  -1  0  0.4296  0.08  0.35  0  3.9748  0.3457  5.2997  0.6361  /
  35283 'IEEEG1' 2 0 0  19.4272  0.1815  0  0.3  0.1  -0.1  0.9489  0  0.1973  1  0  0  0  0  0  0  0  0  0  0  /
  35283 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35284 'GENROU' 1  6.431400  0.039200  1.317700  0.058900  3.161876  0.000000  1.680300
  1.604000  0.170300  0.650500  0.125500  0.091600  0.034500  0.304000  /
  35284 'ESST4B' 1  0  40.0499  3.2866  6  -6  0.01  1  0  4.6  -4.6  0  6.2065  0  7.6945  0.0868  0  0  /
  35284 'IEEEG1' 1 0 0  15.1771  0  0  0.2  2  -2  1.1244  0  0.2053  0.2699  0  10  0.4  0  0.4  0.3561  0  0  0  0  /
  35284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35285 'GENROU' 1  6.431400  0.039200  1.317700  0.058900  3.161876  0.000000  1.680300
  1.604000  0.170300  0.650500  0.125500  0.091600  0.034500  0.304000  /
  35285 'ESST4B' 1  0  40.0499  3.2866  6  -6  0  1  0  4.6  -4.6  0  6.2065  0  7.6945  0.0868  0  0  /
  35285 'IEEEG1' 1 0 0  15.1771  0  0  0.2  2  -2  1.1244  0  0.2053  0.2699  0  10  0.4  0  0.4  0.3561  0  0  0  0  /
  35285 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35285 'GENROU' 2  6.431400  0.039200  1.317700  0.058900  3.161876  0.000000  1.680300
  1.604000  0.170300  0.650500  0.125500  0.091600  0.034500  0.304000  /
  35285 'ESST4B' 2  0  40.0499  3.2866  6  -6  0  1  0  4.6  -4.6  0  6.2065  0  7.6945  0.0868  0  0  /
  35285 'IEEEG1' 2 0 0  15.1771  0  0  0.2  2  -2  1.1244  0  0.2053  0.2699  0  10  0.4  0  0.4  0.3561  0  0  0  0  /
  35285 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35288 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35288 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35290 'GENSAL' 1  6.000000  0.428300  0.567400  3.837900  0.000000  1.400700  0.909800
  0.546800  0.535800  0.101500  0.212900  0.691000  /
  35290 'ESDC1A' 1  0.06  40  0.02  0  0  10  -10  0  0.9  0.0515  1  0  2.4615  0.1296  3.282  0.3888  /
  35290 'HYGOV' 1  0.05  0.372929  6.16416  0.05  0.33  0.167  1  0  1.2666  1.2  1  0.0714  /
  35290 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35291 'GENSAL' 1  6.000000  0.428300  0.567400  3.837900  0.000000  1.400700  0.909800
  0.546800  0.535800  0.101500  0.212900  0.691000  /
  35291 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0515  1  0  2.4615  0.1296  3.282  0.3888  /
  35291 'HYGOV' 1  0.05  0.372929  6.16416  0.05  0.33  0.167  1  0  1.2666  1.2  1  0.0714  /
  35291 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35295 'GENSAL' 1  6.000000  0.543700  0.375900  3.384800  0.000000  0.882600  0.571800
  0.387400  0.263700  0.137200  0.149500  0.366500  /
  35295 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5707  0.0833  3.4276  0.382  /
  35295 'HYGOV' 1  0.05  0.411199  6.00257  0.05  0.5  0.167  1  0  1.2286  1.2  1  0.0784  /
  35295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35295 'GENSAL' 2  6.000000  0.543700  0.375900  3.384800  0.000000  0.882600  0.571800
  0.387400  0.263700  0.137200  0.149500  0.366500  /
  35295 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5707  0.0833  3.4276  0.382  /
  35295 'HYGOV' 2  0.05  0.411199  6.00257  0.05  0.5  0.167  1  0  1.2286  1.2  1  0.0784  /
  35295 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35296 'GENSAL' 1  6.000000  0.543700  0.375900  3.384800  0.000000  0.882600  0.571800
  0.387400  0.263700  0.137200  0.149500  0.366500  /
  35296 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5707  0.0833  3.4276  0.382  /
  35296 'HYGOV' 1  0.05  0.411199  6.00257  0.05  0.5  0.167  1  0  1.2286  1.2  1  0.0784  /
  35296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35296 'GENSAL' 2  6.000000  0.543700  0.375900  3.384800  0.000000  0.882600  0.571800
  0.387400  0.263700  0.137200  0.149500  0.366500  /
  35296 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5707  0.0833  3.4276  0.382  /
  35296 'HYGOV' 2  0.05  0.411199  6.00257  0.05  0.5  0.167  1  0  1.2286  1.2  1  0.0784  /
  35296 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35297 'GENSAL' 1  6.000000  0.543700  0.375900  3.384800  0.000000  0.882600  0.571800
  0.387400  0.263700  0.137200  0.149500  0.366500  /
  35297 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5707  0.0833  3.4276  0.382  /
  35297 'HYGOV' 1  0.05  0.411199  6.00257  0.05  0.5  0.167  1  0  1.2286  1.2  1  0.0784  /
  35297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35297 'GENSAL' 2  6.000000  0.543700  0.375900  3.384800  0.000000  0.882600  0.571800
  0.387400  0.263700  0.137200  0.149500  0.366500  /
  35297 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5707  0.0833  3.4276  0.382  /
  35297 'HYGOV' 2  0.05  0.411199  6.00257  0.05  0.5  0.167  1  0  1.2286  1.2  1  0.0784  /
  35297 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35298 'GENSAL' 1  6.000000  0.514600  0.475500  3.584900  0.000000  1.338900  0.869500
  0.539100  0.528600  0.215500  0.175100  0.667400  /
  35298 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.33  0.1702  1.7733  0.6807  /
  35298 'HYGOV' 1  0.05  0.493509  7.52468  0.4  0.5  0.07  1  0  1.6012  1.2  1  0.0771  /
  35298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35298 'GENSAL' 2  6.000000  0.514600  0.475500  3.584900  0.000000  1.338900  0.869500
  0.539100  0.528600  0.215500  0.175100  0.667400  /
  35298 'ESDC2A' 2  0.02  9.3  0.01  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.33  0.1702  1.7733  0.6807  /
  35298 'HYGOV' 2  0.05  0.493509  7.52468  0.4  0.5  0.07  1  0  1.6012  1.2  1  0.0771  /
  35298 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35299 'GENSAL' 1  6.000000  0.514600  0.475500  3.584900  0.000000  1.338900  0.869500
  0.539100  0.528600  0.215500  0.175100  0.667400  /
  35299 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.33  0.1702  1.7733  0.6807  /
  35299 'HYGOV' 1  0.05  0.493509  7.52468  0.4  0.5  0.07  1  0  1.6012  1.2  1  0.0771  /
  35299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35299 'GENSAL' 2  6.000000  0.514600  0.475500  3.584900  0.000000  1.338900  0.869500
  0.539100  0.528600  0.215500  0.175100  0.667400  /
  35299 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.33  0.1702  1.7733  0.6807  /
  35299 'HYGOV' 2  0.05  0.493509  7.52468  0.4  0.5  0.07  1  0  1.6012  1.2  1  0.0771  /
  35299 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35302 'GENROU' 1  4.711100  0.047900  1.106000  0.079800  4.244992  0.000000  1.066000
  1.031500  0.213400  0.276400  0.155700  0.115000  0.104500  0.444000  /
  35302 'ESAC1A' 1  0  0  0  750  0.033333  50  -50  0.9737  0.0252  1  0.2  0.4  1  1.7074  0.0632  2.2765  0.5692  9  -9  /
  35302 'IEEEG1' 1 0 0  16.8889  0  0  0.3  2  -2  1.0042  0  0.2033  0.2896  0  8.3145  0.2498  0  0  0  0  0  0  0  /
  35302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35305 'GENSAL' 1  6.000000  0.505400  0.537300  3.856200  0.000000  1.273400  0.826700
  0.500900  0.353200  0.246500  0.153900  0.669900  /
  35305 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.5  0.4  -0.4  1  1  0  1  0  2.36  0.2008  3.1467  0.8033  /
  35305 'HYGOV' 1  0.05  0.386155  6.40008  0.4  0.33  0.167  1  0  1.3227  1.2  0.2  0.0791  /
  35305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35305 'GENSAL' 2  6.000000  0.229300  0.531600  2.348500  0.000000  1.414400  0.918800
  0.558100  0.355200  0.214900  0.080200  0.311200  /
  35305 'ESDC1A' 2  0  100  0.033333  0  0  1  -1  0  0.9  0.0556  1  0  2.3521  0.1396  3.1361  0.4188  /
  35305 'HYGOV' 2  0.07  0.233134  2.4237  0.05  0.5  0.07  1  0  0.4599  1.2  0.2  0.0713  /
  35305 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35306 'GENSAL' 1  6.000000  0.364000  0.336200  1.834200  0.000000  1.398000  0.908100
  0.477700  0.349400  0.227400  0.257300  0.577400  /
  35306 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5525  0.0874  3.4033  0.4007  /
  35306 'HYGOV' 1  0.07  0.605765  4.8369  0.05  0.33  0.1  1  0  0.9639  1.25  1  0.0784  /
  35306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35307 'GENSAL' 1  6.000000  0.364000  0.336200  1.834200  0.000000  1.398000  0.908100
  0.477700  0.349400  0.227400  0.257300  0.577400  /
  35307 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5525  0.0874  3.4033  0.4007  /
  35307 'HYGOV' 1  0.07  0.605765  4.8369  0.05  0.33  0.1  1  0  0.9639  1.25  1  0.0784  /
  35307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35310 'GENROU' 1  9.391400  0.060200  0.832700  0.059200  4.803946  0.000000  1.576500
  1.543500  0.188800  0.298300  0.146900  0.112700  0.132800  0.616500  /
  35310 'ESST4B' 1  0  3.086  3.086  1  -1  0  1  0  1  -1  0  5.3157  0  8.1471  0.08  0  0  /
  35310 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3486  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35310 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35316 'GENROU' 1  4.115700  0.044600  0.995900  0.072700  2.444039  0.000000  1.931900
  1.838500  0.281300  0.458400  0.203300  0.152000  0.058600  0.352200  /
  35316 'ESAC6A' 1  0  508.566  20.1811  3  0.1419  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  100  1  0.25  0.225  22.5  1  5.7658  0.1191  7.6878  0.7941  /
  35316 'IEEEG1' 1 0 0  25  0  0  0.15  0.2684  -0.2684  1.1734  0  0.3007  0.2893  0  3.6558  0  0  0.5  0.5655  0  0  0  0  /
  35316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35319 'WT3G1' 1  32  0.8  30  0  0.1  1.65  /
  35319 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  35319 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  35319 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  35322 'WT3G1' 1  66  0.8  30  0  0.1  1.65  /
  35322 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  35322 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  35322 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  35327 'GENROU' 1  9.848900  0.043000  1.026300  0.063600  5.686711  0.000000  1.786300
  1.712900  0.206700  0.552000  0.126800  0.096700  0.019300  0.367700  /
  35327 'ESST4B' 1  0  3.5835  3.5835  1  -1  0  1  0  1  -1  0  6.0156  0  6.2132  0.08  0  0  /
  35327 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3439  0  1  1  0.15  0.5  1.3763  0.1799  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35327 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35327 'GENROU' 2  9.848900  0.043000  1.026300  0.063600  5.686711  0.000000  1.786300
  1.712900  0.206700  0.552000  0.126800  0.096700  0.019300  0.367700  /
  35327 'ESST4B' 2  0  3.5835  3.5835  1  -1  0  1  0  1  -1  0  6.0156  0  6.2132  0.08  0  0  /
  35327 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.3439  0  1  1  0.15  0.5  1.3763  0.1799  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35327 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35327 'GENROU' 3  9.848900  0.043000  1.026300  0.063600  5.686711  0.000000  1.786300
  1.712900  0.206700  0.552000  0.126800  0.096700  0.019300  0.367700  /
  35327 'ESST4B' 3  0  3.5835  3.5835  1  -1  0  1  0  1  -1  0  6.0156  0  6.2132  0.08  0  0  /
  35327 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.3439  0  1  1  0.15  0.5  1.3763  0.1799  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35327 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35327 'GENROU' 4  9.848900  0.043000  1.026300  0.063600  5.686711  0.000000  1.786300
  1.712900  0.206700  0.552000  0.126800  0.096700  0.019300  0.367700  /
  35327 'ESST4B' 4  0  3.5835  3.5835  1  -1  0  1  0  1  -1  0  6.0156  0  6.2132  0.08  0  0  /
  35327 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  1.3439  0  1  1  0.15  0.5  1.3763  0.1799  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35327 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35327 'GENROU' 5  7.604900  0.061200  0.688600  0.056400  1.318959  0.000000  2.228300
  2.069500  0.331100  0.448200  0.268400  0.209500  0.025500  0.253300  /
  35327 'ESST4B' 5  0  3.5229  3.5229  1  -1  0  1  0  1  -1  0  5.3352  0  6.0931  0.08  0  0  /
  35327 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  1.405  0  1  1  0.15  0.5  1.4302  0.1737  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35327 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35328 'GENROU' 1  4.254800  0.047100  1.108800  0.079500  5.039407  0.000000  1.780600
  1.708300  0.268100  0.330100  0.233100  0.181400  0.011700  0.274000  /
  35328 'EXAC2' 1  0  1  1  1000  0.033333  12.0386  -12.0386  1  26.349  -26.349001  0.55  4  0  0.0211  1  0.1  1.6  1  10  4.3003  0.0068  3.2252  0.0172  /
  35328 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4577  2  0  1  1  0.15  0.5  1.5  0.135  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35329 'GENROU' 1  4.254800  0.047100  1.108800  0.079500  5.039407  0.000000  1.780600
  1.708300  0.268100  0.330100  0.233100  0.181400  0.011700  0.274000  /
  35329 'EXAC2' 1  0  1  1  1000  0.033333  12.0386  -12.0386  1  26.349  -26.349001  0.55  4  0  0.0211  1  0.1  1.6  1  10  4.3003  0.0068  3.2252  0.0172  /
  35329 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4577  2  0  1  1  0.15  0.5  1.5  0.135  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35337 'GENROU' 1  7.073200  0.059700  0.931600  0.071900  5.311820  0.000000  1.982200
  1.870900  0.324200  0.481500  0.198000  0.153400  0.109600  0.682700  /
  35337 'ESST4B' 1  0  3.3954  3.3954  1  -1  0  1  0  1  -1  0  6.6657  0  8.6084  0.08  0  0  /
  35337 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1209  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35337 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35338 'GENROU' 1  7.073200  0.059700  0.931600  0.071900  5.311820  0.000000  1.982200
  1.870900  0.324200  0.481500  0.198000  0.153400  0.109600  0.682700  /
  35338 'ESST4B' 1  0  3.3954  3.3954  1  -1  0  1  0  1  -1  0  6.6657  0  8.6084  0.08  0  0  /
  35338 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1209  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35338 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35339 'GENROU' 1  7.073200  0.059700  0.931600  0.071900  5.311820  0.000000  1.982200
  1.870900  0.324200  0.481500  0.198000  0.153400  0.109600  0.682700  /
  35339 'ESST4B' 1  0  3.3954  3.3954  1  -1  0  1  0  1  -1  0  6.6657  0  8.6084  0.08  0  0  /
  35339 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1209  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35344 'GENSAL' 1  6.000000  0.148100  0.423700  2.474100  0.000000  1.040500  0.674800
  0.218600  0.138800  0.115400  0.186400  0.662800  /
  35344 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5117  0.0842  3.349  0.3859  /
  35344 'HYGOV' 1  0.05  0.364756  3.95415  0.05  0.4  0.167  1  0  0.7733  1.2  0  0.0727  /
  35344 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35344 'GENSAL' 2  6.000000  0.148100  0.423700  2.474100  0.000000  1.040500  0.674800
  0.218600  0.138800  0.115400  0.186400  0.662800  /
  35344 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5117  0.0842  3.349  0.3859  /
  35344 'HYGOV' 2  0.05  0.364756  3.95415  0.05  0.4  0.167  1  0  0.7733  1.2  0  0.0727  /
  35344 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35345 'GENSAL' 1  6.000000  0.148100  0.423700  2.474100  0.000000  1.040500  0.674800
  0.218600  0.138800  0.115400  0.186400  0.662800  /
  35345 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5117  0.0842  3.349  0.3859  /
  35345 'HYGOV' 1  0.05  0.364756  3.95415  0.05  0.4  0.167  1  0  0.7733  1.2  0  0.0727  /
  35345 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35345 'GENSAL' 2  6.000000  0.148100  0.423700  2.474100  0.000000  1.040500  0.674800
  0.218600  0.138800  0.115400  0.186400  0.662800  /
  35345 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5117  0.0842  3.349  0.3859  /
  35345 'HYGOV' 2  0.05  0.364756  3.95415  0.05  0.4  0.167  1  0  0.7733  1.2  0  0.0727  /
  35345 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35346 'GENSAL' 1  6.000000  0.148100  0.423700  2.474100  0.000000  1.040500  0.674800
  0.218600  0.138800  0.115400  0.186400  0.662800  /
  35346 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5117  0.0842  3.349  0.3859  /
  35346 'HYGOV' 1  0.05  0.364756  3.95415  0.05  0.4  0.167  1  0  0.7733  1.2  0  0.0727  /
  35346 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35346 'GENSAL' 2  6.000000  0.148100  0.423700  2.474100  0.000000  1.040500  0.674800
  0.218600  0.138800  0.115400  0.186400  0.662800  /
  35346 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5117  0.0842  3.349  0.3859  /
  35346 'HYGOV' 2  0.05  0.364756  3.95415  0.05  0.4  0.167  1  0  0.7733  1.2  0  0.0727  /
  35346 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35349 'GENSAL' 1  6.000000  0.344300  0.051000  3.508900  0.000000  0.694000  0.448800
  0.291400  0.286100  0.100500  0.268600  0.580100  /
  35349 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9261  0.0855  3.9015  0.3921  /
  35349 'HYGOV' 1  0.05  0.281584  4.31793  0.05  0.5  0.167  1  0  0.8509  1.2  0.5  0.0702  /
  35349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35349 'GENSAL' 2  6.000000  0.344300  0.051000  3.508900  0.000000  0.694000  0.448800
  0.291400  0.286100  0.100500  0.268600  0.580100  /
  35349 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9261  0.0855  3.9015  0.3921  /
  35349 'HYGOV' 2  0.05  0.281584  4.31793  0.05  0.5  0.167  1  0  0.8509  1.2  0.5  0.0702  /
  35349 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35349 'GENSAL' 3  6.000000  0.344300  0.051000  3.508900  0.000000  0.694000  0.448800
  0.291400  0.286100  0.100500  0.268600  0.580100  /
  35349 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9261  0.0855  3.9015  0.3921  /
  35349 'HYGOV' 3  0.05  0.281584  4.31793  0.05  0.5  0.167  1  0  0.8509  1.2  0.5  0.0702  /
  35349 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35349 'GENSAL' 4  6.000000  0.344300  0.051000  3.508900  0.000000  0.694000  0.448800
  0.291400  0.286100  0.100500  0.268600  0.580100  /
  35349 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9261  0.0855  3.9015  0.3921  /
  35349 'HYGOV' 4  0.05  0.281584  4.31793  0.05  0.5  0.167  1  0  0.8509  1.2  0.5  0.0702  /
  35349 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35351 'GENSAL' 1  6.000000  0.074200  0.316400  3.066000  0.000000  0.936000  0.606600
  0.261200  0.255800  0.168700  0.223800  0.627600  /
  35351 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.5  0.103  1  0  2.7546  0.087  3.6728  0.3986  /
  35351 'HYGOV' 1  0.05  0.567084  7.40373  0.05  0.5  0.167  1  0  1.5703  1.25  0  0.0723  /
  35351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35351 'GENSAL' 2  6.000000  0.074200  0.316400  3.066000  0.000000  0.936000  0.606600
  0.261200  0.255800  0.168700  0.223800  0.627600  /
  35351 'IEEET1' 2  0.06  40  0.2  1  -1  0  0.5  0.103  1  0  2.7546  0.087  3.6728  0.3986  /
  35351 'HYGOV' 2  0.05  0.567084  7.40373  0.05  0.5  0.167  1  0  1.5703  1.25  0  0.0723  /
  35351 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35351 'GENSAL' 3  6.000000  0.452400  0.563700  1.986400  0.000000  1.399100  0.908700
  0.612900  0.481900  0.152600  0.218100  0.591500  /
  35351 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7256  0.0822  3.6341  0.3766  /
  35351 'HYGOV' 3  0.05  0.525154  4.55098  0.4  0.5  0.07  1  0  0.9013  1.2  1  0.0775  /
  35351 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35353 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35353 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35354 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35354 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35358 'GENSAL' 1  6.000000  0.360900  0.462700  3.053800  0.000000  1.174400  0.762200
  0.512600  0.294700  0.163300  0.086700  0.342400  /
  35358 'ESDC2A' 1  0.016667  9.3  0.033333  0.11  0.75  7.21  -7.21  1  3.5  0  0.15  0  1.33  0.1799  1.7733  0.7197  /
  35358 'HYGOV' 1  0.05  0.554328  7.22111  0.4  0.4  0.167  1  0  1.5241  1.25  0.2  0.0746  /
  35358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35358 'GENSAL' 2  6.000000  0.360900  0.462700  3.053800  0.000000  1.174400  0.762200
  0.512600  0.294700  0.163300  0.086700  0.342400  /
  35358 'ESDC2A' 2  0.01  9.3  0.01  0.11  0.75  7.21  -7.21  1  3.5  0  0.15  0  1.33  0.1799  1.7733  0.7197  /
  35358 'HYGOV' 2  0.05  0.554328  7.22111  0.4  0.4  0.167  1  0  1.5241  1.25  0.2  0.0746  /
  35358 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35358 'GENSAL' 3  6.000000  0.322300  0.413000  2.354100  0.000000  0.594700  0.384000
  0.215000  0.172100  0.147100  0.249300  0.815300  /
  35358 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8001  0.0894  3.7334  0.4096  /
  35358 'HYGOV' 3  0.05  0.384292  3.9636  0.05  0.33  0.07  1  0  0.7753  1.2  0.5  0.0731  /
  35358 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35358 'GENSAL' 4  6.000000  0.322300  0.413000  2.354100  0.000000  0.594700  0.384000
  0.215000  0.172100  0.147100  0.249300  0.815300  /
  35358 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8001  0.0894  3.7334  0.4096  /
  35358 'HYGOV' 4  0.05  0.384292  3.9636  0.05  0.33  0.07  1  0  0.7753  1.2  0.5  0.0731  /
  35358 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35358 'GENSAL' 5  6.000000  0.589700  0.169200  2.210700  0.000000  0.580600  0.374800
  0.241600  0.196200  0.171900  0.209300  0.505100  /
  35358 'IEEET1' 5  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.6706  0.0857  3.5609  0.3929  /
  35358 'HYGOV' 5  0.04  0.771182  7.26915  0.4  0.33  0.167  1  0  1.5362  1.2  1  0.0745  /
  35358 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35361 'GENSAL' 1  6.000000  0.520100  0.091600  3.265800  0.000000  1.414400  0.918800
  0.472500  0.319000  0.166700  0.087400  0.512200  /
  35361 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35361 'HYGOV' 1  0.05  0.553276  7.67366  0.05  0.33  0.167  1  0  1.6396  1.2  0  0.0744  /
  35361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35361 'GENSAL' 2  6.000000  0.520100  0.091600  3.265800  0.000000  1.414400  0.918800
  0.472500  0.319000  0.166700  0.087400  0.512200  /
  35361 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  35361 'HYGOV' 2  0.05  0.553276  7.67366  0.05  0.33  0.167  1  0  1.6396  1.2  0  0.0744  /
  35361 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35362 'GENSAL' 1  6.000000  0.520100  0.091600  3.265800  0.000000  1.414400  0.918800
  0.472500  0.319000  0.166700  0.087400  0.512200  /
  35362 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35362 'HYGOV' 1  0.05  0.553276  7.67366  0.05  0.33  0.167  1  0  1.6396  1.2  0  0.0744  /
  35362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35366 'GENSAL' 1  6.000000  0.460700  0.550500  1.184700  0.000000  1.312100  0.852000
  0.361400  0.276800  0.105500  0.280600  0.591600  /
  35366 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35366 'HYGOV' 1  0.05  1.13827  5.82445  0.4  0.5  0.167  1  0  1.1871  1.25  0.5  0.0732  /
  35366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35366 'GENSAL' 2  6.000000  0.460700  0.550500  1.184700  0.000000  1.312100  0.852000
  0.361400  0.276800  0.105500  0.280600  0.591600  /
  35366 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  35366 'HYGOV' 2  0.05  1.13827  5.82445  0.4  0.5  0.167  1  0  1.1871  1.25  0.5  0.0732  /
  35366 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35367 'GENSAL' 1  6.000000  0.460700  0.550500  1.184700  0.000000  1.312100  0.852000
  0.361400  0.276800  0.105500  0.280600  0.591600  /
  35367 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35367 'HYGOV' 1  0.05  1.13827  5.82445  0.4  0.5  0.167  1  0  1.1871  1.25  0.5  0.0732  /
  35367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35367 'GENSAL' 2  6.000000  0.277800  0.372200  2.200800  0.000000  1.189400  0.772000
  0.455500  0.416800  0.208700  0.103300  0.478900  /
  35367 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  35367 'HYGOV' 2  0.05  0.754473  7.09177  0.05  0.33  0.1  1  0  1.4917  1.2  1  0.0747  /
  35367 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35368 'GENSAL' 1  6.000000  0.277800  0.372200  2.200800  0.000000  1.189400  0.772000
  0.455500  0.416800  0.208700  0.103300  0.478900  /
  35368 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35368 'HYGOV' 1  0.05  0.754473  7.09177  0.05  0.33  0.1  1  0  1.4917  1.2  1  0.0747  /
  35368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35373 'GENROU' 1  8.272300  0.057500  1.289800  0.057500  8.187600  0.000000  2.265500
  2.099600  0.270300  0.388800  0.167600  0.129200  0.125200  0.501900  /
  35373 'ESST4B' 1  0  3.7369  3.7369  1  -1  0  1  0  1  -1  0  6.6864  0  8.3868  0.08  0  0  /
  35373 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2966  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35377 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35377 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35379 'GENSAL' 1  6.000000  0.250900  0.444300  2.740600  0.000000  0.966400  0.626500
  0.201000  0.152400  0.105400  0.284700  0.682400  /
  35379 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35379 'HYGOV' 1  0.04  0.604407  7.07572  0.4  0.4  0.07  1  0  1.4877  1.2  0.5  0.0746  /
  35379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35381 'GENSAL' 1  6.000000  0.444800  0.128600  1.349800  0.000000  0.872200  0.565000
  0.205800  0.151000  0.122100  0.251800  0.869000  /
  35381 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8001  0.0869  3.7334  0.3984  /
  35381 'HYGOV' 1  0.07  0.757228  4.46204  0.05  0.5  0.167  1  0  0.882  1.2  0.5  0.0725  /
  35381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35381 'GENSAL' 2  6.000000  0.060600  0.309000  1.905700  0.000000  0.792300  0.512900
  0.342100  0.267100  0.146500  0.239100  0.508300  /
  35381 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9684  0.0888  3.9579  0.4068  /
  35381 'HYGOV' 2  0.05  0.792577  6.48675  0.4  0.33  0.167  1  0  1.3435  1.2  0  0.0736  /
  35381 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35386 'GENROU' 1  9.853400  0.048400  0.780800  0.053900  1.530687  0.000000  1.969600
  1.873700  0.216200  0.342200  0.157700  0.116600  0.145600  0.526100  /
  35386 'IEEET1' 1  0  400  0.0289  7  -7  0  0.4054  0.1142  1  0  1.9829  0.1522  2.6438  0.4188  /
  35386 'IEEEG1' 1 0 0  20  0.0594  0  0.3  0.1  -0.1  1.6667  0  0.1743  1  0  7.7424  0  0  0.5  0.3  0  0  0  0  /
  35386 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35386 'GENROU' 2  9.853400  0.048400  0.780800  0.053900  1.530687  0.000000  1.969600
  1.873700  0.216200  0.342200  0.157700  0.116600  0.145600  0.526100  /
  35386 'IEEET1' 2  0  400  0.0289  7  -7  0  0.4054  0.1142  1  0  1.9829  0.1522  2.6438  0.4188  /
  35386 'IEEEG1' 2 0 0  20  0.0594  0  0.3  0.1  -0.1  1.6667  0  0.1743  1  0  7.7424  0  0  0.5  0.3  0  0  0  0  /
  35386 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35390 'GENROU' 1  7.852000  0.040100  0.666900  0.057800  5.051239  0.000000  1.732600
  1.652800  0.222900  0.429300  0.162400  0.120200  0.194700  0.624200  /
  35390 'EXAC1' 1  0  0  0  400  0.033333  7.9423  -7.9423  1.1  0.035  1  0.2513  0.5  1  1.2341  0.0303  1.6454  0.1515  /
  35390 'IEEEG1' 1 0 0  20  0.0537  0  0.5  2  -2  0.8524  0  0.4716  0.3204  0  0  0  0  0  0  0  0  0  0  /
  35390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35391 'GENROU' 1  7.852000  0.040100  0.666900  0.057800  5.051239  0.000000  1.732600
  1.652800  0.222900  0.429300  0.162400  0.120200  0.194700  0.624200  /
  35391 'EXAC1' 1  0  0  0  400  0.033333  7.9423  -7.9423  1.1  0.035  1  0.2513  0.5  1  1.2341  0.0303  1.6454  0.1515  /
  35391 'IEEEG1' 1 0 0  20  0.0537  0  0.5  2  -2  0.8524  0  0.4716  0.3204  0  0  0  0  0  0  0  0  0  0  /
  35391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35392 'GENROU' 1  7.852000  0.040100  0.666900  0.057800  5.051239  0.000000  1.732600
  1.652800  0.222900  0.429300  0.162400  0.120200  0.194700  0.624200  /
  35392 'EXAC1' 1  0  0  0  400  0.033333  7.9423  -7.9423  1.1  0.035  1  0.2513  0.5  1  1.2341  0.0303  1.6454  0.1515  /
  35392 'IEEEG1' 1 0 0  20  0.0537  0  0.5  2  -2  0.8524  0  0.4716  0.3204  0  0  0  0  0  0  0  0  0  0  /
  35392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35393 'GENROU' 1  7.204500  0.051100  0.524000  0.071300  1.305310  0.000000  2.428000
  2.301000  0.406500  0.360500  0.291000  0.220100  0.115700  0.466400  /
  35393 'EXAC1' 1  0  0  0  400  0.033333  12.4972  -12.4972  1.1  0.035  1  0.2451  0.5  1  3.774  0.0935  5.032  0.4675  /
  35393 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8666  0  0.3476  0.3069  0  0  0  0  0  0  0  0  0  0  /
  35393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35398 'WT3G1' 1  12  0.8  30  0  0.1  2.2  /
  35398 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  35398 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  35398 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  35401 'GENSAL' 1  6.000000  0.068400  0.252900  2.607800  0.000000  1.107700  0.718700
  0.540000  0.466700  0.128900  0.145500  0.651500  /
  35401 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5594  0.0802  3.4125  0.3677  /
  35401 'HYGOV' 1  0.05  0.379009  4.31933  0.4  0.5  0.167  1  0  0.8512  1.2  0  0.0746  /
  35401 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35404 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35404 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35410 'GENSAL' 1  6.000000  0.349100  0.354300  3.309100  0.000000  1.153700  0.748700
  0.281600  0.217700  0.167800  0.079500  0.213600  /
  35410 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35410 'HYGOV' 1  0.05  0.494446  6.99447  0.05  0.5  0.167  1  0  1.4675  1.25  0.2  0.0728  /
  35410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35411 'GENSAL' 1  6.000000  0.349100  0.354300  3.309100  0.000000  1.153700  0.748700
  0.281600  0.217700  0.167800  0.079500  0.213600  /
  35411 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35411 'HYGOV' 1  0.05  0.494446  6.99447  0.05  0.5  0.167  1  0  1.4675  1.25  0.2  0.0728  /
  35411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35419 'GENROU' 1  6.572900  0.064000  0.759200  0.096800  5.000000  0.000000  1.717600
  1.657400  0.216400  0.337400  0.138400  0.105900  0.080000  0.397800  /
  35419 'ESST4B' 1  0  3.4034  3.4034  1  -1  0  1  0  1  -1  0  5.1015  0  6.2868  0.08  0  0  /
  35419 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1701  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35420 'GENROU' 1  6.572900  0.064000  0.759200  0.096800  5.000000  0.000000  1.717600
  1.657400  0.216400  0.337400  0.138400  0.105900  0.080000  0.397800  /
  35420 'ESST4B' 1  0  3.4034  3.4034  1  -1  0  1  0  1  -1  0  5.1015  0  6.2868  0.08  0  0  /
  35420 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1701  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35420 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35421 'GENROU' 1  6.572900  0.064000  0.759200  0.096800  5.000000  0.000000  1.717600
  1.657400  0.216400  0.337400  0.138400  0.105900  0.080000  0.397800  /
  35421 'ESST4B' 1  0  3.4034  3.4034  1  -1  0  1  0  1  -1  0  5.1015  0  6.2868  0.08  0  0  /
  35421 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1701  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35421 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35422 'GENROU' 1  5.356300  0.047300  1.363400  0.074000  5.541341  0.000000  1.996500
  1.882500  0.259300  0.324000  0.122600  0.093300  0.249500  0.723800  /
  35422 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2527  0  0  0  1  0  1.2  0  6.4055  0  0.08  /
  35422 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  35422 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35425 'GENSAL' 1  6.000000  0.092900  0.323300  3.731200  0.000000  0.630700  0.407500
  0.287200  0.248200  0.217000  0.132300  0.590800  /
  35425 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35425 'HYGOV' 1  0.05  0.559948  8.76932  0.05  0.33  0.1  1  0  1.9347  1.2  0.5  0.0719  /
  35425 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35427 'GENSAL' 1  6.000000  0.421500  0.125500  3.249100  0.000000  1.045800  0.678300
  0.283300  0.210700  0.127500  0.163700  0.388900  /
  35427 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  1.33  0.1704  1.7733  0.6817  /
  35427 'HYGOV' 1  0.07  0.63467  8.6655  0.05  0.4  0.167  1  0  1.9057  1.2  1  0.0733  /
  35427 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35427 'GENSAL' 2  6.000000  0.421500  0.125500  3.249100  0.000000  1.045800  0.678300
  0.283300  0.210700  0.127500  0.163700  0.388900  /
  35427 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  1.33  0.1704  1.7733  0.6817  /
  35427 'HYGOV' 2  0.07  0.63467  8.6655  0.05  0.4  0.167  1  0  1.9057  1.2  1  0.0733  /
  35427 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35428 'GENSAL' 1  6.000000  0.421500  0.125500  3.249100  0.000000  1.045800  0.678300
  0.283300  0.210700  0.127500  0.163700  0.388900  /
  35428 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  1.33  0.1704  1.7733  0.6817  /
  35428 'HYGOV' 1  0.07  0.63467  8.6655  0.05  0.4  0.167  1  0  1.9057  1.2  1  0.0733  /
  35428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35429 'GENSAL' 1  6.000000  0.421500  0.125500  3.249100  0.000000  1.045800  0.678300
  0.283300  0.210700  0.127500  0.163700  0.388900  /
  35429 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  1.33  0.1704  1.7733  0.6817  /
  35429 'HYGOV' 1  0.07  0.63467  8.6655  0.05  0.4  0.167  1  0  1.9057  1.2  1  0.0733  /
  35429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35434 'GENSAL' 1  6.000000  0.433100  0.045900  2.002300  0.000000  0.765800  0.495600
  0.292600  0.187800  0.167800  0.084600  0.470200  /
  35434 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35434 'HYGOV' 1  0.05  0.768622  6.60274  0.4  0.33  0.07  1  0  1.3715  1.2  0.2  0.075  /
  35434 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35435 'GENSAL' 1  6.000000  0.314200  0.366200  1.912000  0.000000  1.005400  0.651900
  0.222100  0.135100  0.112500  0.241000  0.638900  /
  35435 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0538  1  0  2.4601  0.1236  3.2802  0.3709  /
  35435 'HYGOV' 1  0.07  0.494666  4.13867  0.4  0.5  0.167  1  0  0.8125  1.25  1  0.0749  /
  35435 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35435 'GENSAL' 2  6.000000  0.314200  0.366200  1.912000  0.000000  1.005400  0.651900
  0.222100  0.135100  0.112500  0.241000  0.638900  /
  35435 'ESDC1A' 2  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0538  1  0  2.4601  0.1236  3.2802  0.3709  /
  35435 'HYGOV' 2  0.07  0.494666  4.13867  0.4  0.5  0.167  1  0  0.8125  1.25  1  0.0749  /
  35435 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35436 'GENSAL' 1  6.000000  0.335600  0.257200  1.904500  0.000000  1.057900  0.686200
  0.521400  0.394100  0.134400  0.187800  0.645900  /
  35436 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35436 'HYGOV' 1  0.04  1.10716  8.84291  0.05  0.33  0.167  1  0  1.9554  1.25  0  0.0752  /
  35436 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35436 'GENSAL' 2  6.000000  0.335600  0.257200  1.904500  0.000000  1.057900  0.686200
  0.521400  0.394100  0.134400  0.187800  0.645900  /
  35436 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  35436 'HYGOV' 2  0.04  1.10716  8.84291  0.05  0.33  0.167  1  0  1.9554  1.25  0  0.0752  /
  35436 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35439 'GENSAL' 1  6.000000  0.293500  0.287300  2.734800  0.000000  1.436000  0.932900
  0.565300  0.323500  0.126500  0.191200  0.526300  /
  35439 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35439 'HYGOV' 1  0.04  0.716826  8.27371  0.05  0.5  0.167  1  0  1.7983  1.2  0  0.0713  /
  35439 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35440 'GENSAL' 1  6.000000  0.293500  0.287300  2.734800  0.000000  1.436000  0.932900
  0.565300  0.323500  0.126500  0.191200  0.526300  /
  35440 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35440 'HYGOV' 1  0.04  0.716826  8.27371  0.05  0.5  0.167  1  0  1.7983  1.2  0  0.0713  /
  35440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35441 'GENSAL' 1  6.000000  0.293500  0.287300  2.734800  0.000000  1.436000  0.932900
  0.565300  0.323500  0.126500  0.191200  0.526300  /
  35441 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  35441 'HYGOV' 1  0.04  0.716826  8.27371  0.05  0.5  0.167  1  0  1.7983  1.2  0  0.0713  /
  35441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35447 'GENROU' 1  8.879800  0.046900  1.421200  0.062400  4.329908  0.000000  2.105000
  1.999800  0.380700  0.640600  0.273000  0.206100  0.069900  0.374900  /
  35447 'IEEET1' 1  0  400  0.0514  1  -1  0  0.9907  0.0651  1  0  3.615  0.1799  4.82  0.45  /
  35447 'IEEEG1' 1 0 0  20  0  0  0.3  0.2681  -0.2681  1.7408  0  0.3195  0.2797  0  10  0.1325  0  0.4  0.3  0  0  0  0  /
  35447 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35450 'GENSAL' 1  6.000000  0.162700  0.226500  2.335300  0.000000  0.741400  0.479700
  0.324300  0.249700  0.224700  0.185700  0.399100  /
  35450 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.83  0.0807  3.7733  0.37  /
  35450 'HYGOV' 1  0.07  0.275659  2.84205  0.05  0.4  0.167  1  0  0.5436  1.2  1  0.0765  /
  35450 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35452 'GENSAL' 1  6.000000  0.209000  0.256200  3.120200  0.000000  1.366200  0.887300
  0.559200  0.547700  0.236400  0.197800  0.760200  /
  35452 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6467  0.088  3.5289  0.4035  /
  35452 'HYGOV' 1  0.05  0.429601  5.79121  0.05  0.33  0.167  1  0  1.1794  1.2  1  0.0798  /
  35452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35457 'GENROU' 1  7.978400  0.043400  1.458600  0.069000  2.919503  0.000000  2.002500
  1.904300  0.291300  0.624200  0.210300  0.157400  0.050700  0.336500  /
  35457 'IEEET1' 1  0.033333  400  0.0449  1  -1  0  0.4797  0.08  1  0  3.2099  0.1492  4.2799  0.4155  /
  35457 'IEEEG1' 1 0 0  19.6373  0  0  0.3  0.1  -0.1  0.7675  0  0.2323  0.3274  0  0  0  0  0  0  0  0  0  0  /
  35457 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35460 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35460 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35463 'GENSAL' 1  6.000000  0.153000  0.112900  3.860700  0.000000  1.322300  0.858700
  0.412400  0.352600  0.130500  0.235700  0.578400  /
  35463 'ESDC1A' 1  0  40  0.033333  0  0  10  -10  0  0.9  0.0717  1  0  2.454  0.1401  3.272  0.4204  /
  35463 'HYGOV' 1  0.04  0.297901  5.00045  0.05  0.5  0.167  1  0  1.0001  1.2  0.2  0.0755  /
  35463 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35463 'GENSAL' 2  6.000000  0.174100  0.102000  2.598800  0.000000  0.894400  0.579500
  0.235400  0.193800  0.126400  0.212400  0.471000  /
  35463 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9142  0.0893  3.8856  0.4094  /
  35463 'HYGOV' 2  0.05  0.607219  6.76054  0.05  0.5  0.167  1  0  1.4099  1.2  0  0.0786  /
  35463 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35464 'GENSAL' 1  6.000000  0.467500  0.298700  3.984700  0.000000  0.550700  0.355300
  0.251000  0.189000  0.169600  0.150800  0.387100  /
  35464 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8979  0.0881  3.8639  0.404  /
  35464 'HYGOV' 1  0.05  0.423426  7.19883  0.05  0.5  0.1  1  0  1.5185  1.2  0  0.0719  /
  35464 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35464 'GENSAL' 2  6.000000  0.520500  0.478400  2.861500  0.000000  0.901100  0.583900
  0.348600  0.288400  0.116400  0.081400  0.400100  /
  35464 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6561  0.0894  3.5414  0.4096  /
  35464 'HYGOV' 2  0.05  0.617135  7.51181  0.04  0.33  0.2  1  0  1.5979  1.25  0  0.072  /
  35464 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35464 'GENSAL' 3  6.000000  0.520500  0.478400  2.861500  0.000000  0.901100  0.583900
  0.348600  0.288400  0.116400  0.081400  0.400100  /
  35464 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6561  0.0894  3.5414  0.4096  /
  35464 'HYGOV' 3  0.05  0.617135  7.51181  0.04  0.33  0.2  1  0  1.5979  1.25  0  0.072  /
  35464 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35464 'GENSAL' 4  6.000000  0.520500  0.478400  2.861500  0.000000  0.901100  0.583900
  0.348600  0.288400  0.116400  0.081400  0.400100  /
  35464 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6561  0.0894  3.5414  0.4096  /
  35464 'HYGOV' 4  0.05  0.617135  7.51181  0.04  0.33  0.2  1  0  1.5979  1.25  0  0.072  /
  35464 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35465 'GENSAL' 1  6.000000  0.415300  0.145800  1.035600  0.000000  0.836800  0.541900
  0.329100  0.302400  0.080500  0.179400  0.415000  /
  35465 'ESDC1A' 1  0  40  0.01  0  0  1  -1  0  0.9  0.0784  1  0  2.3037  0.1395  3.0716  0.4184  /
  35465 'HYGOV' 1  0.07  2.03539  8.84007  0.04  0.5  0.167  1  0  1.9546  1.25  1  0.0764  /
  35465 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35465 'GENSAL' 2  6.000000  0.595900  0.524500  2.474900  0.000000  1.076100  0.698000
  0.363100  0.310900  0.087700  0.137900  0.299300  /
  35465 'ESDC2A' 2  0.02  50  0.01  0.11  0.5  1.17  -1.17  1  1  0  1  0  1.33  0.1648  1.7733  0.6591  /
  35465 'HYGOV' 2  0.05  0.210983  2.31308  0.04  0.5  0.167  1  0  0.438  1.2  1  0.0731  /
  35465 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35469 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35469 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35471 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35471 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35472 'GENSAL' 1  6.000000  0.393800  0.199200  3.552800  0.000000  1.399300  0.908900
  0.648800  0.440600  0.107800  0.263600  0.752900  /
  35472 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0465  1  0  2.4051  0.1318  3.2068  0.3953  /
  35472 'HYGOV' 1  0.05  0.110657  1.74762  0.05  0.4  0.167  1  0  0.3275  1.2  1  0.0721  /
  35472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35472 'GENSAL' 2  6.000000  0.393800  0.199200  3.552800  0.000000  1.399300  0.908900
  0.648800  0.440600  0.107800  0.263600  0.752900  /
  35472 'ESDC1A' 2  0  40  0.033333  0  0  1  -1  0  0.9  0.0465  1  0  2.4051  0.1318  3.2068  0.3953  /
  35472 'HYGOV' 2  0.05  0.110657  1.74762  0.05  0.4  0.167  1  0  0.3275  1.2  1  0.0721  /
  35472 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35474 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  35474 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  35476 'GENSAL' 1  6.000000  0.121700  0.202000  2.831400  0.000000  0.985600  0.639000
  0.388900  0.377000  0.226300  0.174200  0.634000  /
  35476 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35476 'HYGOV' 1  0.05  0.70723  8.43635  0.4  0.5  0.07  1  0  1.8425  1.2  0  0.0784  /
  35476 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35476 'GENSAL' 2  6.000000  0.121700  0.202000  2.831400  0.000000  0.985600  0.639000
  0.388900  0.377000  0.226300  0.174200  0.634000  /
  35476 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  35476 'HYGOV' 2  0.05  0.70723  8.43635  0.4  0.5  0.07  1  0  1.8425  1.2  0  0.0784  /
  35476 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35477 'GENSAL' 1  6.000000  0.121700  0.202000  2.831400  0.000000  0.985600  0.639000
  0.388900  0.377000  0.226300  0.174200  0.634000  /
  35477 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35477 'HYGOV' 1  0.05  0.70723  8.43635  0.4  0.5  0.07  1  0  1.8425  1.2  0  0.0784  /
  35477 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  35478 'GENSAL' 1  6.000000  0.121700  0.202000  2.831400  0.000000  0.985600  0.639000
  0.388900  0.377000  0.226300  0.174200  0.634000  /
  35478 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  35478 'HYGOV' 1  0.05  0.70723  8.43635  0.4  0.5  0.07  1  0  1.8425  1.2  0  0.0784  /
  35478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37354 'GENROU' 1  8.656300  0.064900  0.945400  0.040700  3.908676  0.000000  2.309600
  2.135200  0.204900  0.299200  0.110100  0.083400  0.094700  0.328700  /
  37354 'ESST4B' 1  0  3.764  3.764  1  -1  0  1  0  1  -1  0  5.317  0  8.2626  0.08  0  0  /
  37354 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8579  1.5399  0  1  1  0.15  0.5  1.8545  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37355 'GENROU' 1  8.656300  0.064900  0.945400  0.040700  3.908676  0.000000  2.309600
  2.135200  0.204900  0.299200  0.110100  0.083400  0.094700  0.328700  /
  37355 'ESST4B' 1  0  3.764  3.764  1  -1  0  1  0  1  -1  0  5.317  0  8.2626  0.08  0  0  /
  37355 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8579  1.5399  0  1  1  0.15  0.5  1.8545  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37356 'GENROU' 1  8.678500  0.067600  0.772300  0.064800  6.993830  0.000000  2.273400
  2.105900  0.432200  0.611200  0.258900  0.202000  0.088900  0.549400  /
  37356 'ESST4B' 1  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  5.8385  0  6.1143  0.08  0  0  /
  37356 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3073  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37357 'GENROU' 1  8.678500  0.067600  0.772300  0.064800  6.993830  0.000000  2.273400
  2.105900  0.432200  0.611200  0.258900  0.202000  0.088900  0.549400  /
  37357 'ESST4B' 1  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  5.8385  0  6.1143  0.08  0  0  /
  37357 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3073  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37357 'GENROU' 2  8.678500  0.067600  0.772300  0.064800  6.993830  0.000000  2.273400
  2.105900  0.432200  0.611200  0.258900  0.202000  0.088900  0.549400  /
  37357 'ESST4B' 2  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  5.8385  0  6.1143  0.08  0  0  /
  37357 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3073  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37357 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37358 'GENROU' 1  8.678500  0.067600  0.772300  0.064800  6.993830  0.000000  2.273400
  2.105900  0.432200  0.611200  0.258900  0.202000  0.088900  0.549400  /
  37358 'ESST4B' 1  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  5.8385  0  6.1143  0.08  0  0  /
  37358 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3073  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37358 'GENROU' 2  8.678500  0.067600  0.772300  0.064800  6.993830  0.000000  2.273400
  2.105900  0.432200  0.611200  0.258900  0.202000  0.088900  0.549400  /
  37358 'ESST4B' 2  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  5.8385  0  6.1143  0.08  0  0  /
  37358 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3073  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37358 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37359 'GENROU' 1  8.678500  0.067600  0.772300  0.064800  6.993830  0.000000  2.273400
  2.105900  0.432200  0.611200  0.258900  0.202000  0.088900  0.549400  /
  37359 'ESST4B' 1  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  5.8385  0  6.1143  0.08  0  0  /
  37359 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3073  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37366 'GENROU' 1  9.730000  0.061500  0.318500  0.056700  2.796769  0.000000  2.229100
  2.070100  0.244900  0.379400  0.103800  0.078400  0.198400  0.568400  /
  37366 'ESST4B' 1  0  3.5844  3.5844  1  -1  0  1  0  1  -1  0  5.0645  0  8.2836  0.08  0  0  /
  37366 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.502  0.1422  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37367 'GENROU' 1  9.730000  0.061500  0.318500  0.056700  2.796769  0.000000  2.229100
  2.070100  0.244900  0.379400  0.103800  0.078400  0.198400  0.568400  /
  37367 'ESST4B' 1  0  3.5844  3.5844  1  -1  0  1  0  1  -1  0  5.0645  0  8.2836  0.08  0  0  /
  37367 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.502  0.1422  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37371 'GENROU' 1  6.001100  0.062800  1.013800  0.092100  5.354592  0.000000  1.959500
  1.852700  0.198400  0.237100  0.104300  0.078700  0.215200  0.757400  /
  37371 'ESST4B' 1  0  3.4347  3.4347  1  -1  0  1  0  1  -1  0  6.2689  0  6.1387  0.08  0  0  /
  37371 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2787  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37375 'GENROU' 1  6.261600  0.057400  0.544500  0.092000  8.865886  0.000000  2.239500
  2.078500  0.387300  0.777400  0.316700  0.248100  0.055900  0.512000  /
  37375 'ESST4B' 1  0  3.7933  3.7933  1  -1  0  1  0  1  -1  0  5.8169  0  7.5592  0.08  0  0  /
  37375 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5515  1.6904  0  1  1  0.15  0.5  1.0336  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37375 'GENROU' 2  6.261600  0.057400  0.544500  0.092000  8.865886  0.000000  2.239500
  2.078500  0.387300  0.777400  0.316700  0.248100  0.055900  0.512000  /
  37375 'ESST4B' 2  0  3.7933  3.7933  1  -1  0  1  0  1  -1  0  5.8169  0  7.5592  0.08  0  0  /
  37375 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.5515  1.6904  0  1  1  0.15  0.5  1.0336  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37375 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37379 'GENROU' 1  9.755900  0.049500  1.054000  0.071700  2.191716  0.000000  1.490300
  1.474100  0.214000  0.297500  0.123700  0.094200  0.018200  0.181300  /
  37379 'ESST4B' 1  0  3.2228  3.2228  1  -1  0  1  0  1  -1  0  5.9213  0  8.784  0.08  0  0  /
  37379 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1217  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37381 'GENROU' 1  7.184200  0.041100  1.131700  0.061600  3.133837  0.000000  1.547500
  1.480200  0.222700  0.641900  0.162300  0.120100  0.068400  0.371800  /
  37381 'IEEET1' 1  0.06  400  0.0374  1  -1  0  0.5  0.095  0.35  0  1.8562  0.53  2.475  0.843  /
  37381 'IEEEG1' 1 0 0  20  0  0  0.5  0.2144  -0.2144  1.1588  0  0.4764  1  0  6.0673  0.2131  0  0.4  0.5021  0  0  0  0  /
  37381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37381 'GENROU' 2  7.184200  0.041100  1.131700  0.061600  3.133837  0.000000  1.547500
  1.480200  0.222700  0.641900  0.162300  0.120100  0.068400  0.371800  /
  37381 'IEEET1' 2  0.06  400  0.0374  1  -1  0  0.5  0.095  0.35  0  1.8562  0.53  2.475  0.843  /
  37381 'IEEEG1' 2 0 0  20  0  0  0.5  0.2144  -0.2144  1.1588  0  0.4764  1  0  6.0673  0.2131  0  0.4  0.5021  0  0  0  0  /
  37381 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37387 'GENROU' 1  9.977100  0.041000  0.645300  0.076800  8.149482  0.000000  2.456600
  2.253700  0.193600  0.204300  0.118400  0.090000  0.119700  0.553300  /
  37387 'ESST4B' 1  0  3.6744  3.6744  1  -1  0  1  0  1  -1  0  5.0483  0  8.7076  0.08  0  0  /
  37387 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0109  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37387 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37388 'GENROU' 1  9.977100  0.041000  0.645300  0.076800  8.149482  0.000000  2.456600
  2.253700  0.193600  0.204300  0.118400  0.090000  0.119700  0.553300  /
  37388 'ESST4B' 1  0  3.6744  3.6744  1  -1  0  1  0  1  -1  0  5.0483  0  8.7076  0.08  0  0  /
  37388 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0109  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37388 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37395 'GENROU' 1  6.254400  0.061300  1.343700  0.049000  5.000000  0.000000  1.851500
  1.765500  0.286500  0.458900  0.148900  0.114300  0.088800  0.486500  /
  37395 'ESST4B' 1  0  3.2484  3.2484  1  -1  0  1  0  1  -1  0  6.8577  0  8.3631  0.08  0  0  /
  37395 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2804  0  1  1  0.15  0.3884  2.3651  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37396 'GENROU' 1  6.254400  0.061300  1.343700  0.049000  5.000000  0.000000  1.851500
  1.765500  0.286500  0.458900  0.148900  0.114300  0.088800  0.486500  /
  37396 'ESST4B' 1  0  3.2484  3.2484  1  -1  0  1  0  1  -1  0  6.8577  0  8.3631  0.08  0  0  /
  37396 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2804  0  1  1  0.15  0.3884  2.3651  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37396 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37397 'GENROU' 1  6.254400  0.061300  1.343700  0.049000  5.000000  0.000000  1.851500
  1.765500  0.286500  0.458900  0.148900  0.114300  0.088800  0.486500  /
  37397 'ESST4B' 1  0  3.2484  3.2484  1  -1  0  1  0  1  -1  0  6.8577  0  8.3631  0.08  0  0  /
  37397 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2804  0  1  1  0.15  0.3884  2.3651  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37398 'GENROU' 1  6.254400  0.061300  1.343700  0.049000  5.000000  0.000000  1.851500
  1.765500  0.286500  0.458900  0.148900  0.114300  0.088800  0.486500  /
  37398 'ESST4B' 1  0  3.2484  3.2484  1  -1  0  1  0  1  -1  0  6.8577  0  8.3631  0.08  0  0  /
  37398 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2804  0  1  1  0.15  0.3884  2.3651  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37398 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37399 'GENROU' 1  9.776500  0.061700  1.352300  0.093100  6.499603  0.000000  2.234500
  2.074500  0.505400  0.752900  0.398900  0.313500  0.117800  0.331300  /
  37399 'ESST4B' 1  0  3.0099  3.0099  1  -1  0  1  0  1  -1  0  6.5562  0  7.5795  0.08  0  0  /
  37399 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  14.1846  2  0  1  1  0.15  0.5  1.5  0.1127  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37404 'GENROU' 1  6.430100  0.056600  0.449500  0.048500  6.235895  0.000000  1.982300
  1.871000  0.158500  0.239900  0.135100  0.103300  0.078800  0.598200  /
  37404 'ESST4B' 1  0  3.9921  3.9921  1  -1  0  1  0  1  -1  0  5.2995  0  6.5717  0.08  0  0  /
  37404 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37404 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37405 'GENROU' 1  6.430100  0.056600  0.449500  0.048500  6.235895  0.000000  1.982300
  1.871000  0.158500  0.239900  0.135100  0.103300  0.078800  0.598200  /
  37405 'ESST4B' 1  0  3.9921  3.9921  1  -1  0  1  0  1  -1  0  5.2995  0  6.5717  0.08  0  0  /
  37405 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37405 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37408 'GENROU' 1  6.090200  0.067200  0.514900  0.085700  3.085394  0.000000  2.422900
  2.226500  0.171600  0.335400  0.125000  0.095300  0.140600  0.464900  /
  37408 'EXAC2' 1  0  1  1  1000  0.033333  9.6356  -9.6356  1  24.6074  -24.607401  1.3  4  0  0.0268  1  0.1  1.6  1  14  4.5045  0.0091  3.3783  0.0196  /
  37408 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3986  1.1461  0  1  1  0.15  0.4184  1.3876  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37408 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37408 'GENROU' 2  6.090200  0.067200  0.514900  0.085700  3.085394  0.000000  2.422900
  2.226500  0.171600  0.335400  0.125000  0.095300  0.140600  0.464900  /
  37408 'EXAC2' 2  0  1  1  1000  0.033333  9.6356  -9.6356  1  24.6074  -24.607401  1.3  4  0  0.0268  1  0.1  1.6  1  14  4.5045  0.0091  3.3783  0.0196  /
  37408 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.3986  1.1461  0  1  1  0.15  0.4184  1.3876  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37408 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 1  7.994100  0.063500  0.500100  0.093900  1.923151  0.000000  1.991000
  1.878100  0.261500  0.384200  0.171500  0.132300  0.141500  0.552400  /
  37411 'ESST4B' 1  0  3.8298  3.8298  1  -1  0.01  1  0  1  -1  0  5.1473  0  8.6958  0.08  0  0  /
  37411 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.8878  0.6395  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 2  9.596200  0.057400  0.837100  0.073300  2.400432  0.000000  2.017000
  1.899000  0.159800  0.356600  0.114400  0.086800  0.185100  0.664700  /
  37411 'EXAC2' 2  0  1  1  400  0.033333  100  -100  1  21.9764  -21.9764  1.3  4  0  0.0181  1  0.1  1.6  1  14  4.0101  1.0213  3.0076  1.0643  /
  37411 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1152  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 3  9.596200  0.057400  0.837100  0.073300  2.400432  0.000000  2.017000
  1.899000  0.159800  0.356600  0.114400  0.086800  0.185100  0.664700  /
  37411 'EXAC2' 3  0  1  1  400  0.033333  100  -100  1  21.9764  -21.9764  1.3  4  0  0.0181  1  0.1  1.6  1  14  4.0101  1.0213  3.0076  1.0643  /
  37411 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1152  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 4  9.210400  0.041300  1.344900  0.082100  2.635504  0.000000  1.683400
  1.629800  0.171500  0.228300  0.100700  0.075800  0.101600  0.356000  /
  37411 'ESST4B' 4  0  3.8852  3.8852  1  -1  0  1  0  1  -1  0  6.8871  0  8.2383  0.08  0  0  /
  37411 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.163  1.191  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 5  9.210400  0.041300  1.344900  0.082100  2.635504  0.000000  1.683400
  1.629800  0.171500  0.228300  0.100700  0.075800  0.101600  0.356000  /
  37411 'ESST4B' 5  0  3.8852  3.8852  1  -1  0  1  0  1  -1  0  6.8871  0  8.2383  0.08  0  0  /
  37411 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.163  1.191  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 6  9.210400  0.041300  1.344900  0.082100  2.635504  0.000000  1.683400
  1.629800  0.171500  0.228300  0.100700  0.075800  0.101600  0.356000  /
  37411 'ESST4B' 6  0  3.8852  3.8852  1  -1  0  1  0  1  -1  0  6.8871  0  8.2383  0.08  0  0  /
  37411 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.163  1.191  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 7  9.210400  0.041300  1.344900  0.082100  2.635504  0.000000  1.683400
  1.629800  0.171500  0.228300  0.100700  0.075800  0.101600  0.356000  /
  37411 'ESST4B' 7  0  3.8852  3.8852  1  -1  0  1  0  1  -1  0  6.8871  0  8.2383  0.08  0  0  /
  37411 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.163  1.191  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 8  9.210400  0.041300  1.344900  0.082100  2.635504  0.000000  1.683400
  1.629800  0.171500  0.228300  0.100700  0.075800  0.101600  0.356000  /
  37411 'ESST4B' 8  0  3.8852  3.8852  1  -1  0  1  0  1  -1  0  6.8871  0  8.2383  0.08  0  0  /
  37411 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.163  1.191  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37411 'GENROU' 9  9.210400  0.041300  1.344900  0.082100  2.635504  0.000000  1.683400
  1.629800  0.171500  0.228300  0.100700  0.075800  0.101600  0.356000  /
  37411 'ESST4B' 9  0  3.8852  3.8852  1  -1  0  1  0  1  -1  0  6.8871  0  8.2383  0.08  0  0  /
  37411 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.163  1.191  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37411 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37416 'GENROU' 1  6.517600  0.055500  0.425100  0.046400  3.632459  0.000000  2.045900
  1.922400  0.391700  0.591900  0.277200  0.216500  0.158100  0.477700  /
  37416 'ESST4B' 1  0  3.942  3.942  1  -1  0  1  0  1  -1  0  5.5574  0  8.7736  0.08  0  0  /
  37416 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9556  0.3877  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37417 'GENROU' 1  6.517600  0.055500  0.425100  0.046400  3.632459  0.000000  2.045900
  1.922400  0.391700  0.591900  0.277200  0.216500  0.158100  0.477700  /
  37417 'ESST4B' 1  0  3.942  3.942  1  -1  0  1  0  1  -1  0  5.5574  0  8.7736  0.08  0  0  /
  37417 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9556  0.3877  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37418 'GENROU' 1  9.275400  0.041900  1.399600  0.051200  6.778226  0.000000  2.622000
  2.387200  0.251700  0.418200  0.130000  0.099300  0.139700  0.493000  /
  37418 'ESST4B' 1  0  3.9881  3.9881  1  -1  0  1  0  1  -1  0  6.2972  0  7.8234  0.08  0  0  /
  37418 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8912  0  1  1  0.15  0.3679  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37419 'GENROU' 1  9.275400  0.041900  1.399600  0.051200  6.778226  0.000000  2.622000
  2.387200  0.251700  0.418200  0.130000  0.099300  0.139700  0.493000  /
  37419 'ESST4B' 1  0  3.9881  3.9881  1  -1  0  1  0  1  -1  0  6.2972  0  7.8234  0.08  0  0  /
  37419 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8912  0  1  1  0.15  0.3679  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37420 'GENROU' 1  9.041400  0.065900  0.357900  0.070200  5.076604  0.000000  2.086000
  1.954700  0.362800  0.638700  0.227700  0.177100  0.174200  0.499900  /
  37420 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9012  0  0  0  1  0  1.2  0  6.6314  0  0.08  /
  37420 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37420 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37424 'GENROU' 1  9.453000  0.044000  0.588600  0.057900  2.643111  0.000000  2.615300
  2.381700  0.221400  0.447000  0.175700  0.135700  0.058800  0.528800  /
  37424 'ESST4B' 1  0  3.587  3.587  1  -1  0  1  0  1  -1  0  6.1687  0  8.5492  0.08  0  0  /
  37424 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5754  6.7739  0  1  1  0.15  0.3386  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37424 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37424 'GENROU' 2  9.453000  0.044000  0.588600  0.057900  2.643111  0.000000  2.615300
  2.381700  0.221400  0.447000  0.175700  0.135700  0.058800  0.528800  /
  37424 'ESST4B' 2  0  3.587  3.587  1  -1  0  1  0  1  -1  0  6.1687  0  8.5492  0.08  0  0  /
  37424 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.5754  6.7739  0  1  1  0.15  0.3386  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37424 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37424 'GENROU' 3  9.259000  0.066100  1.246000  0.048600  8.587894  0.000000  2.490600
  2.281100  0.356100  0.565000  0.243300  0.189500  0.070200  0.556600  /
  37424 'ESST4B' 3  0  3.7229  3.7229  1  -1  0  1  0  1  -1  0  6.5325  0  6.3828  0.08  0  0  /
  37424 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3176  0.1195  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37424 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37424 'GENROU' 4  9.259000  0.066100  1.246000  0.048600  8.587894  0.000000  2.490600
  2.281100  0.356100  0.565000  0.243300  0.189500  0.070200  0.556600  /
  37424 'ESST4B' 4  0  3.7229  3.7229  1  -1  0  1  0  1  -1  0  6.5325  0  6.3828  0.08  0  0  /
  37424 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3176  0.1195  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37424 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37425 'GENROU' 1  8.596600  0.044600  0.815500  0.053600  5.327674  0.000000  2.025400
  1.925700  0.170600  0.282900  0.125700  0.091800  0.068300  0.371600  /
  37425 'ESST4B' 1  0  3.371  3.3676  1  -1  0.01  1  0  4.6  -4.6  0  7.6747  0  7.4584  0.0797  0  0  /
  37425 'IEEEG1' 1 0 0  20  0.1967  0  0.2  0.4265  -0.4265  1.1806  0  0.4928  0.2509  0  0  0  0  0  0  0  0  0  0  /
  37425 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37427 'GENROU' 1  7.194500  0.048700  0.948500  0.073800  4.503351  0.000000  2.083200
  1.952400  0.287500  0.419700  0.218300  0.169600  0.087100  0.624600  /
  37427 'ESST4B' 1  0  3.0232  3.0232  1  -1  0  1  0  1  -1  0  5.9586  0  7.7513  0.08  0  0  /
  37427 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37427 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37429 'GENROU' 1  5.131500  0.056900  1.107700  0.046300  5.924974  0.000000  1.928900
  1.835700  0.324400  0.517800  0.233500  0.175500  0.150500  0.536000  /
  37429 'EXAC1' 1  0  0  0  400  0.033333  11.2694  -11.2694  0.7305  0.02  1  0.2827  0.5  1  2.4044  0.0309  3.2059  0.1544  /
  37429 'IEEEG1' 1 0 0  20  0.051  0  0.3  2  -2  1.9823  0  0.4664  0.2707  0  7.8011  0.3801  0  0  0  0  0  0  0  /
  37429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37433 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37433 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37434 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37434 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37434 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37434 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37435 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37435 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37437 'GENROU' 1  5.655300  0.068000  1.037900  0.055300  6.694314  0.000000  2.461500
  2.257700  0.298100  0.611600  0.207100  0.160700  0.173700  0.603400  /
  37437 'ESST4B' 1  0  3.6654  3.6654  1  -1  0  1  0  1  -1  0  5.9104  0  7.4168  0.08  0  0  /
  37437 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  24.6145  2  0  1  1  0.15  0.4773  1.0771  0.1121  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37437 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37437 'GENROU' 2  5.655300  0.068000  1.037900  0.055300  6.694314  0.000000  2.461500
  2.257700  0.298100  0.611600  0.207100  0.160700  0.173700  0.603400  /
  37437 'ESST4B' 2  0  3.6654  3.6654  1  -1  0  1  0  1  -1  0  5.9104  0  7.4168  0.08  0  0  /
  37437 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  24.6145  2  0  1  1  0.15  0.4773  1.0771  0.1121  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37437 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37438 'GENROU' 1  7.662300  0.046500  1.351800  0.048100  6.608113  0.000000  2.010800
  1.894000  0.198600  0.243200  0.112200  0.085100  0.030500  0.383300  /
  37438 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9281  0  0  0  1  0  1.2  0  6.5065  0  0.08  /
  37438 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  25.2515  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37438 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37442 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37442 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37444 'GENROU' 1  4.809300  0.035600  0.726900  0.058500  5.434627  0.000000  2.198200
  2.086800  0.185300  0.269200  0.136100  0.099800  0.051800  0.338700  /
  37444 'ESAC6A' 1  0  492.373  13.9931  3  0.1452  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  5.5652  0.0419  7.4202  0.2793  /
  37444 'IEEEG1' 1 0 0  11.5139  0  0  0.2  0.148  -0.148  0.9386  0  0.4574  0.3329  0  5.9589  0.1521  0  0  0  0  0  0  0  /
  37444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37446 'GENROU' 1  6.618600  0.043900  1.294500  0.061800  2.120393  0.000000  1.806200
  1.721400  0.235700  0.239200  0.171400  0.127200  0.130900  0.496700  /
  37446 'IEEET1' 1  0  25  0.033333  1  -1  0  0.5692  0.08  1  0  3.2853  0.1446  4.3804  0.4103  /
  37446 'IEEEG1' 1 0 0  20  0.08  0  0.1  0.3119  -0.3119  1.0522  0  0.2815  0.3011  0  2.6268  0.4  0  0  0  0  0  0  0  /
  37446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37447 'GENROU' 1  9.178700  0.044800  0.368900  0.072300  8.873034  0.000000  1.316400
  1.333700  0.207400  0.224200  0.171100  0.132000  0.130800  0.341000  /
  37447 'ESST4B' 1  0  3.6024  3.6024  1  -1  0.01  1  0  1  -1  0  6.9096  0  7.5764  0.08  0  0  /
  37447 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37447 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37447 'GENROU' 2  9.178700  0.044800  0.368900  0.072300  8.873034  0.000000  1.316400
  1.333700  0.207400  0.224200  0.171100  0.132000  0.130800  0.341000  /
  37447 'ESST4B' 2  0  3.6024  3.6024  1  -1  0.01  1  0  1  -1  0  6.9096  0  7.5764  0.08  0  0  /
  37447 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37447 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37447 'GENROU' 3  9.178700  0.044800  0.368900  0.072300  8.873034  0.000000  1.316400
  1.333700  0.207400  0.224200  0.171100  0.132000  0.130800  0.341000  /
  37447 'ESST4B' 3  0  3.6024  3.6024  1  -1  0  1  0  1  -1  0  6.9096  0  7.5764  0.08  0  0  /
  37447 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37447 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37451 'GENROU' 1  9.841500  0.045000  1.104000  0.067500  5.355997  0.000000  1.831800
  1.745200  0.393800  0.287100  0.272800  0.206000  0.033700  0.302500  /
  37451 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5683  0.0811  3.4243  0.339  /
  37451 'IEEEG1' 1 0 0  20  0.1096  0  0.1  0.1  -0.1  0.9387  0  0.3145  0.3062  0  3.9666  0.1321  0  0  0  0  0  0  0  /
  37451 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37451 'GENROU' 2  9.841500  0.045000  1.104000  0.067500  5.355997  0.000000  1.831800
  1.745200  0.393800  0.287100  0.272800  0.206000  0.033700  0.302500  /
  37451 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5683  0.0811  3.4243  0.339  /
  37451 'IEEEG1' 2 0 0  20  0.1096  0  0.1  0.1  -0.1  0.9387  0  0.3145  0.3062  0  3.9666  0.1321  0  0  0  0  0  0  0  /
  37451 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37452 'GENROU' 1  9.841500  0.045000  1.104000  0.067500  5.355997  0.000000  1.831800
  1.745200  0.393800  0.287100  0.272800  0.206000  0.033700  0.302500  /
  37452 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5683  0.0811  3.4243  0.339  /
  37452 'IEEEG1' 1 0 0  20  0.1096  0  0.1  0.1  -0.1  0.9387  0  0.3145  0.3062  0  3.9666  0.1321  0  0  0  0  0  0  0  /
  37452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37452 'GENROU' 2  9.841500  0.045000  1.104000  0.067500  5.355997  0.000000  1.831800
  1.745200  0.393800  0.287100  0.272800  0.206000  0.033700  0.302500  /
  37452 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5683  0.0811  3.4243  0.339  /
  37452 'IEEEG1' 2 0 0  20  0.1096  0  0.1  0.1  -0.1  0.9387  0  0.3145  0.3062  0  3.9666  0.1321  0  0  0  0  0  0  0  /
  37452 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37453 'GENROU' 1  9.841500  0.045000  1.104000  0.067500  5.355997  0.000000  1.831800
  1.745200  0.393800  0.287100  0.272800  0.206000  0.033700  0.302500  /
  37453 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5683  0.0811  3.4243  0.339  /
  37453 'IEEEG1' 1 0 0  20  0.1096  0  0.1  0.1  -0.1  0.9387  0  0.3145  0.3062  0  3.9666  0.1321  0  0  0  0  0  0  0  /
  37453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37457 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37457 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37458 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37458 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37460 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37460 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37460 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37460 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37464 'GENROU' 1  5.959800  0.035100  0.899700  0.040100  1.027526  0.000000  2.410000
  2.284200  0.257500  0.313700  0.186700  0.139100  0.144700  0.524300  /
  37464 'IEEET1' 1  0  400  0.0382  1  -1  0  0.5  0.0886  1  0  3.2929  0.0268  4.3906  0.2781  /
  37464 'IEEEG1' 1 0 0  25  0.2  0  0.1  0.1  -0.1  1.1927  0  0.4323  0.257  0  0  0  0  0  0  0  0  0  0  /
  37464 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37464 'GENROU' 2  5.959800  0.035100  0.899700  0.040100  1.027526  0.000000  2.410000
  2.284200  0.257500  0.313700  0.186700  0.139100  0.144700  0.524300  /
  37464 'IEEET1' 2  0  400  0.0382  1  -1  0  0.5  0.0886  1  0  3.2929  0.0268  4.3906  0.2781  /
  37464 'IEEEG1' 2 0 0  25  0.2  0  0.1  0.1  -0.1  1.1927  0  0.4323  0.257  0  0  0  0  0  0  0  0  0  0  /
  37464 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37465 'GENROU' 1  5.959800  0.035100  0.899700  0.040100  1.027526  0.000000  2.410000
  2.284200  0.257500  0.313700  0.186700  0.139100  0.144700  0.524300  /
  37465 'IEEET1' 1  0  400  0.0382  1  -1  0  0.5  0.0886  1  0  3.2929  0.0268  4.3906  0.2781  /
  37465 'IEEEG1' 1 0 0  25  0.2  0  0.1  0.1  -0.1  1.1927  0  0.4323  0.257  0  0  0  0  0  0  0  0  0  0  /
  37465 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37466 'GENROU' 1  5.959800  0.035100  0.899700  0.040100  1.027526  0.000000  2.410000
  2.284200  0.257500  0.313700  0.186700  0.139100  0.144700  0.524300  /
  37466 'IEEET1' 1  0  400  0.0382  1  -1  0  0.5  0.0886  1  0  3.2929  0.0268  4.3906  0.2781  /
  37466 'IEEEG1' 1 0 0  25  0.2  0  0.1  0.1  -0.1  1.1927  0  0.4323  0.257  0  0  0  0  0  0  0  0  0  0  /
  37466 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37470 'GENROU' 1  9.817900  0.059100  1.005700  0.090900  8.281079  0.000000  2.163700
  2.017400  0.175200  0.472700  0.147600  0.113300  0.155400  0.740500  /
  37470 'ESST4B' 1  0  3.0618  3.0618  1  -1  0  1  0  1  -1  0  6.1911  0  7.4868  0.08  0  0  /
  37470 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1163  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37471 'GENROU' 1  7.082800  0.061700  0.667400  0.098200  2.023962  0.000000  2.685100
  2.438100  0.399400  0.679400  0.227300  0.176800  0.134600  0.380300  /
  37471 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2009  0  0  0  1  0  1.2  0  6.1826  0  0.08  /
  37471 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.3995  2  0  1  1  0.15  0.5  1.2771  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37471 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37474 'GENROU' 1  8.264100  0.037900  1.308900  0.075000  1.336276  0.000000  2.038200
  1.937600  0.435100  0.724200  0.311100  0.235700  0.060500  0.355900  /
  37474 'ESAC1A' 1  0  0.02  0  750  0.02  50  -50  1.1943  0.0112  1  0.2  1  1  3.957  0.2042  5.276  1.8375  9  -9  /
  37474 'IEEEG1' 1 0 0  13.376  0.25  0  0.3  2  -2  0.8286  0  0.3198  0.2957  0  0  0  0  0  0  0  0  0  0  /
  37474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37474 'GENROU' 2  8.264100  0.037900  1.308900  0.075000  1.336276  0.000000  2.038200
  1.937600  0.435100  0.724200  0.311100  0.235700  0.060500  0.355900  /
  37474 'ESAC1A' 2  0  0.02  0  750  0.02  50  -50  1.1943  0.0112  1  0.2  1  1  3.957  0.2042  5.276  1.8375  9  -9  /
  37474 'IEEEG1' 2 0 0  13.376  0.25  0  0.3  2  -2  0.8286  0  0.3198  0.2957  0  0  0  0  0  0  0  0  0  0  /
  37474 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37476 'GENROU' 1  4.060800  0.048700  0.570000  0.077400  1.557932  0.000000  2.172400
  2.024400  0.343400  0.626400  0.249200  0.194300  0.105200  0.271900  /
  37476 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1707  0  0  0  1  0  1.2  0  5.9732  0  0.08  /
  37476 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.679  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37476 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37477 'GENROU' 1  5.879900  0.043400  0.325900  0.063900  4.552163  0.000000  1.914700
  1.816500  0.200800  0.321600  0.147100  0.112900  0.099400  0.253400  /
  37477 'ESST4B' 1  0  3.5207  3.5207  1  -1  0  1  0  1  -1  0  6.8328  0  8.7236  0.08  0  0  /
  37477 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1504  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37477 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37479 'GENROU' 1  5.879900  0.043400  0.325900  0.063900  4.552163  0.000000  1.914700
  1.816500  0.200800  0.321600  0.147100  0.112900  0.099400  0.253400  /
  37479 'ESST4B' 1  0  3.5207  3.5207  1  -1  0  1  0  1  -1  0  6.8328  0  8.7236  0.08  0  0  /
  37479 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1504  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37480 'GENROU' 1  5.879900  0.043400  0.325900  0.063900  4.552163  0.000000  1.914700
  1.816500  0.200800  0.321600  0.147100  0.112900  0.099400  0.253400  /
  37480 'ESST4B' 1  0  3.5207  3.5207  1  -1  0  1  0  1  -1  0  6.8328  0  8.7236  0.08  0  0  /
  37480 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1504  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37482 'GENROU' 1  5.879900  0.043400  0.325900  0.063900  4.552163  0.000000  1.914700
  1.816500  0.200800  0.321600  0.147100  0.112900  0.099400  0.253400  /
  37482 'ESST4B' 1  0  3.5207  3.5207  1  -1  0  1  0  1  -1  0  6.8328  0  8.7236  0.08  0  0  /
  37482 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1504  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37483 'GENROU' 1  5.879900  0.043400  0.325900  0.063900  4.552163  0.000000  1.914700
  1.816500  0.200800  0.321600  0.147100  0.112900  0.099400  0.253400  /
  37483 'ESST4B' 1  0  3.5207  3.5207  1  -1  0  1  0  1  -1  0  6.8328  0  8.7236  0.08  0  0  /
  37483 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1504  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37483 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37488 'GENROU' 1  6.486300  0.048200  1.412600  0.075200  1.167527  0.000000  2.095300
  1.962200  0.379300  0.577700  0.317900  0.249000  0.028200  0.375300  /
  37488 'EXAC2' 1  0  1  1  1000  0.033333  11.8109  -11.8109  1  25.1861  -25.1861  0.55  4  0  0.49  1  0  0  1  14  3.56  1.0726  4.7467  1.1172  /
  37488 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0832  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37488 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37496 'GENROU' 1  8.608400  0.048200  0.920300  0.061800  4.743371  0.000000  1.340700
  1.287500  0.124100  0.303700  0.093200  0.066500  0.196500  0.628000  /
  37496 'ESAC1A' 1  0  0  0  750  0.02  18.9576  -18.9576  0.8881  0.0219  1  0.2  0.4  1  5.7542  0.08  7.6723  0.7204  9  -9  /
  37496 'IEEEG1' 1 0 0  20  0.1657  0  0.3  2  -2  0.9845  0  0.3474  0.3056  0  6.0665  0.3559  0  0.5  0.3  0  0  0  0  /
  37496 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37497 'GENROU' 1  8.608400  0.048200  0.920300  0.061800  4.743371  0.000000  1.340700
  1.287500  0.124100  0.303700  0.093200  0.066500  0.196500  0.628000  /
  37497 'ESAC1A' 1  0  0  0  750  0.033333  18.9576  -18.9576  0.8881  0.0219  1  0.2  0.4  1  5.7542  0.08  7.6723  0.7204  9  -9  /
  37497 'IEEEG1' 1 0 0  20  0.1657  0  0.3  2  -2  0.9845  0  0.3474  0.3056  0  6.0665  0.3559  0  0.5  0.3  0  0  0  0  /
  37497 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37498 'GENROU' 1  8.608400  0.048200  0.920300  0.061800  4.743371  0.000000  1.340700
  1.287500  0.124100  0.303700  0.093200  0.066500  0.196500  0.628000  /
  37498 'ESAC1A' 1  0  0  0  750  0.033333  18.9576  -18.9576  0.8881  0.0219  1  0.2  0.4  1  5.7542  0.08  7.6723  0.7204  9  -9  /
  37498 'IEEEG1' 1 0 0  20  0.1657  0  0.3  2  -2  0.9845  0  0.3474  0.3056  0  6.0665  0.3559  0  0.5  0.3  0  0  0  0  /
  37498 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37499 'GENROU' 1  8.608400  0.048200  0.920300  0.061800  4.743371  0.000000  1.340700
  1.287500  0.124100  0.303700  0.093200  0.066500  0.196500  0.628000  /
  37499 'ESAC1A' 1  0  0  0  750  0.02  18.9576  -18.9576  0.8881  0.0219  1  0.2  0.4  1  5.7542  0.08  7.6723  0.7204  9  -9  /
  37499 'IEEEG1' 1 0 0  20  0.1657  0  0.3  2  -2  0.9845  0  0.3474  0.3056  0  6.0665  0.3559  0  0.5  0.3  0  0  0  0  /
  37499 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37500 'GENROU' 1  8.608400  0.048200  0.920300  0.061800  4.743371  0.000000  1.340700
  1.287500  0.124100  0.303700  0.093200  0.066500  0.196500  0.628000  /
  37500 'ESAC1A' 1  0  0  0  750  0.033333  18.9576  -18.9576  0.8881  0.0219  1  0.2  0.4  1  5.7542  0.08  7.6723  0.7204  9  -9  /
  37500 'IEEEG1' 1 0 0  20  0.1657  0  0.3  2  -2  0.9845  0  0.3474  0.3056  0  6.0665  0.3559  0  0.5  0.3  0  0  0  0  /
  37500 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37501 'GENROU' 1  8.608400  0.048200  0.920300  0.061800  4.743371  0.000000  1.340700
  1.287500  0.124100  0.303700  0.093200  0.066500  0.196500  0.628000  /
  37501 'ESAC1A' 1  0  0  0  750  0.02  18.9576  -18.9576  0.8881  0.0219  1  0.2  0.4  1  5.7542  0.08  7.6723  0.7204  9  -9  /
  37501 'IEEEG1' 1 0 0  20  0.1657  0  0.3  2  -2  0.9845  0  0.3474  0.3056  0  6.0665  0.3559  0  0.5  0.3  0  0  0  0  /
  37501 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37505 'GENROU' 1  5.421300  0.048600  1.196200  0.093700  5.428553  0.000000  2.310200
  2.135600  0.327100  0.511200  0.272200  0.212600  0.059200  0.220200  /
  37505 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8748  0  0  0  1  0  1.2  0  5.3414  0  0.08  /
  37505 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.3836  0.8224  0  1  1  0.15  0.5  1.1347  0.1642  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37505 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37508 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  37508 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  37511 'GENROU' 1  9.378200  0.043200  0.669500  0.041900  2.335297  0.000000  1.683900
  1.607400  0.207900  0.701600  0.151900  0.112100  0.102800  0.440700  /
  37511 'ESST4B' 1  0  13.0027  2.4496  1  -1  0.01  1  0  4.6  -4.6  0  4.0061  0  5.5948  0.104  0  0  /
  37511 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  1.1748  0  0.1882  0.2662  0  0  0  0  0.4  0.3  0  0  0  0  /
  37511 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37512 'GENROU' 1  9.378200  0.043200  0.669500  0.041900  2.335297  0.000000  1.683900
  1.607400  0.207900  0.701600  0.151900  0.112100  0.102800  0.440700  /
  37512 'ESST4B' 1  0  13.0027  2.4496  1  -1  0  1  0  4.6  -4.6  0  4.0061  0  5.5948  0.104  0  0  /
  37512 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  1.1748  0  0.1882  0.2662  0  0  0  0  0.4  0.3  0  0  0  0  /
  37512 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37515 'GENROU' 1  9.072700  0.054000  0.724500  0.067400  2.586858  0.000000  1.993500
  1.895900  0.424500  0.669400  0.303600  0.229900  0.043400  0.321900  /
  37515 'EXAC1' 1  0  0  0  400  0.033333  10.4236  -10.4236  1.1  0.035  1  0.2784  0.5  1  1.7779  0.0234  2.3705  0.1168  /
  37515 'IEEEG1' 1 0 0  20  0.1182  0  0.3  0.1  -0.1  1.2037  0  0.2827  1  0  0  0  0  0  0  0  0  0  0  /
  37515 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37525 'GENROU' 1  9.613300  0.036900  0.786600  0.056700  2.607232  0.000000  1.976900
  1.880500  0.224100  0.441700  0.163200  0.120900  0.044400  0.323800  /
  37525 'ESAC6A' 1  0.02  456.398  12.7445  5  0.1215  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.6789  0.1011  4.9052  0.6738  /
  37525 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.4301  -0.4301  1.0931  0  0.432  1  0  0  0  0  0  0  0  0  0  0  /
  37525 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37526 'GENROU' 1  9.613300  0.036900  0.786600  0.056700  2.607232  0.000000  1.976900
  1.880500  0.224100  0.441700  0.163200  0.120900  0.044400  0.323800  /
  37526 'ESAC6A' 1  0.02  456.398  12.7445  5  0.1215  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.6789  0.1011  4.9052  0.6738  /
  37526 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.4301  -0.4301  1.0931  0  0.432  1  0  0  0  0  0  0  0  0  0  0  /
  37526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37527 'GENROU' 1  9.613300  0.036900  0.786600  0.056700  2.607232  0.000000  1.976900
  1.880500  0.224100  0.441700  0.163200  0.120900  0.044400  0.323800  /
  37527 'ESAC6A' 1  0.033333  456.398  12.7445  5  0.1215  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.6789  0.1011  4.9052  0.6738  /
  37527 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.4301  -0.4301  1.0931  0  0.432  1  0  0  0  0  0  0  0  0  0  0  /
  37527 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 1  5.532700  0.042200  0.582200  0.059000  1.619777  0.000000  2.421500
  2.294900  0.256000  0.325000  0.185600  0.138200  0.032900  0.300900  /
  37531 'IEEET1' 1  0.06  25  0.033  1  -1  0  0.8205  0.08  0.35  0  4.0525  0.1291  5.4033  0.3929  /
  37531 'IEEEG1' 1 0 0  20  0  0  0.5  0.1  -0.1  1.0084  0  0.1604  0.3386  0  7.5442  0  0  0  0  0  0  0  0  /
  37531 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 2  5.532700  0.042200  0.582200  0.059000  1.619777  0.000000  2.421500
  2.294900  0.256000  0.325000  0.185600  0.138200  0.032900  0.300900  /
  37531 'IEEET1' 2  0.06  25  0.033  1  -1  0  0.8205  0.08  0.35  0  4.0525  0.1291  5.4033  0.3929  /
  37531 'IEEEG1' 2 0 0  20  0  0  0.5  0.1  -0.1  1.0084  0  0.1604  0.3386  0  7.5442  0  0  0  0  0  0  0  0  /
  37531 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 3  5.532700  0.042200  0.582200  0.059000  1.619777  0.000000  2.421500
  2.294900  0.256000  0.325000  0.185600  0.138200  0.032900  0.300900  /
  37531 'IEEET1' 3  0.06  25  0.033  1  -1  0  0.8205  0.08  0.35  0  4.0525  0.1291  5.4033  0.3929  /
  37531 'IEEEG1' 3 0 0  20  0  0  0.5  0.1  -0.1  1.0084  0  0.1604  0.3386  0  7.5442  0  0  0  0  0  0  0  0  /
  37531 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 4  5.532700  0.042200  0.582200  0.059000  1.619777  0.000000  2.421500
  2.294900  0.256000  0.325000  0.185600  0.138200  0.032900  0.300900  /
  37531 'IEEET1' 4  0.06  25  0.033  1  -1  0  0.8205  0.08  0.35  0  4.0525  0.1291  5.4033  0.3929  /
  37531 'IEEEG1' 4 0 0  20  0  0  0.5  0.1  -0.1  1.0084  0  0.1604  0.3386  0  7.5442  0  0  0  0  0  0  0  0  /
  37531 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 5  7.600100  0.040700  1.201400  0.074000  2.816582  0.000000  1.305700
  1.254800  0.272600  0.324800  0.197200  0.147300  0.171600  0.578100  /
  37531 'IEEET1' 5  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  3.4515  0.1783  4.602  0.4481  /
  37531 'IEEEG1' 5 0 0  20  0  0  0.3  2  -2  1.2426  0  0.4785  1  0  4.8054  0.2856  0  0  0  0  0  0  0  /
  37531 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 6  7.600100  0.040700  1.201400  0.074000  2.816582  0.000000  1.305700
  1.254800  0.272600  0.324800  0.197200  0.147300  0.171600  0.578100  /
  37531 'IEEET1' 6  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  3.4515  0.1783  4.602  0.4481  /
  37531 'IEEEG1' 6 0 0  20  0  0  0.3  2  -2  1.2426  0  0.4785  1  0  4.8054  0.2856  0  0  0  0  0  0  0  /
  37531 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37531 'GENROU' 7  7.600100  0.040700  1.201400  0.074000  2.816582  0.000000  1.305700
  1.254800  0.272600  0.324800  0.197200  0.147300  0.171600  0.578100  /
  37531 'IEEET1' 7  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  3.4515  0.1783  4.602  0.4481  /
  37531 'IEEEG1' 7 0 0  20  0  0  0.3  2  -2  1.2426  0  0.4785  1  0  4.8054  0.2856  0  0  0  0  0  0  0  /
  37531 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37532 'GENROU' 1  7.422100  0.045100  1.281900  0.089700  6.840982  0.000000  1.563400
  1.533000  0.235000  0.424100  0.161300  0.124200  0.162900  0.740900  /
  37532 'ESST4B' 1  0  3.6181  3.6181  1  -1  0  1  0  1  -1  0  6.379  0  6.7233  0.08  0  0  /
  37532 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.136  1.1594  0  1  1  0.15  0.5  1.5  0.1433  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37532 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  37532 'GENROU' 2  4.236800  0.050400  1.004700  0.046600  7.786053  0.000000  1.676200
  1.624000  0.247400  0.371400  0.117000  0.088900  0.061300  0.386900  /
  37532 'EXAC2' 2  0  1  1  1000  0.033333  7.955  -7.955  1  22.5232  -22.523199  0.55  4  0  0.0288  1  0.1  1.6  1  10  3.038  0.9642  4.0507  1.0053  /
  37532 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  3.8571  0  1  1  0.15  0.1807  1.0116  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  37532 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39769 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39769 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39769 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39769 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39769 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39769 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39771 'GENROU' 1  6.512600  0.046500  0.526800  0.080000  3.015937  0.000000  1.152700
  1.112300  0.175300  0.231800  0.129100  0.094300  0.176200  0.587200  /
  39771 'EXAC1' 1  0.005  0  0  400  0.02  8.4333  -8.4333  1.1  0.035  1  0.2064  0.5  1  4.9788  0.0936  6.6384  0.4681  /
  39771 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.4605  -0.4605  0.7914  0  0.4418  0.2784  0  5.0798  0.4  0  0.5  0.5356  0  0  0  0  /
  39771 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39771 'GENROU' 2  6.512600  0.046500  0.526800  0.080000  3.015937  0.000000  1.152700
  1.112300  0.175300  0.231800  0.129100  0.094300  0.176200  0.587200  /
  39771 'EXAC1' 2  0  0  0  400  0.033333  8.4333  -8.4333  1.1  0.035  1  0.2064  0.5  1  4.9788  0.0936  6.6384  0.4681  /
  39771 'IEEEG1' 2 0 0  20  0.2  0  0.3  0.4605  -0.4605  0.7914  0  0.4418  0.2784  0  5.0798  0.4  0  0.5  0.5356  0  0  0  0  /
  39771 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39772 'GENROU' 1  9.596800  0.057300  0.762900  0.072300  4.395323  0.000000  2.063000
  1.960700  0.409700  0.214500  0.203800  0.152400  0.095700  0.426300  /
  39772 'ESAC6A' 1  0.033333  413.478  13.1976  2  0.0834  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.7463  0.0633  7.6617  0.4221  /
  39772 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.1  -0.1  0.9386  0  0.104  0.2682  0  5.3821  0.1366  0  0  0  0  0  0  0  /
  39772 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39772 'GENROU' 2  9.596800  0.057300  0.762900  0.072300  4.395323  0.000000  2.063000
  1.960700  0.409700  0.214500  0.203800  0.152400  0.095700  0.426300  /
  39772 'ESAC6A' 2  0.033333  413.478  13.1976  2  0.0834  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.7463  0.0633  7.6617  0.4221  /
  39772 'IEEEG1' 2 0 0  10  0.25  0  0.1  0.1  -0.1  0.9386  0  0.104  0.2682  0  5.3821  0.1366  0  0  0  0  0  0  0  /
  39772 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39776 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39776 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39783 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39783 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39784 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39784 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39786 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39786 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39788 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39788 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39792 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39792 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39796 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39796 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39797 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39797 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39801 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39801 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39801 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39801 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39805 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39805 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39805 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39805 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39805 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39805 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39808 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39808 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39808 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39808 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39810 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39810 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39812 'GENROU' 1  7.194600  0.064400  0.466500  0.091500  7.946341  0.000000  1.954100
  1.848200  0.310400  0.592400  0.149400  0.114700  0.171600  0.586200  /
  39812 'ESST4B' 1  0  3.5657  3.5657  1  -1  0  1  0  1  -1  0  6.283  0  8.1246  0.08  0  0  /
  39812 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6376  0  1  1  0.15  0.3716  1.5  0.1027  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39812 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39812 'GENROU' 2  7.194600  0.064400  0.466500  0.091500  7.946341  0.000000  1.954100
  1.848200  0.310400  0.592400  0.149400  0.114700  0.171600  0.586200  /
  39812 'ESST4B' 2  0  3.5657  3.5657  1  -1  0  1  0  1  -1  0  6.283  0  8.1246  0.08  0  0  /
  39812 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6376  0  1  1  0.15  0.3716  1.5  0.1027  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39812 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39812 'GENROU' 3  7.194600  0.064400  0.466500  0.091500  7.946341  0.000000  1.954100
  1.848200  0.310400  0.592400  0.149400  0.114700  0.171600  0.586200  /
  39812 'ESST4B' 3  0  3.5657  3.5657  1  -1  0  1  0  1  -1  0  6.283  0  8.1246  0.08  0  0  /
  39812 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.6376  0  1  1  0.15  0.3716  1.5  0.1027  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39812 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39815 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39815 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39818 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39818 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39821 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39821 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39825 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39825 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39828 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39828 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39836 'GENROU' 1  6.075900  0.037500  1.079900  0.055500  2.738270  0.000000  1.913300
  1.821200  0.201500  0.794200  0.147400  0.108600  0.180100  0.595200  /
  39836 'IEEET1' 1  0.06  400  0.033333  7  -7  0  0.5773  0.0523  1  0  3.8854  0.0664  5.1806  0.3225  /
  39836 'IEEEG1' 1 0 0  20  0  0  0.2  0.237  -0.237  0.7695  0  0.2082  0.3115  0  0  0  0  0.4  0.5127  0  0  0  0  /
  39836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39838 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39838 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39843 'GENROU' 1  5.026000  0.054600  1.335500  0.054600  2.138521  0.000000  2.071500
  1.968700  0.428300  0.439200  0.306300  0.232000  0.063300  0.361700  /
  39843 'IEEET1' 1  0  400  0.033333  7  -7  0  0.2468  0.0555  1  0  3.6713  0.1332  4.8951  0.3975  /
  39843 'IEEEG1' 1 0 0  10  0.1325  0  0.2  0.1  -0.1  0.9167  0  0.3387  0.3185  0  0  0  0  0  0  0  0  0  0  /
  39843 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39844 'GENROU' 1  5.026000  0.054600  1.335500  0.054600  2.138521  0.000000  2.071500
  1.968700  0.428300  0.439200  0.306300  0.232000  0.063300  0.361700  /
  39844 'IEEET1' 1  0  400  0.033333  7  -7  0  0.2468  0.0555  1  0  3.6713  0.1332  4.8951  0.3975  /
  39844 'IEEEG1' 1 0 0  10  0.1325  0  0.2  0.1  -0.1  0.9167  0  0.3387  0.3185  0  0  0  0  0  0  0  0  0  0  /
  39844 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39847 'GENROU' 1  5.807600  0.036500  1.008100  0.063500  1.076634  0.000000  1.146500
  1.106500  0.179000  0.365600  0.131600  0.096300  0.149300  0.533500  /
  39847 'IEEET1' 1  0  25  0.0414  7  -7  0  0.5  0.0831  1  0  3.2951  0.3626  4.3934  0.655  /
  39847 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.2061  0  0.478  0.3308  0  4.8869  0.1864  0  0  0  0  0  0  0  /
  39847 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39847 'GENROU' 2  5.807600  0.036500  1.008100  0.063500  1.076634  0.000000  1.146500
  1.106500  0.179000  0.365600  0.131600  0.096300  0.149300  0.533500  /
  39847 'IEEET1' 2  0  25  0.0414  7  -7  0  0.5  0.0831  1  0  3.2951  0.3626  4.3934  0.655  /
  39847 'IEEEG1' 2 0 0  20  0.2  0  0.1  0.1  -0.1  1.2061  0  0.478  0.3308  0  4.8869  0.1864  0  0  0  0  0  0  0  /
  39847 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39847 'GENROU' 3  9.905500  0.039200  1.040800  0.056400  2.304622  0.000000  2.411300
  2.285400  0.544900  0.445200  0.388000  0.295500  0.070600  0.376300  /
  39847 'IEEET1' 3  0  400  0.0479  1  -1  0  0.5  0.0707  1  0  2.2102  0.0894  2.947  0.3484  /
  39847 'IEEEG1' 3 0 0  20  0.0578  0  0.1  2  -2  0.9668  0  0.2733  1  0  7.3052  0.2162  0  0.4  0.4486  0  0  0  0  /
  39847 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39847 'GENROU' 4  9.905500  0.039200  1.040800  0.056400  2.304622  0.000000  2.411300
  2.285400  0.544900  0.445200  0.388000  0.295500  0.070600  0.376300  /
  39847 'IEEET1' 4  0  400  0.0479  1  -1  0  0.5  0.0707  1  0  2.2102  0.0894  2.947  0.3484  /
  39847 'IEEEG1' 4 0 0  20  0.0578  0  0.1  2  -2  0.9668  0  0.2733  1  0  7.3052  0.2162  0  0.4  0.4486  0  0  0  0  /
  39847 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39847 'GENROU' 5  9.905500  0.039200  1.040800  0.056400  2.304622  0.000000  2.411300
  2.285400  0.544900  0.445200  0.388000  0.295500  0.070600  0.376300  /
  39847 'IEEET1' 5  0  400  0.0479  1  -1  0  0.5  0.0707  1  0  2.2102  0.0894  2.947  0.3484  /
  39847 'IEEEG1' 5 0 0  20  0.0578  0  0.1  2  -2  0.9668  0  0.2733  1  0  7.3052  0.2162  0  0.4  0.4486  0  0  0  0  /
  39847 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39847 'GENROU' 6  9.905500  0.039200  1.040800  0.056400  2.304622  0.000000  2.411300
  2.285400  0.544900  0.445200  0.388000  0.295500  0.070600  0.376300  /
  39847 'IEEET1' 6  0  400  0.0479  1  -1  0  0.5  0.0707  1  0  2.2102  0.0894  2.947  0.3484  /
  39847 'IEEEG1' 6 0 0  20  0.0578  0  0.1  2  -2  0.9668  0  0.2733  1  0  7.3052  0.2162  0  0.4  0.4486  0  0  0  0  /
  39847 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39853 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39853 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39853 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39853 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39853 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39853 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39853 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39853 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39853 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39853 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39858 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39858 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39858 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39858 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39863 'GENROU' 1  9.185400  0.065900  0.374600  0.073500  4.841515  0.000000  1.694700
  1.639000  0.370800  0.591200  0.247800  0.193100  0.114700  0.304400  /
  39863 'ESST4B' 1  0  3.9415  3.9415  1  -1  0  1  0  1  -1  0  5.4444  0  7.2061  0.08  0  0  /
  39863 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8083  0  1  1  0.15  0.5  1.4119  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39863 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39864 'GENROU' 1  9.185400  0.065900  0.374600  0.073500  4.841515  0.000000  1.694700
  1.639000  0.370800  0.591200  0.247800  0.193100  0.114700  0.304400  /
  39864 'ESST4B' 1  0  3.9415  3.9415  1  -1  0  1  0  1  -1  0  5.4444  0  7.2061  0.08  0  0  /
  39864 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8083  0  1  1  0.15  0.5  1.4119  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39864 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39865 'GENROU' 1  9.185400  0.065900  0.374600  0.073500  4.841515  0.000000  1.694700
  1.639000  0.370800  0.591200  0.247800  0.193100  0.114700  0.304400  /
  39865 'ESST4B' 1  0  3.9415  3.9415  1  -1  0  1  0  1  -1  0  5.4444  0  7.2061  0.08  0  0  /
  39865 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8083  0  1  1  0.15  0.5  1.4119  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39865 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39866 'GENROU' 1  8.274000  0.055000  0.814300  0.099200  8.578176  0.000000  2.275500
  2.107600  0.175100  0.381200  0.147600  0.113300  0.154800  0.660800  /
  39866 'ESST4B' 1  0  3.4672  3.4672  1  -1  0  1  0  1  -1  0  5.374  0  8.6204  0.08  0  0  /
  39866 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39866 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39866 'GENROU' 2  8.274000  0.055000  0.814300  0.099200  8.578176  0.000000  2.275500
  2.107600  0.175100  0.381200  0.147600  0.113300  0.154800  0.660800  /
  39866 'ESST4B' 2  0  3.4672  3.4672  1  -1  0  1  0  1  -1  0  5.374  0  8.6204  0.08  0  0  /
  39866 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39866 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39867 'GENROU' 1  8.274000  0.055000  0.814300  0.099200  8.578176  0.000000  2.275500
  2.107600  0.175100  0.381200  0.147600  0.113300  0.154800  0.660800  /
  39867 'ESST4B' 1  0  3.4672  3.4672  1  -1  0  1  0  1  -1  0  5.374  0  8.6204  0.08  0  0  /
  39867 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
