  39867 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39873 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39873 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39873 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39873 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39874 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39874 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39874 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39874 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39877 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39877 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39878 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39878 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39883 'GENROU' 1  8.619600  0.055100  0.588200  0.053200  3.537749  0.000000  1.971000
  1.875000  0.344700  0.235500  0.223700  0.167800  0.190000  0.614900  /
  39883 'IEEET1' 1  0  25  0.0544  1  -1  0  0.8948  0.08  1  0  2.5006  0.3992  3.3342  0.6961  /
  39883 'IEEEG1' 1 0 0  25  0  0  0.3  0.1  -0.1  0.9382  0  0.1896  0.2761  0  5.1877  0.3165  0  0.5  0.5768  0  0  0  0  /
  39883 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39884 'GENROU' 1  7.930400  0.044200  0.526400  0.074900  3.706647  0.000000  2.107900
  2.002500  0.428200  0.585700  0.306300  0.232000  0.026800  0.288700  /
  39884 'ESAC6A' 1  0.033333  568.294  17.6008  3  0.23  0.9  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  5.7206  0.0744  7.6274  0.4959  /
  39884 'IEEEG1' 1 0 0  25  0  0  0.1  2  -2  1.1348  0  0.281  0.3189  0  3.166  0.1104  0  0  0  0  0  0  0  /
  39884 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39885 'GENROU' 1  8.547800  0.036700  0.659800  0.077900  3.109551  0.000000  2.419300
  2.292800  0.441700  0.267300  0.253900  0.191300  0.117700  0.470400  /
  39885 'ESAC6A' 1  0.033333  497.39  19.1567  3  0.0921  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  5.8438  0.099  7.7917  0.6598  /
  39885 'IEEEG1' 1 0 0  25  0  0  0.2  0.4544  -0.4544  0.9246  0  0.2161  1  0  2.8051  0.4  0  0  0  0  0  0  0  /
  39885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39885 'GENROU' 2  8.547800  0.036700  0.659800  0.077900  3.109551  0.000000  2.419300
  2.292800  0.441700  0.267300  0.253900  0.191300  0.117700  0.470400  /
  39885 'ESAC6A' 2  0.033333  497.39  19.1567  3  0.0921  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  5.8438  0.099  7.7917  0.6598  /
  39885 'IEEEG1' 2 0 0  25  0  0  0.2  0.4544  -0.4544  0.9246  0  0.2161  1  0  2.8051  0.4  0  0  0  0  0  0  0  /
  39885 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39886 'GENROU' 1  7.670600  0.057600  0.452800  0.072000  7.453206  0.000000  1.940400
  1.837200  0.205000  0.480100  0.110800  0.083900  0.124800  0.404600  /
  39886 'ESST4B' 1  0  3.0359  3.0359  1  -1  0  1  0  1  -1  0  6.2495  0  8.1245  0.08  0  0  /
  39886 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.8241  2  0  1  1  0.15  0.5  1.5  0.1436  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39886 'GENROU' 2  7.670600  0.057600  0.452800  0.072000  7.453206  0.000000  1.940400
  1.837200  0.205000  0.480100  0.110800  0.083900  0.124800  0.404600  /
  39886 'ESST4B' 2  0  3.0359  3.0359  1  -1  0  1  0  1  -1  0  6.2495  0  8.1245  0.08  0  0  /
  39886 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.8241  2  0  1  1  0.15  0.5  1.5  0.1436  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39886 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39886 'GENROU' 3  7.670600  0.057600  0.452800  0.072000  7.453206  0.000000  1.940400
  1.837200  0.205000  0.480100  0.110800  0.083900  0.124800  0.404600  /
  39886 'ESST4B' 3  0  3.0359  3.0359  1  -1  0  1  0  1  -1  0  6.2495  0  8.1245  0.08  0  0  /
  39886 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  8.8241  2  0  1  1  0.15  0.5  1.5  0.1436  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39886 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39891 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39891 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39893 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39893 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39895 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39895 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39895 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39895 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39895 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39895 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39897 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39897 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39900 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39900 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39901 'GENROU' 1  8.283500  0.040300  0.462600  0.087500  8.283941  0.000000  1.616000
  1.575500  0.371900  0.579800  0.240200  0.187000  0.162600  0.515100  /
  39901 'ESST4B' 1  0  3.5811  3.5811  1  -1  0  1  0  1  -1  0  6.8363  0  6.5259  0.08  0  0  /
  39901 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.5248  2  0  1  1  0.15  0.5  1.5  0.1261  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39901 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39901 'GENROU' 2  8.283500  0.040300  0.462600  0.087500  8.283941  0.000000  1.616000
  1.575500  0.371900  0.579800  0.240200  0.187000  0.162600  0.515100  /
  39901 'ESST4B' 2  0  3.5811  3.5811  1  -1  0  1  0  1  -1  0  6.8363  0  6.5259  0.08  0  0  /
  39901 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  24.5248  2  0  1  1  0.15  0.5  1.5  0.1261  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39901 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39901 'GENROU' 3  8.283500  0.040300  0.462600  0.087500  8.283941  0.000000  1.616000
  1.575500  0.371900  0.579800  0.240200  0.187000  0.162600  0.515100  /
  39901 'ESST4B' 3  0  3.5811  3.5811  1  -1  0  1  0  1  -1  0  6.8363  0  6.5259  0.08  0  0  /
  39901 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  24.5248  2  0  1  1  0.15  0.5  1.5  0.1261  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39901 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39901 'GENROU' 4  8.283500  0.040300  0.462600  0.087500  8.283941  0.000000  1.616000
  1.575500  0.371900  0.579800  0.240200  0.187000  0.162600  0.515100  /
  39901 'ESST4B' 4  0  3.5811  3.5811  1  -1  0  1  0  1  -1  0  6.8363  0  6.5259  0.08  0  0  /
  39901 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  24.5248  2  0  1  1  0.15  0.5  1.5  0.1261  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39901 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39901 'GENROU' 5  8.283500  0.040300  0.462600  0.087500  8.283941  0.000000  1.616000
  1.575500  0.371900  0.579800  0.240200  0.187000  0.162600  0.515100  /
  39901 'ESST4B' 5  0  3.5811  3.5811  1  -1  0  1  0  1  -1  0  6.8363  0  6.5259  0.08  0  0  /
  39901 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  24.5248  2  0  1  1  0.15  0.5  1.5  0.1261  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39901 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39901 'GENROU' 6  6.138500  0.064200  0.718800  0.053500  4.239607  0.000000  2.131400
  1.991400  0.281200  0.368200  0.161300  0.124200  0.126500  0.681100  /
  39901 'ESST4B' 6  0  3.6115  3.6115  1  -1  0  1  0  1  -1  0  6.1596  0  8.8528  0.08  0  0  /
  39901 'GGOV1' 6  1  1  0.05  1  0.05  -0.05  3.5949  0.6298  0  1  1  0.15  0.5  1.2281  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39901 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39903 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39903 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39903 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39903 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39904 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39904 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39909 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39909 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39910 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39910 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39913 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39913 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39913 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39913 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39913 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39913 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39916 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39916 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39917 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39917 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39922 'GENROU' 1  9.658900  0.043700  0.611200  0.059700  4.124790  0.000000  1.806000
  1.728800  0.222700  0.558300  0.152200  0.116900  0.136800  0.751100  /
  39922 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.103  -27.103001  0.55  4  0  0.49  1  0.1  1.6  1  14  3.391  0.0004  4.5213  0.0106  /
  39922 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.9949  4.2264  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39922 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39922 'GENROU' 2  7.693700  0.065700  0.970000  0.073800  3.724968  0.000000  1.466800
  1.455000  0.399100  0.547700  0.249400  0.194400  0.210400  0.624800  /
  39922 'ESST4B' 2  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  5.4977  0  7.9719  0.08  0  0  /
  39922 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.3162  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39922 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39923 'GENROU' 1  7.693700  0.065700  0.970000  0.073800  3.724968  0.000000  1.466800
  1.455000  0.399100  0.547700  0.249400  0.194400  0.210400  0.624800  /
  39923 'ESST4B' 1  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  5.4977  0  7.9719  0.08  0  0  /
  39923 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3162  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39923 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39924 'GENROU' 1  7.693700  0.065700  0.970000  0.073800  3.724968  0.000000  1.466800
  1.455000  0.399100  0.547700  0.249400  0.194400  0.210400  0.624800  /
  39924 'ESST4B' 1  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  5.4977  0  7.9719  0.08  0  0  /
  39924 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3162  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39924 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39925 'GENROU' 1  7.693700  0.065700  0.970000  0.073800  3.724968  0.000000  1.466800
  1.455000  0.399100  0.547700  0.249400  0.194400  0.210400  0.624800  /
  39925 'ESST4B' 1  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  5.4977  0  7.9719  0.08  0  0  /
  39925 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3162  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39925 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39925 'GENROU' 2  7.693700  0.065700  0.970000  0.073800  3.724968  0.000000  1.466800
  1.455000  0.399100  0.547700  0.249400  0.194400  0.210400  0.624800  /
  39925 'ESST4B' 2  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  5.4977  0  7.9719  0.08  0  0  /
  39925 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.3162  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39925 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39926 'GENROU' 1  7.693700  0.065700  0.970000  0.073800  3.724968  0.000000  1.466800
  1.455000  0.399100  0.547700  0.249400  0.194400  0.210400  0.624800  /
  39926 'ESST4B' 1  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  5.4977  0  7.9719  0.08  0  0  /
  39926 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3162  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39926 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39929 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39929 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39931 'GENROU' 1  8.363200  0.066200  1.330300  0.048700  3.424336  0.000000  2.358300
  2.174400  0.161600  0.237300  0.121600  0.092500  0.111000  0.644000  /
  39931 'ESST4B' 1  0  3.8669  3.8669  1  -1  0  1  0  1  -1  0  5.2268  0  8.6568  0.08  0  0  /
  39931 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39931 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39932 'GENROU' 1  8.363200  0.066200  1.330300  0.048700  3.424336  0.000000  2.358300
  2.174400  0.161600  0.237300  0.121600  0.092500  0.111000  0.644000  /
  39932 'ESST4B' 1  0  3.8669  3.8669  1  -1  0  1  0  1  -1  0  5.2268  0  8.6568  0.08  0  0  /
  39932 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39932 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39932 'GENROU' 2  8.363200  0.066200  1.330300  0.048700  3.424336  0.000000  2.358300
  2.174400  0.161600  0.237300  0.121600  0.092500  0.111000  0.644000  /
  39932 'ESST4B' 2  0  3.8669  3.8669  1  -1  0  1  0  1  -1  0  5.2268  0  8.6568  0.08  0  0  /
  39932 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39932 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39933 'GENROU' 1  8.363200  0.066200  1.330300  0.048700  3.424336  0.000000  2.358300
  2.174400  0.161600  0.237300  0.121600  0.092500  0.111000  0.644000  /
  39933 'ESST4B' 1  0  3.8669  3.8669  1  -1  0  1  0  1  -1  0  5.2268  0  8.6568  0.08  0  0  /
  39933 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39933 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39933 'GENROU' 2  8.363200  0.066200  1.330300  0.048700  3.424336  0.000000  2.358300
  2.174400  0.161600  0.237300  0.121600  0.092500  0.111000  0.644000  /
  39933 'ESST4B' 2  0  3.8669  3.8669  1  -1  0  1  0  1  -1  0  5.2268  0  8.6568  0.08  0  0  /
  39933 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39933 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39934 'GENROU' 1  8.363200  0.066200  1.330300  0.048700  3.424336  0.000000  2.358300
  2.174400  0.161600  0.237300  0.121600  0.092500  0.111000  0.644000  /
  39934 'ESST4B' 1  0  3.8669  3.8669  1  -1  0  1  0  1  -1  0  5.2268  0  8.6568  0.08  0  0  /
  39934 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39938 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39938 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39944 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39944 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39946 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39946 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39949 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39949 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39952 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39952 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39957 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39957 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39958 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39958 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39960 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39960 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39960 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39960 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39961 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39961 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39962 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39962 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39965 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39965 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39965 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39965 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39966 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39966 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39966 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39966 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39968 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39968 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39972 'GENROU' 1  7.630300  0.066100  1.117800  0.086700  3.124592  0.000000  1.785300
  1.712100  0.228100  0.471400  0.183200  0.141600  0.055700  0.372500  /
  39972 'EXAC2' 1  0.033333  1  1  1000  0.033333  8.1937  -8.1937  1  21.7469  -21.746901  1.3  4  0  0.49  1  0.1  1.6  1  14  3.443  0.0042  4.5907  0.0145  /
  39972 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.6062  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39972 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39973 'GENROU' 1  4.613900  0.046200  1.264200  0.088100  7.449272  0.000000  1.943800
  1.840000  0.251800  0.352700  0.119700  0.091000  0.114500  0.650400  /
  39973 'ESST4B' 1  0  3.1894  3.1894  1  -1  0  1  0  1  -1  0  6.6425  0  7.9017  0.08  0  0  /
  39973 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9802  2  0  1  1  0.15  0.5  1.3702  0.1419  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39973 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39975 'GENROU' 1  4.613900  0.046200  1.264200  0.088100  7.449272  0.000000  1.943800
  1.840000  0.251800  0.352700  0.119700  0.091000  0.114500  0.650400  /
  39975 'ESST4B' 1  0  3.1894  3.1894  1  -1  0  1  0  1  -1  0  6.6425  0  7.9017  0.08  0  0  /
  39975 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9802  2  0  1  1  0.15  0.5  1.3702  0.1419  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39975 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39976 'GENROU' 1  8.799500  0.069200  0.491700  0.053500  5.183525  0.000000  2.060400
  1.934000  0.293700  0.497200  0.202100  0.156700  0.177900  0.683000  /
  39976 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.4544  -28.454399  1.3  4  0  0.0211  1  0  0  1  10  3.8807  0.0012  5.1743  0.0114  /
  39976 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.8916  1.5962  0  1  1  0.15  0.0461  1.8115  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39976 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39978 'GENROU' 1  8.799500  0.069200  0.491700  0.053500  5.183525  0.000000  2.060400
  1.934000  0.293700  0.497200  0.202100  0.156700  0.177900  0.683000  /
  39978 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.4544  -28.454399  1.3  4  0  0.0211  1  0  0  1  10  3.8807  0.0012  5.1743  0.0114  /
  39978 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.8916  1.5962  0  1  1  0.15  0.0461  1.8115  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39978 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39978 'GENROU' 2  8.799500  0.069200  0.491700  0.053500  5.183525  0.000000  2.060400
  1.934000  0.293700  0.497200  0.202100  0.156700  0.177900  0.683000  /
  39978 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  28.4544  -28.454399  1.3  4  0  0.0211  1  0  0  1  10  3.8807  0.0012  5.1743  0.0114  /
  39978 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.8916  1.5962  0  1  1  0.15  0.0461  1.8115  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39978 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39979 'GENROU' 1  8.799500  0.069200  0.491700  0.053500  5.183525  0.000000  2.060400
  1.934000  0.293700  0.497200  0.202100  0.156700  0.177900  0.683000  /
  39979 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.4544  -28.454399  1.3  4  0  0.0211  1  0  0  1  10  3.8807  0.0012  5.1743  0.0114  /
  39979 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.8916  1.5962  0  1  1  0.15  0.0461  1.8115  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39979 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39980 'GENROU' 1  8.799500  0.069200  0.491700  0.053500  5.183525  0.000000  2.060400
  1.934000  0.293700  0.497200  0.202100  0.156700  0.177900  0.683000  /
  39980 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.4544  -28.454399  1.3  4  0  0.0211  1  0  0  1  10  3.8807  0.0012  5.1743  0.0114  /
  39980 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.8916  1.5962  0  1  1  0.15  0.0461  1.8115  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39980 'GENROU' 2  8.799500  0.069200  0.491700  0.053500  5.183525  0.000000  2.060400
  1.934000  0.293700  0.497200  0.202100  0.156700  0.177900  0.683000  /
  39980 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  28.4544  -28.454399  1.3  4  0  0.0211  1  0  0  1  10  3.8807  0.0012  5.1743  0.0114  /
  39980 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.8916  1.5962  0  1  1  0.15  0.0461  1.8115  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  39980 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39985 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  39985 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  39988 'GENROU' 1  8.197800  0.052100  0.955100  0.060900  2.985680  0.000000  1.965400
  1.869800  0.388800  0.753300  0.278600  0.210500  0.159900  0.554700  /
  39988 'ESAC6A' 1  0  585.739  20.8224  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.7913  0.0668  6.3885  0.4455  /
  39988 'IEEEG1' 1 0 0  20  0.1017  0  0.5  0.3733  -0.3733  0.9581  0  0.3839  0.2607  0  3.13  0  0  0.4  0.3  0  0  0  0  /
  39988 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39989 'GENROU' 1  8.197800  0.052100  0.955100  0.060900  2.985680  0.000000  1.965400
  1.869800  0.388800  0.753300  0.278600  0.210500  0.159900  0.554700  /
  39989 'ESAC6A' 1  0  585.739  20.8224  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.7913  0.0668  6.3885  0.4455  /
  39989 'IEEEG1' 1 0 0  20  0.1017  0  0.5  0.3733  -0.3733  0.9581  0  0.3839  0.2607  0  3.13  0  0  0.4  0.3  0  0  0  0  /
  39989 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39989 'GENROU' 2  8.197800  0.052100  0.955100  0.060900  2.985680  0.000000  1.965400
  1.869800  0.388800  0.753300  0.278600  0.210500  0.159900  0.554700  /
  39989 'ESAC6A' 2  0  585.739  20.8224  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.7913  0.0668  6.3885  0.4455  /
  39989 'IEEEG1' 2 0 0  20  0.1017  0  0.5  0.3733  -0.3733  0.9581  0  0.3839  0.2607  0  3.13  0  0  0.4  0.3  0  0  0  0  /
  39989 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39989 'GENROU' 3  8.197800  0.052100  0.955100  0.060900  2.985680  0.000000  1.965400
  1.869800  0.388800  0.753300  0.278600  0.210500  0.159900  0.554700  /
  39989 'ESAC6A' 3  0  585.739  20.8224  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.7913  0.0668  6.3885  0.4455  /
  39989 'IEEEG1' 3 0 0  20  0.1017  0  0.5  0.3733  -0.3733  0.9581  0  0.3839  0.2607  0  3.13  0  0  0.4  0.3  0  0  0  0  /
  39989 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39989 'GENROU' 4  8.197800  0.052100  0.955100  0.060900  2.985680  0.000000  1.965400
  1.869800  0.388800  0.753300  0.278600  0.210500  0.159900  0.554700  /
  39989 'ESAC6A' 4  0  585.739  20.8224  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.7913  0.0668  6.3885  0.4455  /
  39989 'IEEEG1' 4 0 0  20  0.1017  0  0.5  0.3733  -0.3733  0.9581  0  0.3839  0.2607  0  3.13  0  0  0.4  0.3  0  0  0  0  /
  39989 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39989 'GENROU' 5  8.197800  0.052100  0.955100  0.060900  2.985680  0.000000  1.965400
  1.869800  0.388800  0.753300  0.278600  0.210500  0.159900  0.554700  /
  39989 'ESAC6A' 5  0  585.739  20.8224  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.7913  0.0668  6.3885  0.4455  /
  39989 'IEEEG1' 5 0 0  20  0.1017  0  0.5  0.3733  -0.3733  0.9581  0  0.3839  0.2607  0  3.13  0  0  0.4  0.3  0  0  0  0  /
  39989 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39991 'GENROU' 1  9.818000  0.042800  1.121600  0.056500  3.983740  0.000000  2.471100
  2.341100  0.224600  0.532800  0.163600  0.121100  0.025700  0.286400  /
  39991 'ESAC1A' 1  0  0  0  267.946  0.02  15.4529  -15.4529  1.0195  0.0232  1  0.2  0.4  1  1.7112  0.1437  2.2816  1.2929  9  -9  /
  39991 'IEEEG1' 1 0 0  25  0.2  0  0.1  0.2097  -0.2097  1.7576  0  0.4268  1  0  2.6  0  0  0.5  0.4585  0  0  0  0  /
  39991 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39991 'GENROU' 2  9.818000  0.042800  1.121600  0.056500  3.983740  0.000000  2.471100
  2.341100  0.224600  0.532800  0.163600  0.121100  0.025700  0.286400  /
  39991 'ESAC1A' 2  0  0  0  267.946  0.033333  15.4529  -15.4529  1.0195  0.0232  1  0.2  0.4  1  1.7112  0.1437  2.2816  1.2929  9  -9  /
  39991 'IEEEG1' 2 0 0  25  0.2  0  0.1  0.2097  -0.2097  1.7576  0  0.4268  1  0  2.6  0  0  0.5  0.4585  0  0  0  0  /
  39991 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39991 'GENROU' 3  9.818000  0.042800  1.121600  0.056500  3.983740  0.000000  2.471100
  2.341100  0.224600  0.532800  0.163600  0.121100  0.025700  0.286400  /
  39991 'ESAC1A' 3  0  0  0  267.946  0.033333  15.4529  -15.4529  1.0195  0.0232  1  0.2  0.4  1  1.7112  0.1437  2.2816  1.2929  9  -9  /
  39991 'IEEEG1' 3 0 0  25  0.2  0  0.1  0.2097  -0.2097  1.7576  0  0.4268  1  0  2.6  0  0  0.5  0.4585  0  0  0  0  /
  39991 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39991 'GENROU' 4  9.818000  0.042800  1.121600  0.056500  3.983740  0.000000  2.471100
  2.341100  0.224600  0.532800  0.163600  0.121100  0.025700  0.286400  /
  39991 'ESAC1A' 4  0  0  0  267.946  0.02  15.4529  -15.4529  1.0195  0.0232  1  0.2  0.4  1  1.7112  0.1437  2.2816  1.2929  9  -9  /
  39991 'IEEEG1' 4 0 0  25  0.2  0  0.1  0.2097  -0.2097  1.7576  0  0.4268  1  0  2.6  0  0  0.5  0.4585  0  0  0  0  /
  39991 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39991 'GENROU' 5  9.818000  0.042800  1.121600  0.056500  3.983740  0.000000  2.471100
  2.341100  0.224600  0.532800  0.163600  0.121100  0.025700  0.286400  /
  39991 'ESAC1A' 5  0  0  0  267.946  0.02  15.4529  -15.4529  1.0195  0.0232  1  0.2  0.4  1  1.7112  0.1437  2.2816  1.2929  9  -9  /
  39991 'IEEEG1' 5 0 0  25  0.2  0  0.1  0.2097  -0.2097  1.7576  0  0.4268  1  0  2.6  0  0  0.5  0.4585  0  0  0  0  /
  39991 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39991 'GENROU' 6  9.818000  0.042800  1.121600  0.056500  3.983740  0.000000  2.471100
  2.341100  0.224600  0.532800  0.163600  0.121100  0.025700  0.286400  /
  39991 'ESAC1A' 6  0  0  0  267.946  0.02  15.4529  -15.4529  1.0195  0.0232  1  0.2  0.4  1  1.7112  0.1437  2.2816  1.2929  9  -9  /
  39991 'IEEEG1' 6 0 0  25  0.2  0  0.1  0.2097  -0.2097  1.7576  0  0.4268  1  0  2.6  0  0  0.5  0.4585  0  0  0  0  /
  39991 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  39996 'GENROU' 1  5.641400  0.057700  0.817700  0.077300  2.453344  0.000000  2.188800
  2.078000  0.213100  0.321300  0.155500  0.114900  0.177500  0.589900  /
  39996 'IEEET1' 1  0.02  25  0.0401  1  -1  0  0.5  0.0985  1  0  4.1759  0.1722  5.5679  0.4413  /
  39996 'IEEEG1' 1 0 0  20  0.1372  0  0.1  1  -1  0.7703  0  0.3251  0.2584  0  10  0  0  0.4  0.3682  0  0  0  0  /
  39996 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40000 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40000 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40007 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40007 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40007 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40007 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40008 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40008 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40009 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40009 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40013 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40013 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40013 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40013 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40019 'GENROU' 1  4.176500  0.042700  0.938600  0.084700  4.300200  0.000000  1.776200
  1.704700  0.280600  0.610600  0.142000  0.108800  0.069400  0.192000  /
  40019 'ESST4B' 1  0  3.4705  3.4705  1  -1  0  1  0  1  -1  0  5.1061  0  8.393  0.08  0  0  /
  40019 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.225  0  1  1  0.15  0.5  1.4144  0.194  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40020 'GENROU' 1  4.176500  0.042700  0.938600  0.084700  4.300200  0.000000  1.776200
  1.704700  0.280600  0.610600  0.142000  0.108800  0.069400  0.192000  /
  40020 'ESST4B' 1  0  3.4705  3.4705  1  -1  0  1  0  1  -1  0  5.1061  0  8.393  0.08  0  0  /
  40020 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.225  0  1  1  0.15  0.5  1.4144  0.194  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40021 'GENROU' 1  4.176500  0.042700  0.938600  0.084700  4.300200  0.000000  1.776200
  1.704700  0.280600  0.610600  0.142000  0.108800  0.069400  0.192000  /
  40021 'ESST4B' 1  0  3.4705  3.4705  1  -1  0  1  0  1  -1  0  5.1061  0  8.393  0.08  0  0  /
  40021 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.225  0  1  1  0.15  0.5  1.4144  0.194  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40021 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40022 'GENROU' 1  4.176500  0.042700  0.938600  0.084700  4.300200  0.000000  1.776200
  1.704700  0.280600  0.610600  0.142000  0.108800  0.069400  0.192000  /
  40022 'ESST4B' 1  0  3.4705  3.4705  1  -1  0  1  0  1  -1  0  5.1061  0  8.393  0.08  0  0  /
  40022 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.225  0  1  1  0.15  0.5  1.4144  0.194  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40022 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40023 'GENROU' 1  4.176500  0.042700  0.938600  0.084700  4.300200  0.000000  1.776200
  1.704700  0.280600  0.610600  0.142000  0.108800  0.069400  0.192000  /
  40023 'ESST4B' 1  0  3.4705  3.4705  1  -1  0  1  0  1  -1  0  5.1061  0  8.393  0.08  0  0  /
  40023 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.225  0  1  1  0.15  0.5  1.4144  0.194  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40024 'GENROU' 1  8.620100  0.041300  1.399800  0.081300  3.822094  0.000000  2.171300
  2.023500  0.191600  0.320400  0.156500  0.120400  0.122100  0.631000  /
  40024 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1046  0  0  0  1  0  1.2  0  5.3723  0  0.08  /
  40024 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1332  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40024 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40030 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40030 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40030 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40030 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40031 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40031 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40032 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40032 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40032 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40032 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40034 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40034 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40036 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40036 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40038 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40038 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40040 'GENSAL' 1  6.000000  0.192100  0.410000  2.385100  0.000000  0.939300  0.608800
  0.429900  0.296700  0.112500  0.205100  0.631700  /
  40040 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9369  0.089  3.9158  0.4077  /
  40040 'HYGOV' 1  0.07  0.500676  5.18455  0.05  0.4  0.07  1  0  1.0412  1.2  0.5  0.0792  /
  40040 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40041 'GENSAL' 1  6.000000  0.192100  0.410000  2.385100  0.000000  0.939300  0.608800
  0.429900  0.296700  0.112500  0.205100  0.631700  /
  40041 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9369  0.089  3.9158  0.4077  /
  40041 'HYGOV' 1  0.07  0.500676  5.18455  0.05  0.4  0.07  1  0  1.0412  1.2  0.5  0.0792  /
  40041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40043 'GENSAL' 1  6.000000  0.192100  0.410000  2.385100  0.000000  0.939300  0.608800
  0.429900  0.296700  0.112500  0.205100  0.631700  /
  40043 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9369  0.089  3.9158  0.4077  /
  40043 'HYGOV' 1  0.07  0.500676  5.18455  0.05  0.4  0.07  1  0  1.0412  1.2  0.5  0.0792  /
  40043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40044 'GENSAL' 1  6.000000  0.192100  0.410000  2.385100  0.000000  0.939300  0.608800
  0.429900  0.296700  0.112500  0.205100  0.631700  /
  40044 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9369  0.089  3.9158  0.4077  /
  40044 'HYGOV' 1  0.07  0.500676  5.18455  0.05  0.4  0.07  1  0  1.0412  1.2  0.5  0.0792  /
  40044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40048 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40048 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40048 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40048 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40050 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40050 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40056 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40056 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40063 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40063 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40068 'GENROU' 1  6.846900  0.050000  1.067200  0.064900  4.617784  0.000000  1.820900
  1.740800  0.222800  0.494600  0.189800  0.146900  0.251200  0.720500  /
  40068 'ESST4B' 1  0  3.7485  3.7485  1  -1  0  1  0  1  -1  0  6.1434  0  6.3794  0.08  0  0  /
  40068 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1814  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40068 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40069 'GENROU' 1  6.846900  0.050000  1.067200  0.064900  4.617784  0.000000  1.820900
  1.740800  0.222800  0.494600  0.189800  0.146900  0.251200  0.720500  /
  40069 'ESST4B' 1  0  3.7485  3.7485  1  -1  0  1  0  1  -1  0  6.1434  0  6.3794  0.08  0  0  /
  40069 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1814  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40070 'GENROU' 1  6.846900  0.050000  1.067200  0.064900  4.617784  0.000000  1.820900
  1.740800  0.222800  0.494600  0.189800  0.146900  0.251200  0.720500  /
  40070 'ESST4B' 1  0  3.7485  3.7485  1  -1  0  1  0  1  -1  0  6.1434  0  6.3794  0.08  0  0  /
  40070 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1814  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40070 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40071 'GENROU' 1  6.846900  0.050000  1.067200  0.064900  4.617784  0.000000  1.820900
  1.740800  0.222800  0.494600  0.189800  0.146900  0.251200  0.720500  /
  40071 'ESST4B' 1  0  3.7485  3.7485  1  -1  0  1  0  1  -1  0  6.1434  0  6.3794  0.08  0  0  /
  40071 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1814  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40071 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40072 'GENROU' 1  9.870900  0.043000  0.626200  0.061400  6.341926  0.000000  1.841200
  1.757200  0.190700  0.238000  0.111200  0.084300  0.112600  0.526600  /
  40072 'ESST4B' 1  0  3.5475  3.5475  1  -1  0  1  0  1  -1  0  5.3634  0  7.8623  0.08  0  0  /
  40072 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40072 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40072 'GENROU' 2  9.870900  0.043000  0.626200  0.061400  6.341926  0.000000  1.841200
  1.757200  0.190700  0.238000  0.111200  0.084300  0.112600  0.526600  /
  40072 'ESST4B' 2  0  3.5475  3.5475  1  -1  0  1  0  1  -1  0  5.3634  0  7.8623  0.08  0  0  /
  40072 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40072 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40073 'GENROU' 1  9.870900  0.043000  0.626200  0.061400  6.341926  0.000000  1.841200
  1.757200  0.190700  0.238000  0.111200  0.084300  0.112600  0.526600  /
  40073 'ESST4B' 1  0  3.5475  3.5475  1  -1  0  1  0  1  -1  0  5.3634  0  7.8623  0.08  0  0  /
  40073 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40077 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40077 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40080 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40080 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40080 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40080 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40083 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40083 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40086 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40086 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40086 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40086 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40089 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40089 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40093 'GENROU' 1  7.354100  0.041000  0.546700  0.061400  4.102409  0.000000  2.642300
  2.403500  0.508200  0.749000  0.384900  0.302400  0.231300  0.683300  /
  40093 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1032  0  0  0  1  0  1.2  0  6.9684  0  0.08  /
  40093 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.8234  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40093 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40093 'GENROU' 2  7.354100  0.041000  0.546700  0.061400  4.102409  0.000000  2.642300
  2.403500  0.508200  0.749000  0.384900  0.302400  0.231300  0.683300  /
  40093 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1032  0  0  0  1  0  1.2  0  6.9684  0  0.08  /
  40093 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.8234  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40093 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40094 'GENROU' 1  7.354100  0.041000  0.546700  0.061400  4.102409  0.000000  2.642300
  2.403500  0.508200  0.749000  0.384900  0.302400  0.231300  0.683300  /
  40094 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1032  0  0  0  1  0  1.2  0  6.9684  0  0.08  /
  40094 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.8234  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40094 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40094 'GENROU' 2  5.097400  0.047600  0.441200  0.078000  1.637584  0.000000  2.449600
  2.248100  0.242500  0.349400  0.206700  0.160400  0.156200  0.585100  /
  40094 'ESST4B' 2  0  3.457  3.457  1  -1  0  1  0  1  -1  0  5.3055  0  8.4419  0.08  0  0  /
  40094 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  16.8483  2  0  1  1  0.15  0.5  1.5  0.1689  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40094 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40095 'GENROU' 1  7.255100  0.050800  1.094500  0.079700  9.798426  0.000000  1.604700
  1.566300  0.214300  0.559200  0.117300  0.089100  0.150200  0.624500  /
  40095 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  23.9959  -23.995899  1.3  4  0  0.49  1  0.1  1.6  1  10  3.9255  0.0008  5.2339  0.0111  /
  40095 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9161  0  1  1  0.15  0.5  1.5  0.1596  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40095 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40095 'GENROU' 2  7.255100  0.050800  1.094500  0.079700  9.798426  0.000000  1.604700
  1.566300  0.214300  0.559200  0.117300  0.089100  0.150200  0.624500  /
  40095 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  23.9959  -23.995899  1.3  4  0  0.49  1  0.1  1.6  1  10  3.9255  0.0008  5.2339  0.0111  /
  40095 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9161  0  1  1  0.15  0.5  1.5  0.1596  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40095 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40096 'GENROU' 1  7.255100  0.050800  1.094500  0.079700  9.798426  0.000000  1.604700
  1.566300  0.214300  0.559200  0.117300  0.089100  0.150200  0.624500  /
  40096 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  23.9959  -23.995899  1.3  4  0  0.49  1  0.1  1.6  1  10  3.9255  0.0008  5.2339  0.0111  /
  40096 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9161  0  1  1  0.15  0.5  1.5  0.1596  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40096 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40096 'GENROU' 2  7.255100  0.050800  1.094500  0.079700  9.798426  0.000000  1.604700
  1.566300  0.214300  0.559200  0.117300  0.089100  0.150200  0.624500  /
  40096 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  23.9959  -23.995899  1.3  4  0  0.49  1  0.1  1.6  1  10  3.9255  0.0008  5.2339  0.0111  /
  40096 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9161  0  1  1  0.15  0.5  1.5  0.1596  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40096 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40097 'GENROU' 1  7.255100  0.050800  1.094500  0.079700  9.798426  0.000000  1.604700
  1.566300  0.214300  0.559200  0.117300  0.089100  0.150200  0.624500  /
  40097 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  23.9959  -23.995899  1.3  4  0  0.49  1  0.1  1.6  1  10  3.9255  0.0008  5.2339  0.0111  /
  40097 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9161  0  1  1  0.15  0.5  1.5  0.1596  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40097 'GENROU' 2  7.255100  0.050800  1.094500  0.079700  9.798426  0.000000  1.604700
  1.566300  0.214300  0.559200  0.117300  0.089100  0.150200  0.624500  /
  40097 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  23.9959  -23.995899  1.3  4  0  0.49  1  0.1  1.6  1  10  3.9255  0.0008  5.2339  0.0111  /
  40097 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9161  0  1  1  0.15  0.5  1.5  0.1596  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  40097 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40100 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40100 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40105 'GENSAL' 1  6.000000  0.267400  0.569600  2.704400  0.000000  1.121000  0.727400
  0.466200  0.339000  0.170300  0.249500  0.655400  /
  40105 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7719  0.0812  3.6959  0.372  /
  40105 'HYGOV' 1  0.05  0.267791  3.18997  0.05  0.5  0.07  1  0  0.6143  1.2  0.2  0.074  /
  40105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40105 'GENSAL' 2  6.000000  0.267400  0.569600  2.704400  0.000000  1.121000  0.727400
  0.466200  0.339000  0.170300  0.249500  0.655400  /
  40105 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7719  0.0812  3.6959  0.372  /
  40105 'HYGOV' 2  0.05  0.267791  3.18997  0.05  0.5  0.07  1  0  0.6143  1.2  0.2  0.074  /
  40105 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40106 'GENSAL' 1  6.000000  0.267400  0.569600  2.704400  0.000000  1.121000  0.727400
  0.466200  0.339000  0.170300  0.249500  0.655400  /
  40106 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7719  0.0812  3.6959  0.372  /
  40106 'HYGOV' 1  0.05  0.267791  3.18997  0.05  0.5  0.07  1  0  0.6143  1.2  0.2  0.074  /
  40106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40106 'GENSAL' 2  6.000000  0.267400  0.569600  2.704400  0.000000  1.121000  0.727400
  0.466200  0.339000  0.170300  0.249500  0.655400  /
  40106 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7719  0.0812  3.6959  0.372  /
  40106 'HYGOV' 2  0.05  0.267791  3.18997  0.05  0.5  0.07  1  0  0.6143  1.2  0.2  0.074  /
  40106 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40107 'GENSAL' 1  6.000000  0.281900  0.082100  1.992600  0.000000  1.068700  0.693200
  0.449900  0.277500  0.102500  0.078600  0.368000  /
  40107 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5704  0.0869  3.4272  0.3981  /
  40107 'HYGOV' 1  0.07  0.660697  5.69244  0.4  0.33  0.2  1  0  1.1566  1.2  0  0.0768  /
  40107 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40108 'GENSAL' 1  6.000000  0.281900  0.082100  1.992600  0.000000  1.068700  0.693200
  0.449900  0.277500  0.102500  0.078600  0.368000  /
  40108 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5704  0.0869  3.4272  0.3981  /
  40108 'HYGOV' 1  0.07  0.660697  5.69244  0.4  0.33  0.2  1  0  1.1566  1.2  0  0.0768  /
  40108 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40108 'GENSAL' 2  6.000000  0.281900  0.082100  1.992600  0.000000  1.068700  0.693200
  0.449900  0.277500  0.102500  0.078600  0.368000  /
  40108 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5704  0.0869  3.4272  0.3981  /
  40108 'HYGOV' 2  0.07  0.660697  5.69244  0.4  0.33  0.2  1  0  1.1566  1.2  0  0.0768  /
  40108 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40112 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40112 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40116 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40116 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40119 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40119 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40120 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40120 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40120 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40120 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40121 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40121 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40122 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40122 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40122 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40122 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40123 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40123 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40123 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40123 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40126 'GENROU' 1  8.831000  0.039200  0.536200  0.063200  2.942082  0.000000  1.426100
  1.367100  0.285900  0.266300  0.206500  0.154500  0.191900  0.618700  /
  40126 'ESST4B' 1  0  5.2349  3.8855  6  -6  0  1  0  4.6  -4.6  0  4.2414  0  5.2786  0.0468  0  0  /
  40126 'IEEEG1' 1 0 0  25  0.1419  0  0.5  0.1  -0.1  0.9692  0  0.4524  0.3166  0  6.5816  0.1219  0  0  0  0  0  0  0  /
  40126 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40126 'GENROU' 2  8.831000  0.039200  0.536200  0.063200  2.942082  0.000000  1.426100
  1.367100  0.285900  0.266300  0.206500  0.154500  0.191900  0.618700  /
  40126 'ESST4B' 2  0  5.2349  3.8855  6  -6  0.01  1  0  4.6  -4.6  0  4.2414  0  5.2786  0.0468  0  0  /
  40126 'IEEEG1' 2 0 0  25  0.1419  0  0.5  0.1  -0.1  0.9692  0  0.4524  0.3166  0  6.5816  0.1219  0  0  0  0  0  0  0  /
  40126 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40126 'GENROU' 3  8.831000  0.039200  0.536200  0.063200  2.942082  0.000000  1.426100
  1.367100  0.285900  0.266300  0.206500  0.154500  0.191900  0.618700  /
  40126 'ESST4B' 3  0  5.2349  3.8855  6  -6  0  1  0  4.6  -4.6  0  4.2414  0  5.2786  0.0468  0  0  /
  40126 'IEEEG1' 3 0 0  25  0.1419  0  0.5  0.1  -0.1  0.9692  0  0.4524  0.3166  0  6.5816  0.1219  0  0  0  0  0  0  0  /
  40126 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40126 'GENROU' 4  8.831000  0.039200  0.536200  0.063200  2.942082  0.000000  1.426100
  1.367100  0.285900  0.266300  0.206500  0.154500  0.191900  0.618700  /
  40126 'ESST4B' 4  0  5.2349  3.8855  6  -6  0.01  1  0  4.6  -4.6  0  4.2414  0  5.2786  0.0468  0  0  /
  40126 'IEEEG1' 4 0 0  25  0.1419  0  0.5  0.1  -0.1  0.9692  0  0.4524  0.3166  0  6.5816  0.1219  0  0  0  0  0  0  0  /
  40126 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  40132 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40132 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40135 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40135 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40136 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40136 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40138 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40138 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40141 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40141 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40143 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40143 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40145 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  40145 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  40147 'GENROU' 1  8.483500  0.045200  0.518500  0.051400  4.961825  0.000000  2.214200
  2.101700  0.402300  0.465300  0.288100  0.217900  0.180700  0.596200  /
  40147 'ESST4B' 1  0  51.5535  5.832  6  -6  0.01  1  0  1  -1  0  7.5202  0  5.1029  0.0668  0  0  /
  40147 'IEEEG1' 1 0 0  25  0.25  0  0.3  0.2066  -0.2066  0.8725  0  0.4452  0.3105  0  8.4225  0.2541  0  0  0  0  0  0  0  /
  40147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41884 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  41884 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  41887 'GENSAL' 1  6.000000  0.163900  0.585100  3.484700  0.000000  1.138500  0.738800
  0.391400  0.342300  0.119200  0.116600  0.299600  /
  41887 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0865  3.8095  0.3966  /
  41887 'HYGOV' 1  0.05  0.228287  3.49675  0.4  0.5  0.167  1  0  0.6775  1.2  0.2  0.0762  /
  41887 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41888 'GENSAL' 1  6.000000  0.163900  0.585100  3.484700  0.000000  1.138500  0.738800
  0.391400  0.342300  0.119200  0.116600  0.299600  /
  41888 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8571  0.0865  3.8095  0.3966  /
  41888 'HYGOV' 1  0.05  0.228287  3.49675  0.4  0.5  0.167  1  0  0.6775  1.2  0.2  0.0762  /
  41888 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41892 'GENSAL' 1  6.000000  0.209400  0.222100  1.705200  0.000000  1.129500  0.732900
  0.338100  0.330800  0.125700  0.278600  0.925300  /
  41892 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0395  1  0  2.305  0.1269  3.0734  0.3808  /
  41892 'HYGOV' 1  0.04  0.352312  2.65548  0.05  0.4  0.167  1  0  0.5061  1.2  1  0.0736  /
  41892 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41896 'GENSAL' 1  6.000000  0.212100  0.450700  2.866300  0.000000  1.395700  0.906500
  0.587200  0.472800  0.185100  0.211700  0.447400  /
  41896 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9034  0.082  3.8712  0.3758  /
  41896 'HYGOV' 1  0.04  0.401814  5.0072  0.4  0.4  0.167  1  0  1.0016  1.25  0.2  0.0734  /
  41896 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41896 'GENSAL' 2  6.000000  0.212100  0.450700  2.866300  0.000000  1.395700  0.906500
  0.587200  0.472800  0.185100  0.211700  0.447400  /
  41896 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9034  0.082  3.8712  0.3758  /
  41896 'HYGOV' 2  0.04  0.401814  5.0072  0.4  0.4  0.167  1  0  1.0016  1.25  0.2  0.0734  /
  41896 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41896 'GENSAL' 3  6.000000  0.212100  0.450700  2.866300  0.000000  1.395700  0.906500
  0.587200  0.472800  0.185100  0.211700  0.447400  /
  41896 'IEEET1' 3  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9034  0.082  3.8712  0.3758  /
  41896 'HYGOV' 3  0.04  0.401814  5.0072  0.4  0.4  0.167  1  0  1.0016  1.25  0.2  0.0734  /
  41896 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41896 'GENSAL' 4  6.000000  0.212100  0.450700  2.866300  0.000000  1.395700  0.906500
  0.587200  0.472800  0.185100  0.211700  0.447400  /
  41896 'IEEET1' 4  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9034  0.082  3.8712  0.3758  /
  41896 'HYGOV' 4  0.04  0.401814  5.0072  0.4  0.4  0.167  1  0  1.0016  1.25  0.2  0.0734  /
  41896 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41897 'GENSAL' 1  6.000000  0.212100  0.450700  2.866300  0.000000  1.395700  0.906500
  0.587200  0.472800  0.185100  0.211700  0.447400  /
  41897 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9034  0.082  3.8712  0.3758  /
  41897 'HYGOV' 1  0.04  0.401814  5.0072  0.4  0.4  0.167  1  0  1.0016  1.25  0.2  0.0734  /
  41897 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41898 'GENSAL' 1  6.000000  0.212100  0.450700  2.866300  0.000000  1.395700  0.906500
  0.587200  0.472800  0.185100  0.211700  0.447400  /
  41898 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9034  0.082  3.8712  0.3758  /
  41898 'HYGOV' 1  0.04  0.401814  5.0072  0.4  0.4  0.167  1  0  1.0016  1.25  0.2  0.0734  /
  41898 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41903 'GENSAL' 1  6.000000  0.104200  0.352900  1.878200  0.000000  1.348800  0.876000
  0.379400  0.266400  0.140800  0.271100  0.766900  /
  41903 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.8088  0.0805  3.7451  0.369  /
  41903 'HYGOV' 1  0.07  0.57509  4.70676  0.05  0.5  0.07  1  0  0.9353  1.2  0  0.0705  /
  41903 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41907 'GENSAL' 1  6.000000  0.235900  0.436300  2.735000  0.000000  1.152800  0.748100
  0.270400  0.231200  0.196800  0.201700  0.453600  /
  41907 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.6543  0.0831  3.5391  0.3808  /
  41907 'HYGOV' 1  0.05  0.197863  2.39596  0.05  0.4  0.07  1  0  0.4544  1.25  0.2  0.0723  /
  41907 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41910 'GENSAL' 1  6.000000  0.257100  0.533500  2.831300  0.000000  1.227200  0.796600
  0.565100  0.553600  0.148600  0.195300  0.542300  /
  41910 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8179  0.0852  3.7572  0.3905  /
  41910 'HYGOV' 1  0.07  0.214336  2.68194  0.4  0.33  0.07  1  0  0.5114  1.2  1  0.0705  /
  41910 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41910 'GENSAL' 2  6.000000  0.257100  0.533500  2.831300  0.000000  1.227200  0.796600
  0.565100  0.553600  0.148600  0.195300  0.542300  /
  41910 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8179  0.0852  3.7572  0.3905  /
  41910 'HYGOV' 2  0.07  0.214336  2.68194  0.4  0.33  0.07  1  0  0.5114  1.2  1  0.0705  /
  41910 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41910 'GENSAL' 3  6.000000  0.257100  0.533500  2.831300  0.000000  1.227200  0.796600
  0.565100  0.553600  0.148600  0.195300  0.542300  /
  41910 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8179  0.0852  3.7572  0.3905  /
  41910 'HYGOV' 3  0.07  0.214336  2.68194  0.4  0.33  0.07  1  0  0.5114  1.2  1  0.0705  /
  41910 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41911 'GENSAL' 1  6.000000  0.101500  0.045900  2.691700  0.000000  1.368800  0.889000
  0.425000  0.281900  0.231100  0.173700  0.627100  /
  41911 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.652  0.0886  3.536  0.406  /
  41911 'HYGOV' 1  0.05  0.292453  3.46103  0.4  0.33  0.167  1  0  0.6701  1.25  0  0.0742  /
  41911 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41912 'GENSAL' 1  6.000000  0.466100  0.513100  2.425300  0.000000  0.925300  0.599700
  0.433600  0.388900  0.106800  0.259500  0.787700  /
  41912 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9608  0.083  3.9477  0.3804  /
  41912 'HYGOV' 1  0.05  0.662709  6.87833  0.05  0.4  0.167  1  0  1.4388  1.25  0.5  0.0704  /
  41912 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41918 'GENSAL' 1  6.000000  0.148000  0.270900  1.812000  0.000000  1.291500  0.838500
  0.355200  0.269600  0.202200  0.281900  0.637900  /
  41918 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  41918 'HYGOV' 1  0.07  1.06036  8.12222  0.4  0.5  0.07  1  0  1.7576  1.2  1  0.0772  /
  41918 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41918 'GENSAL' 2  6.000000  0.148000  0.270900  1.812000  0.000000  1.291500  0.838500
  0.355200  0.269600  0.202200  0.281900  0.637900  /
  41918 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  41918 'HYGOV' 2  0.07  1.06036  8.12222  0.4  0.5  0.07  1  0  1.7576  1.2  1  0.0772  /
  41918 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41921 'GENROU' 1  5.376300  0.056200  0.559100  0.093000  1.017399  0.000000  2.542700
  2.323200  0.231900  0.362800  0.189800  0.146900  0.163000  0.654300  /
  41921 'ESST4B' 1  0  3.5797  3.5797  1  -1  0  1  0  1  -1  0  5.408  0  8.0823  0.08  0  0  /
  41921 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2934  1.5  0.1542  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41921 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41921 'GENROU' 2  5.376300  0.056200  0.559100  0.093000  1.017399  0.000000  2.542700
  2.323200  0.231900  0.362800  0.189800  0.146900  0.163000  0.654300  /
  41921 'ESST4B' 2  0  3.5797  3.5797  1  -1  0  1  0  1  -1  0  5.408  0  8.0823  0.08  0  0  /
  41921 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2934  1.5  0.1542  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41921 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41931 'GENROU' 1  6.551800  0.050300  1.001200  0.079000  3.869921  0.000000  1.929900
  1.836700  0.276200  0.379400  0.199700  0.149200  0.177500  0.589900  /
  41931 'IEEET1' 1  0  400  0.0422  7  -7  0  0.5  0.113  0.35  0  4.4011  0.1142  5.8681  0.3762  /
  41931 'IEEEG1' 1 0 0  20  0.25  0  0.5  0.1  -0.1  1.7856  0  0.2471  0.3485  0  8.4897  0.3508  0  0  0  0  0  0  0  /
  41931 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41939 'GENROU' 1  8.470500  0.063800  1.316200  0.060600  4.436348  0.000000  2.294500
  2.122900  0.243300  0.605200  0.160900  0.123900  0.142300  0.557900  /
  41939 'ESST4B' 1  0  3.5937  3.5937  1  -1  0  1  0  1  -1  0  6.2643  0  6.2885  0.08  0  0  /
  41939 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8234  2  0  1  1  0.15  0.5  1.8946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41939 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41940 'GENROU' 1  8.470500  0.063800  1.316200  0.060600  4.436348  0.000000  2.294500
  2.122900  0.243300  0.605200  0.160900  0.123900  0.142300  0.557900  /
  41940 'ESST4B' 1  0  3.5937  3.5937  1  -1  0  1  0  1  -1  0  6.2643  0  6.2885  0.08  0  0  /
  41940 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8234  2  0  1  1  0.15  0.5  1.8946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41940 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41941 'GENROU' 1  8.470500  0.063800  1.316200  0.060600  4.436348  0.000000  2.294500
  2.122900  0.243300  0.605200  0.160900  0.123900  0.142300  0.557900  /
  41941 'ESST4B' 1  0  3.5937  3.5937  1  -1  0  1  0  1  -1  0  6.2643  0  6.2885  0.08  0  0  /
  41941 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8234  2  0  1  1  0.15  0.5  1.8946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41941 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41942 'GENROU' 1  8.470500  0.063800  1.316200  0.060600  4.436348  0.000000  2.294500
  2.122900  0.243300  0.605200  0.160900  0.123900  0.142300  0.557900  /
  41942 'ESST4B' 1  0  3.5937  3.5937  1  -1  0  1  0  1  -1  0  6.2643  0  6.2885  0.08  0  0  /
  41942 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8234  2  0  1  1  0.15  0.5  1.8946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41942 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41943 'GENROU' 1  8.470500  0.063800  1.316200  0.060600  4.436348  0.000000  2.294500
  2.122900  0.243300  0.605200  0.160900  0.123900  0.142300  0.557900  /
  41943 'ESST4B' 1  0  3.5937  3.5937  1  -1  0  1  0  1  -1  0  6.2643  0  6.2885  0.08  0  0  /
  41943 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8234  2  0  1  1  0.15  0.5  1.8946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41943 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41944 'GENROU' 1  8.470500  0.063800  1.316200  0.060600  4.436348  0.000000  2.294500
  2.122900  0.243300  0.605200  0.160900  0.123900  0.142300  0.557900  /
  41944 'ESST4B' 1  0  3.5937  3.5937  1  -1  0  1  0  1  -1  0  6.2643  0  6.2885  0.08  0  0  /
  41944 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.8234  2  0  1  1  0.15  0.5  1.8946  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41944 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41948 'GENSAL' 1  6.000000  0.236400  0.098700  2.386800  0.000000  1.254500  0.814400
  0.584700  0.465700  0.092700  0.077000  0.465700  /
  41948 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8447  0.0879  3.7929  0.4031  /
  41948 'HYGOV' 1  0.05  0.242833  2.56342  0.04  0.5  0.167  1  0  0.4877  1.2  0.5  0.0713  /
  41948 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41948 'GENSAL' 2  6.000000  0.236400  0.098700  2.386800  0.000000  1.254500  0.814400
  0.584700  0.465700  0.092700  0.077000  0.465700  /
  41948 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8447  0.0879  3.7929  0.4031  /
  41948 'HYGOV' 2  0.05  0.242833  2.56342  0.04  0.5  0.167  1  0  0.4877  1.2  0.5  0.0713  /
  41948 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41950 'GENROU' 1  6.814200  0.046300  0.801200  0.088600  7.185248  0.000000  1.958300
  1.851700  0.290400  0.453400  0.186000  0.143900  0.068800  0.212700  /
  41950 'ESST4B' 1  0  3.587  3.587  1  -1  0  1  0  1  -1  0  6.124  0  8.5086  0.08  0  0  /
  41950 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.0097  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41950 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41950 'GENROU' 2  6.814200  0.046300  0.801200  0.088600  7.185248  0.000000  1.958300
  1.851700  0.290400  0.453400  0.186000  0.143900  0.068800  0.212700  /
  41950 'ESST4B' 2  0  3.587  3.587  1  -1  0  1  0  1  -1  0  6.124  0  8.5086  0.08  0  0  /
  41950 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.0097  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41950 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41953 'GENROU' 1  4.167400  0.042100  0.739900  0.086200  6.450864  0.000000  2.229400
  2.070400  0.331300  0.601100  0.283200  0.221300  0.003800  0.268100  /
  41953 'EXAC2' 1  0  1  1  1000  0.033333  9.606  -9.606  1  28.5546  -28.5546  1.3  4  0  0.49  1  0.1  1.6  1  14  3.0189  0.9154  4.0252  0.955  /
  41953 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.6802  1.9185  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41953 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41955 'GENSAL' 1  6.000000  0.146100  0.217200  2.981600  0.000000  1.390600  0.903200
  0.628700  0.551800  0.208300  0.255200  0.588300  /
  41955 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  41955 'HYGOV' 1  0.05  0.32283  4.20981  0.05  0.5  0.167  1  0  0.8277  1.25  0  0.0751  /
  41955 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41955 'GENSAL' 2  6.000000  0.146100  0.217200  2.981600  0.000000  1.390600  0.903200
  0.628700  0.551800  0.208300  0.255200  0.588300  /
  41955 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  41955 'HYGOV' 2  0.05  0.32283  4.20981  0.05  0.5  0.167  1  0  0.8277  1.25  0  0.0751  /
  41955 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41957 'GENROU' 1  9.845200  0.062700  0.743200  0.097100  3.139715  0.000000  1.822000
  1.741700  0.163000  0.301800  0.108000  0.081700  0.106700  0.317300  /
  41957 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.794  0  0  0  1  0  1.2  0  6.8404  0  0.08  /
  41957 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.2213  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41957 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41960 'GENSAL' 1  6.000000  0.186600  0.583900  2.001700  0.000000  0.770800  0.498900
  0.220000  0.178100  0.160100  0.143000  0.585600  /
  41960 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  41960 'HYGOV' 1  0.05  0.779478  6.68881  0.04  0.4  0.167  1  0  1.3924  1.25  0  0.0704  /
  41960 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41960 'GENSAL' 2  6.000000  0.186600  0.583900  2.001700  0.000000  0.770800  0.498900
  0.220000  0.178100  0.160100  0.143000  0.585600  /
  41960 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  41960 'HYGOV' 2  0.05  0.779478  6.68881  0.04  0.4  0.167  1  0  1.3924  1.25  0  0.0704  /
  41960 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41961 'GENSAL' 1  6.000000  0.186600  0.583900  2.001700  0.000000  0.770800  0.498900
  0.220000  0.178100  0.160100  0.143000  0.585600  /
  41961 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  41961 'HYGOV' 1  0.05  0.779478  6.68881  0.04  0.4  0.167  1  0  1.3924  1.25  0  0.0704  /
  41961 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41961 'GENSAL' 2  6.000000  0.186600  0.583900  2.001700  0.000000  0.770800  0.498900
  0.220000  0.178100  0.160100  0.143000  0.585600  /
  41961 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  41961 'HYGOV' 2  0.05  0.779478  6.68881  0.04  0.4  0.167  1  0  1.3924  1.25  0  0.0704  /
  41961 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41964 'GENSAL' 1  6.000000  0.234400  0.433800  2.020400  0.000000  0.853700  0.552900
  0.239100  0.177600  0.169500  0.203100  0.529900  /
  41964 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  41964 'HYGOV' 1  0.07  0.436058  3.86274  0.05  0.5  0.167  1  0  0.754  1.2  0  0.072  /
  41964 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41967 'GENSAL' 1  6.000000  0.165100  0.226300  1.875700  0.000000  1.058700  0.686700
  0.483100  0.349000  0.098300  0.255600  0.554500  /
  41967 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1876  2.3467  0.7504  /
  41967 'HYGOV' 1  0.05  0.357325  2.95677  0.05  0.4  0.167  1  0  0.5668  1.2  1  0.0776  /
  41967 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41968 'GENSAL' 1  6.000000  0.165100  0.226300  1.875700  0.000000  1.058700  0.686700
  0.483100  0.349000  0.098300  0.255600  0.554500  /
  41968 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1876  2.3467  0.7504  /
  41968 'HYGOV' 1  0.05  0.357325  2.95677  0.05  0.4  0.167  1  0  0.5668  1.2  1  0.0776  /
  41968 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41968 'GENSAL' 2  6.000000  0.430700  0.060500  2.978800  0.000000  0.979700  0.635200
  0.468800  0.368600  0.075100  0.229100  0.560100  /
  41968 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  41968 'HYGOV' 2  0.05  0.199557  2.628  0.2  0.33  0.167  1  0  0.5006  1.2  0  0.0702  /
  41968 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41969 'GENSAL' 1  6.000000  0.430700  0.060500  2.978800  0.000000  0.979700  0.635200
  0.468800  0.368600  0.075100  0.229100  0.560100  /
  41969 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  41969 'HYGOV' 1  0.05  0.199557  2.628  0.2  0.33  0.167  1  0  0.5006  1.2  0  0.0702  /
  41969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41969 'GENSAL' 2  6.000000  0.430700  0.060500  2.978800  0.000000  0.979700  0.635200
  0.468800  0.368600  0.075100  0.229100  0.560100  /
  41969 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  41969 'HYGOV' 2  0.05  0.199557  2.628  0.2  0.33  0.167  1  0  0.5006  1.2  0  0.0702  /
  41969 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41972 'GENROU' 1  8.530800  0.042300  0.929800  0.058300  1.622941  0.000000  1.328400
  1.276000  0.265700  0.315500  0.192300  0.143500  0.144400  0.523800  /
  41972 'IEEET1' 1  0  400  0.2  1  -1  0  0.7114  0.08  1  0  2.9171  0.1717  3.8895  0.4408  /
  41972 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  0.7672  0  0.4455  0.2981  0  5.3405  0.1019  0  0.5  0.3768  0  0  0  0  /
  41972 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41973 'GENROU' 1  8.530800  0.042300  0.929800  0.058300  1.622941  0.000000  1.328400
  1.276000  0.265700  0.315500  0.192300  0.143500  0.144400  0.523800  /
  41973 'IEEET1' 1  0  400  0.2  1  -1  0  0.7114  0.08  1  0  2.9171  0.1717  3.8895  0.4408  /
  41973 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  0.7672  0  0.4455  0.2981  0  5.3405  0.1019  0  0.5  0.3768  0  0  0  0  /
  41973 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41975 'GENROU' 1  8.530800  0.042300  0.929800  0.058300  1.622941  0.000000  1.328400
  1.276000  0.265700  0.315500  0.192300  0.143500  0.144400  0.523800  /
  41975 'IEEET1' 1  0  400  0.2  1  -1  0  0.7114  0.08  1  0  2.9171  0.1717  3.8895  0.4408  /
  41975 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  0.7672  0  0.4455  0.2981  0  5.3405  0.1019  0  0.5  0.3768  0  0  0  0  /
  41975 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41975 'GENROU' 2  8.530800  0.042300  0.929800  0.058300  1.622941  0.000000  1.328400
  1.276000  0.265700  0.315500  0.192300  0.143500  0.144400  0.523800  /
  41975 'IEEET1' 2  0  400  0.2  1  -1  0  0.7114  0.08  1  0  2.9171  0.1717  3.8895  0.4408  /
  41975 'IEEEG1' 2 0 0  20  0.2  0  0.2  0.1  -0.1  0.7672  0  0.4455  0.2981  0  5.3405  0.1019  0  0.5  0.3768  0  0  0  0  /
  41975 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41976 'GENROU' 1  8.530800  0.042300  0.929800  0.058300  1.622941  0.000000  1.328400
  1.276000  0.265700  0.315500  0.192300  0.143500  0.144400  0.523800  /
  41976 'IEEET1' 1  0  400  0.2  1  -1  0  0.7114  0.08  1  0  2.9171  0.1717  3.8895  0.4408  /
  41976 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  0.7672  0  0.4455  0.2981  0  5.3405  0.1019  0  0.5  0.3768  0  0  0  0  /
  41976 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41980 'GENSAL' 1  6.000000  0.041600  0.435000  3.604200  0.000000  1.272800  0.826400
  0.325600  0.275000  0.084200  0.080300  0.505300  /
  41980 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  41980 'HYGOV' 1  0.05  0.190478  3.02721  0.4  0.5  0.167  1  0  0.5811  1.25  0  0.079  /
  41980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41981 'GENSAL' 1  6.000000  0.041600  0.435000  3.604200  0.000000  1.272800  0.826400
  0.325600  0.275000  0.084200  0.080300  0.505300  /
  41981 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  41981 'HYGOV' 1  0.05  0.190478  3.02721  0.4  0.5  0.167  1  0  0.5811  1.25  0  0.079  /
  41981 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41985 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  41985 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  41988 'GENROU' 1  5.571400  0.068300  0.613300  0.094100  9.052192  0.000000  1.341500
  1.354000  0.198100  0.469400  0.116000  0.088000  0.071600  0.200900  /
  41988 'ESST4B' 1  0  3.5202  3.5202  1  -1  0  1  0  1  -1  0  6.522  0  7.9659  0.08  0  0  /
  41988 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.863  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41988 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41989 'GENROU' 1  5.571400  0.068300  0.613300  0.094100  9.052192  0.000000  1.341500
  1.354000  0.198100  0.469400  0.116000  0.088000  0.071600  0.200900  /
  41989 'ESST4B' 1  0  3.5202  3.5202  1  -1  0  1  0  1  -1  0  6.522  0  7.9659  0.08  0  0  /
  41989 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.863  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41989 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41989 'GENROU' 2  5.571400  0.068300  0.613300  0.094100  9.052192  0.000000  1.341500
  1.354000  0.198100  0.469400  0.116000  0.088000  0.071600  0.200900  /
  41989 'ESST4B' 2  0  3.5202  3.5202  1  -1  0  1  0  1  -1  0  6.522  0  7.9659  0.08  0  0  /
  41989 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.863  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41989 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41990 'GENROU' 1  5.571400  0.068300  0.613300  0.094100  9.052192  0.000000  1.341500
  1.354000  0.198100  0.469400  0.116000  0.088000  0.071600  0.200900  /
  41990 'ESST4B' 1  0  3.5202  3.5202  1  -1  0  1  0  1  -1  0  6.522  0  7.9659  0.08  0  0  /
  41990 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.863  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41990 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41990 'GENROU' 2  5.571400  0.068300  0.613300  0.094100  9.052192  0.000000  1.341500
  1.354000  0.198100  0.469400  0.116000  0.088000  0.071600  0.200900  /
  41990 'ESST4B' 2  0  3.5202  3.5202  1  -1  0  1  0  1  -1  0  6.522  0  7.9659  0.08  0  0  /
  41990 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.863  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41990 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41991 'GENROU' 1  8.137100  0.060800  1.455700  0.087200  3.342950  0.000000  1.555700
  1.526800  0.197400  0.219300  0.146600  0.112500  0.197400  0.546600  /
  41991 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.6846  0  0  0  1  0  1.2  0  5.5578  0  0.08  /
  41991 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  13.8181  2  0  1  1  0.15  0.1749  1.4785  0.1205  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41991 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41991 'GENROU' 2  8.137100  0.060800  1.455700  0.087200  3.342950  0.000000  1.555700
  1.526800  0.197400  0.219300  0.146600  0.112500  0.197400  0.546600  /
  41991 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6846  0  0  0  1  0  1.2  0  5.5578  0  0.08  /
  41991 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  13.8181  2  0  1  1  0.15  0.1749  1.4785  0.1205  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41991 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41991 'GENROU' 3  8.137100  0.060800  1.455700  0.087200  3.342950  0.000000  1.555700
  1.526800  0.197400  0.219300  0.146600  0.112500  0.197400  0.546600  /
  41991 'EXPIC1' 3  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.6846  0  0  0  1  0  1.2  0  5.5578  0  0.08  /
  41991 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  13.8181  2  0  1  1  0.15  0.1749  1.4785  0.1205  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41991 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41991 'GENROU' 4  8.137100  0.060800  1.455700  0.087200  3.342950  0.000000  1.555700
  1.526800  0.197400  0.219300  0.146600  0.112500  0.197400  0.546600  /
  41991 'EXPIC1' 4  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.6846  0  0  0  1  0  1.2  0  5.5578  0  0.08  /
  41991 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  13.8181  2  0  1  1  0.15  0.1749  1.4785  0.1205  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41991 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41991 'GENROU' 5  8.137100  0.060800  1.455700  0.087200  3.342950  0.000000  1.555700
  1.526800  0.197400  0.219300  0.146600  0.112500  0.197400  0.546600  /
  41991 'EXPIC1' 5  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6846  0  0  0  1  0  1.2  0  5.5578  0  0.08  /
  41991 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  13.8181  2  0  1  1  0.15  0.1749  1.4785  0.1205  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41991 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41994 'GENROU' 1  4.403800  0.042000  0.928500  0.088200  2.184236  0.000000  1.704900
  1.647200  0.187600  0.381300  0.127300  0.097100  0.159800  0.439500  /
  41994 'ESST4B' 1  0  3.6713  3.6713  1  -1  0  1  0  1  -1  0  6.9967  0  8.2189  0.08  0  0  /
  41994 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5987  0.3336  0  1  1  0.15  0.1283  1.0434  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  41994 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41998 'GENSAL' 1  6.000000  0.556200  0.118700  1.221200  0.000000  1.009000  0.654300
  0.376200  0.289300  0.170200  0.132600  0.572200  /
  41998 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8526  0.0873  3.8035  0.4  /
  41998 'HYGOV' 1  0.05  0.873373  4.64962  0.4  0.4  0.167  1  0  0.9228  1.2  1  0.0767  /
  41998 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  41998 'GENSAL' 2  6.000000  0.556200  0.118700  1.221200  0.000000  1.009000  0.654300
  0.376200  0.289300  0.170200  0.132600  0.572200  /
  41998 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8526  0.0873  3.8035  0.4  /
  41998 'HYGOV' 2  0.05  0.873373  4.64962  0.4  0.4  0.167  1  0  0.9228  1.2  1  0.0767  /
  41998 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42001 'GENSAL' 1  6.000000  0.125500  0.133500  1.375800  0.000000  1.266700  0.822400
  0.336900  0.234300  0.086600  0.244500  0.823700  /
  42001 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.05  1  0  2.4299  0.1337  3.2399  0.4011  /
  42001 'HYGOV' 1  0.05  1.17872  6.9363  0.05  0.33  0.167  1  0  1.4531  1.2  0.5  0.0748  /
  42001 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42002 'GENSAL' 1  6.000000  0.125500  0.133500  1.375800  0.000000  1.266700  0.822400
  0.336900  0.234300  0.086600  0.244500  0.823700  /
  42002 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.05  1  0  2.4299  0.1337  3.2399  0.4011  /
  42002 'HYGOV' 1  0.05  1.17872  6.9363  0.05  0.33  0.167  1  0  1.4531  1.2  0.5  0.0748  /
  42002 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42006 'GENSAL' 1  6.000000  0.529000  0.565400  1.423000  0.000000  1.450000  0.942000
  0.499200  0.395800  0.216600  0.286100  0.674900  /
  42006 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42006 'HYGOV' 1  0.07  0.305711  1.93164  0.05  0.5  0.167  1  0  0.3632  1.2  0  0.0716  /
  42006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42006 'GENSAL' 2  6.000000  0.529000  0.565400  1.423000  0.000000  1.450000  0.942000
  0.499200  0.395800  0.216600  0.286100  0.674900  /
  42006 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42006 'HYGOV' 2  0.07  0.305711  1.93164  0.05  0.5  0.167  1  0  0.3632  1.2  0  0.0716  /
  42006 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42007 'GENROU' 1  4.216100  0.066700  0.802700  0.058800  5.404381  0.000000  1.800300
  1.724200  0.234400  0.508300  0.131600  0.100500  0.147500  0.599200  /
  42007 'ESST4B' 1  0  3.36  3.36  1  -1  0.01  1  0  1  -1  0  5.4718  0  8.5357  0.08  0  0  /
  42007 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6607  1.7314  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42007 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42007 'GENROU' 2  4.216100  0.066700  0.802700  0.058800  5.404381  0.000000  1.800300
  1.724200  0.234400  0.508300  0.131600  0.100500  0.147500  0.599200  /
  42007 'ESST4B' 2  0  3.36  3.36  1  -1  0  1  0  1  -1  0  5.4718  0  8.5357  0.08  0  0  /
  42007 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.6607  1.7314  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42007 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42007 'GENROU' 3  4.216100  0.066700  0.802700  0.058800  5.404381  0.000000  1.800300
  1.724200  0.234400  0.508300  0.131600  0.100500  0.147500  0.599200  /
  42007 'ESST4B' 3  0  3.36  3.36  1  -1  0.01  1  0  1  -1  0  5.4718  0  8.5357  0.08  0  0  /
  42007 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.6607  1.7314  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42007 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42007 'GENROU' 4  4.216100  0.066700  0.802700  0.058800  5.404381  0.000000  1.800300
  1.724200  0.234400  0.508300  0.131600  0.100500  0.147500  0.599200  /
  42007 'ESST4B' 4  0  3.36  3.36  1  -1  0  1  0  1  -1  0  5.4718  0  8.5357  0.08  0  0  /
  42007 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  7.6607  1.7314  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42007 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42008 'GENROU' 1  8.420100  0.066300  1.456900  0.095700  5.134747  0.000000  1.470600
  1.458100  0.180800  0.200800  0.144600  0.110800  0.155100  0.591300  /
  42008 'ESST4B' 1  0  3.4465  3.4465  1  -1  0  1  0  1  -1  0  6.5117  0  7.9985  0.08  0  0  /
  42008 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9206  0  1  1  0.15  0.1085  1.5  0.1509  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42008 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42011 'GENROU' 1  6.813900  0.066400  1.204400  0.050000  6.460374  0.000000  2.001000
  1.886100  0.296200  0.653000  0.176700  0.136400  0.072700  0.214300  /
  42011 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  22.1177  -22.117701  1.3  4  0  0.49  1  0.1  1.6  1  14  3.0269  0.9415  4.0359  0.982  /
  42011 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1407  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42011 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42011 'GENROU' 2  6.813900  0.066400  1.204400  0.050000  6.460374  0.000000  2.001000
  1.886100  0.296200  0.653000  0.176700  0.136400  0.072700  0.214300  /
  42011 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  22.1177  -22.117701  1.3  4  0  0.49  1  0.1  1.6  1  14  3.0269  0.9415  4.0359  0.982  /
  42011 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1407  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42011 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42013 'GENSAL' 1  6.000000  0.354800  0.390200  3.085800  0.000000  0.779300  0.504400
  0.357300  0.235700  0.113400  0.119000  0.487400  /
  42013 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5518  0.0876  3.4024  0.4013  /
  42013 'HYGOV' 1  0.04  0.212245  2.89057  0.4  0.33  0.07  1  0  0.5534  1.25  1  0.0745  /
  42013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42018 'GENROU' 1  4.040900  0.038000  1.073900  0.048400  3.559051  0.000000  2.000000
  1.902000  0.302800  0.377700  0.218400  0.163700  0.072900  0.380800  /
  42018 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  4.2668  0.1837  5.6891  0.4542  /
  42018 'IEEEG1' 1 0 0  20  0  0  0.3  0.467  -0.467  1.2192  0  0.4924  0.266  0  10  0.4  0  0.5  0.3  0  0  0  0  /
  42018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42023 'GENSAL' 1  6.000000  0.533700  0.116200  3.434200  0.000000  0.914400  0.592500
  0.303000  0.276800  0.240500  0.277300  0.637900  /
  42023 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42023 'HYGOV' 1  0.05  0.225388  3.40445  0.4  0.4  0.167  1  0  0.6584  1.2  1  0.0765  /
  42023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42024 'GENSAL' 1  6.000000  0.533700  0.116200  3.434200  0.000000  0.914400  0.592500
  0.303000  0.276800  0.240500  0.277300  0.637900  /
  42024 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  42024 'HYGOV' 1  0.05  0.225388  3.40445  0.4  0.4  0.167  1  0  0.6584  1.2  1  0.0765  /
  42024 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42029 'GENSAL' 1  6.000000  0.118700  0.481600  3.223900  0.000000  0.725500  0.469300
  0.218700  0.143900  0.082100  0.156400  0.484800  /
  42029 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42029 'HYGOV' 1  0.07  0.345347  4.84642  0.05  0.33  0.07  1  0  0.966  1.2  1  0.0768  /
  42029 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42031 'GENSAL' 1  6.000000  0.257900  0.269200  3.207000  0.000000  0.553300  0.357000
  0.207700  0.148400  0.143300  0.144600  0.317100  /
  42031 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6917  0.0825  3.5889  0.3782  /
  42031 'HYGOV' 1  0.05  0.334572  4.67661  0.4  0.5  0.2  1  0  0.9287  1.2  1  0.0731  /
  42031 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42031 'GENSAL' 2  6.000000  0.257900  0.269200  3.207000  0.000000  0.553300  0.357000
  0.207700  0.148400  0.143300  0.144600  0.317100  /
  42031 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6917  0.0825  3.5889  0.3782  /
  42031 'HYGOV' 2  0.05  0.334572  4.67661  0.4  0.5  0.2  1  0  0.9287  1.2  1  0.0731  /
  42031 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42031 'GENSAL' 3  6.000000  0.257900  0.269200  3.207000  0.000000  0.553300  0.357000
  0.207700  0.148400  0.143300  0.144600  0.317100  /
  42031 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6917  0.0825  3.5889  0.3782  /
  42031 'HYGOV' 3  0.05  0.334572  4.67661  0.4  0.5  0.2  1  0  0.9287  1.2  1  0.0731  /
  42031 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42031 'GENSAL' 4  6.000000  0.257900  0.269200  3.207000  0.000000  0.553300  0.357000
  0.207700  0.148400  0.143300  0.144600  0.317100  /
  42031 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6917  0.0825  3.5889  0.3782  /
  42031 'HYGOV' 4  0.05  0.334572  4.67661  0.4  0.5  0.2  1  0  0.9287  1.2  1  0.0731  /
  42031 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42034 'GENROU' 1  4.640900  0.065500  0.922100  0.090600  5.432994  0.000000  1.408800
  1.408300  0.231400  0.497200  0.117200  0.089000  0.100300  0.595700  /
  42034 'ESST4B' 1  0  3.8467  3.8467  1  -1  0  1  0  1  -1  0  6.6323  0  8.788  0.08  0  0  /
  42034 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.4761  1.0929  0  1  1  0.15  0.4416  1.7568  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42034 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42037 'GENSAL' 1  6.000000  0.445000  0.267600  3.484700  0.000000  1.203700  0.781300
  0.391100  0.385900  0.103200  0.182100  0.663200  /
  42037 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  42037 'HYGOV' 1  0.05  0.235305  3.60164  0.05  0.4  0.167  1  0  0.6993  1.2  0.5  0.0745  /
  42037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42037 'GENSAL' 2  6.000000  0.445000  0.267600  3.484700  0.000000  1.203700  0.781300
  0.391100  0.385900  0.103200  0.182100  0.663200  /
  42037 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42037 'HYGOV' 2  0.05  0.235305  3.60164  0.05  0.4  0.167  1  0  0.6993  1.2  0.5  0.0745  /
  42037 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42039 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  42039 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  42047 'GENROU' 1  6.579100  0.068600  1.039900  0.072600  5.000000  0.000000  2.000000
  1.885300  0.175100  0.492400  0.145700  0.111700  0.011600  0.342800  /
  42047 'ESST4B' 1  0  3.6989  3.6989  1  -1  0  1  0  1  -1  0  6.6682  0  7.4177  0.08  0  0  /
  42047 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5061  0  1  1  0.15  0.1284  2.046  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42048 'GENROU' 1  6.579100  0.068600  1.039900  0.072600  5.000000  0.000000  2.000000
  1.885300  0.175100  0.492400  0.145700  0.111700  0.011600  0.342800  /
  42048 'ESST4B' 1  0  3.6989  3.6989  1  -1  0  1  0  1  -1  0  6.6682  0  7.4177  0.08  0  0  /
  42048 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5061  0  1  1  0.15  0.1284  2.046  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42051 'GENSAL' 1  6.000000  0.045600  0.594100  1.827500  0.000000  1.444200  0.938200
  0.697400  0.600700  0.122700  0.256300  0.849600  /
  42051 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5434  0.0896  3.3912  0.4105  /
  42051 'HYGOV' 1  0.05  0.276136  2.23653  0.4  0.5  0.167  1  0  0.4229  1.2  0  0.0789  /
  42051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42054 'GENSAL' 1  6.000000  0.305400  0.310900  3.153400  0.000000  1.450400  0.942200
  0.553800  0.436100  0.177000  0.113300  0.396500  /
  42054 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42054 'HYGOV' 1  0.05  0.457651  6.21278  0.05  0.33  0.07  1  0  1.2781  1.2  0  0.0734  /
  42054 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42054 'GENSAL' 2  6.000000  0.305400  0.310900  3.153400  0.000000  1.450400  0.942200
  0.553800  0.436100  0.177000  0.113300  0.396500  /
  42054 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  42054 'HYGOV' 2  0.05  0.457651  6.21278  0.05  0.33  0.07  1  0  1.2781  1.2  0  0.0734  /
  42054 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42061 'GENROU' 1  9.459700  0.045000  1.148800  0.059400  4.382363  0.000000  2.064100
  1.937000  0.286100  0.378000  0.234600  0.182600  0.107500  0.391000  /
  42061 'ESST4B' 1  0  3.2679  3.2679  1  -1  0  1  0  1  -1  0  5.9969  0  7.7241  0.08  0  0  /
  42061 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.978  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42061 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42062 'GENROU' 1  9.459700  0.045000  1.148800  0.059400  4.382363  0.000000  2.064100
  1.937000  0.286100  0.378000  0.234600  0.182600  0.107500  0.391000  /
  42062 'ESST4B' 1  0  3.2679  3.2679  1  -1  0  1  0  1  -1  0  5.9969  0  7.7241  0.08  0  0  /
  42062 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.978  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42063 'GENROU' 1  9.459700  0.045000  1.148800  0.059400  4.382363  0.000000  2.064100
  1.937000  0.286100  0.378000  0.234600  0.182600  0.107500  0.391000  /
  42063 'ESST4B' 1  0  3.2679  3.2679  1  -1  0  1  0  1  -1  0  5.9969  0  7.7241  0.08  0  0  /
  42063 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.978  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42063 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42064 'GENROU' 1  9.459700  0.045000  1.148800  0.059400  4.382363  0.000000  2.064100
  1.937000  0.286100  0.378000  0.234600  0.182600  0.107500  0.391000  /
  42064 'ESST4B' 1  0  3.2679  3.2679  1  -1  0  1  0  1  -1  0  5.9969  0  7.7241  0.08  0  0  /
  42064 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.978  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42064 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42069 'GENSAL' 1  6.000000  0.251300  0.577000  3.017200  0.000000  0.782900  0.506800
  0.373200  0.223500  0.110300  0.172100  0.611100  /
  42069 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8793  0.0877  3.8391  0.402  /
  42069 'HYGOV' 1  0.07  0.336223  4.42969  0.05  0.5  0.07  1  0  0.875  1.25  0.2  0.0782  /
  42069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42070 'GENSAL' 1  6.000000  0.251300  0.577000  3.017200  0.000000  0.782900  0.506800
  0.373200  0.223500  0.110300  0.172100  0.611100  /
  42070 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8793  0.0877  3.8391  0.402  /
  42070 'HYGOV' 1  0.07  0.336223  4.42969  0.05  0.5  0.07  1  0  0.875  1.25  0.2  0.0782  /
  42070 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42073 'GENSAL' 1  6.000000  0.416400  0.201700  2.469000  0.000000  0.944000  0.611900
  0.220700  0.173000  0.130700  0.213800  0.772900  /
  42073 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0422  1  0  2.3893  0.1436  3.1857  0.4307  /
  42073 'HYGOV' 1  0.05  0.75103  7.86009  0.05  0.4  0.07  1  0  1.6882  1.25  0  0.0775  /
  42073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42074 'GENSAL' 1  6.000000  0.416400  0.201700  2.469000  0.000000  0.944000  0.611900
  0.220700  0.173000  0.130700  0.213800  0.772900  /
  42074 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0422  1  0  2.3893  0.1436  3.1857  0.4307  /
  42074 'HYGOV' 1  0.05  0.75103  7.86009  0.05  0.4  0.07  1  0  1.6882  1.25  0  0.0775  /
  42074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42079 'GENSAL' 1  6.000000  0.137300  0.199600  3.742200  0.000000  0.682500  0.441300
  0.269600  0.259800  0.189400  0.292300  0.626800  /
  42079 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42079 'HYGOV' 1  0.05  0.470527  7.4915  0.4  0.4  0.167  1  0  1.5927  1.2  0.2  0.0742  /
  42079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42080 'GENSAL' 1  6.000000  0.137300  0.199600  3.742200  0.000000  0.682500  0.441300
  0.269600  0.259800  0.189400  0.292300  0.626800  /
  42080 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42080 'HYGOV' 1  0.05  0.470527  7.4915  0.4  0.4  0.167  1  0  1.5927  1.2  0.2  0.0742  /
  42080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42086 'GENSAL' 1  6.000000  0.071000  0.095900  2.367500  0.000000  1.355500  0.880300
  0.468100  0.295300  0.214100  0.113600  0.453600  /
  42086 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.76  0.1713  2.3467  0.6853  /
  42086 'HYGOV' 1  0.05  0.649153  6.59407  0.05  0.4  0.167  1  0  1.3694  1.2  0.5  0.0721  /
  42086 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42086 'GENSAL' 2  6.000000  0.071000  0.095900  2.367500  0.000000  1.355500  0.880300
  0.468100  0.295300  0.214100  0.113600  0.453600  /
  42086 'ESDC2A' 2  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.76  0.1713  2.3467  0.6853  /
  42086 'HYGOV' 2  0.05  0.649153  6.59407  0.05  0.4  0.167  1  0  1.3694  1.2  0.5  0.0721  /
  42086 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42087 'GENSAL' 1  6.000000  0.071000  0.095900  2.367500  0.000000  1.355500  0.880300
  0.468100  0.295300  0.214100  0.113600  0.453600  /
  42087 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.76  0.1713  2.3467  0.6853  /
  42087 'HYGOV' 1  0.05  0.649153  6.59407  0.05  0.4  0.167  1  0  1.3694  1.2  0.5  0.0721  /
  42087 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42087 'GENSAL' 2  6.000000  0.071000  0.095900  2.367500  0.000000  1.355500  0.880300
  0.468100  0.295300  0.214100  0.113600  0.453600  /
  42087 'ESDC2A' 2  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.76  0.1713  2.3467  0.6853  /
  42087 'HYGOV' 2  0.05  0.649153  6.59407  0.05  0.4  0.167  1  0  1.3694  1.2  0.5  0.0721  /
  42087 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42088 'GENSAL' 1  6.000000  0.071000  0.095900  2.367500  0.000000  1.355500  0.880300
  0.468100  0.295300  0.214100  0.113600  0.453600  /
  42088 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.76  0.1713  2.3467  0.6853  /
  42088 'HYGOV' 1  0.05  0.649153  6.59407  0.05  0.4  0.167  1  0  1.3694  1.2  0.5  0.0721  /
  42088 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42091 'GENROU' 1  8.094500  0.045900  0.989700  0.050100  1.708415  0.000000  1.689200
  1.634500  0.342000  0.464400  0.176600  0.136400  0.119400  0.580600  /
  42091 'ESST4B' 1  0  3.0295  3.0295  1  -1  0.01  1  0  1  -1  0  5.955  0  6.9176  0.08  0  0  /
  42091 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.1918  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42091 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42091 'GENROU' 2  8.094500  0.045900  0.989700  0.050100  1.708415  0.000000  1.689200
  1.634500  0.342000  0.464400  0.176600  0.136400  0.119400  0.580600  /
  42091 'ESST4B' 2  0  3.0295  3.0295  1  -1  0  1  0  1  -1  0  5.955  0  6.9176  0.08  0  0  /
  42091 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.1918  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42091 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42092 'GENROU' 1  8.094500  0.045900  0.989700  0.050100  1.708415  0.000000  1.689200
  1.634500  0.342000  0.464400  0.176600  0.136400  0.119400  0.580600  /
  42092 'ESST4B' 1  0  3.0295  3.0295  1  -1  0  1  0  1  -1  0  5.955  0  6.9176  0.08  0  0  /
  42092 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.1918  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42092 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42097 'GENROU' 1  7.944700  0.046500  0.623200  0.077300  1.637331  0.000000  2.265300
  2.149300  0.274800  0.499400  0.198800  0.148500  0.089400  0.413800  /
  42097 'EXAC1' 1  0  0  0  400  0.02  9.8172  -9.8172  0.4274  0.035  1  0.2307  0.5  1  2.179  0.0413  2.9054  0.2063  /
  42097 'IEEEG1' 1 0 0  19.4487  0.1452  0  0.3  0.1582  -0.1582  0.7688  0  0.1017  0.2814  0  4.4862  0.291  0  0.5  0.3274  0  0  0  0  /
  42097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42098 'GENROU' 1  7.944700  0.046500  0.623200  0.077300  1.637331  0.000000  2.265300
  2.149300  0.274800  0.499400  0.198800  0.148500  0.089400  0.413800  /
  42098 'EXAC1' 1  0  0  0  400  0.033333  9.8172  -9.8172  0.4274  0.035  1  0.2307  0.5  1  2.179  0.0413  2.9054  0.2063  /
  42098 'IEEEG1' 1 0 0  19.4487  0.1452  0  0.3  0.1582  -0.1582  0.7688  0  0.1017  0.2814  0  4.4862  0.291  0  0.5  0.3274  0  0  0  0  /
  42098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42099 'GENROU' 1  5.474800  0.055100  1.065700  0.068000  2.580277  0.000000  1.550400
  1.482900  0.251900  0.310400  0.182700  0.136000  0.030200  0.295400  /
  42099 'IEEET1' 1  0.06  400  0.033333  1  -1  0  0.9049  0.0957  1  0  4.4536  0.0404  5.9381  0.2933  /
  42099 'IEEEG1' 1 0 0  20  0  0  0.1  0.3307  -0.3307  0.9438  0  0.1772  0.2564  0  5.3528  0.1198  0  0  0  0  0  0  0  /
  42099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42099 'GENROU' 2  5.474800  0.055100  1.065700  0.068000  2.580277  0.000000  1.550400
  1.482900  0.251900  0.310400  0.182700  0.136000  0.030200  0.295400  /
  42099 'IEEET1' 2  0.06  400  0.0318  1  -1  0  0.9049  0.0957  1  0  4.4536  0.0404  5.9381  0.2933  /
  42099 'IEEEG1' 2 0 0  20  0  0  0.1  0.3307  -0.3307  0.9438  0  0.1772  0.2564  0  5.3528  0.1198  0  0  0  0  0  0  0  /
  42099 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42100 'GENROU' 1  5.474800  0.055100  1.065700  0.068000  2.580277  0.000000  1.550400
  1.482900  0.251900  0.310400  0.182700  0.136000  0.030200  0.295400  /
  42100 'IEEET1' 1  0.06  400  0.033333  1  -1  0  0.9049  0.0957  1  0  4.4536  0.0404  5.9381  0.2933  /
  42100 'IEEEG1' 1 0 0  20  0  0  0.1  0.3307  -0.3307  0.9438  0  0.1772  0.2564  0  5.3528  0.1198  0  0  0  0  0  0  0  /
  42100 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42101 'GENROU' 1  5.474800  0.055100  1.065700  0.068000  2.580277  0.000000  1.550400
  1.482900  0.251900  0.310400  0.182700  0.136000  0.030200  0.295400  /
  42101 'IEEET1' 1  0.06  400  0.0318  1  -1  0  0.9049  0.0957  1  0  4.4536  0.0404  5.9381  0.2933  /
  42101 'IEEEG1' 1 0 0  20  0  0  0.1  0.3307  -0.3307  0.9438  0  0.1772  0.2564  0  5.3528  0.1198  0  0  0  0  0  0  0  /
  42101 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42101 'GENROU' 2  8.951000  0.058300  1.116900  0.040600  5.520200  0.000000  1.939100
  1.845200  0.273800  0.453900  0.198100  0.148000  0.195100  0.625000  /
  42101 'IEEET1' 2  0  400  0.2  1  -1  0  0.8401  0.0944  1  0  4.3386  0.1231  5.7848  0.3862  /
  42101 'IEEEG1' 2 0 0  17.1044  0  0  0.1  2  -2  0.8503  0  0.4011  0.2887  0  8.6923  0  0  0.5  0.3676  0  0  0  0  /
  42101 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42102 'GENROU' 1  8.951000  0.058300  1.116900  0.040600  5.520200  0.000000  1.939100
  1.845200  0.273800  0.453900  0.198100  0.148000  0.195100  0.625000  /
  42102 'IEEET1' 1  0  400  0.2  1  -1  0  0.8401  0.0944  1  0  4.3386  0.1231  5.7848  0.3862  /
  42102 'IEEEG1' 1 0 0  17.1044  0  0  0.1  2  -2  0.8503  0  0.4011  0.2887  0  8.6923  0  0  0.5  0.3676  0  0  0  0  /
  42102 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42102 'GENROU' 2  8.951000  0.058300  1.116900  0.040600  5.520200  0.000000  1.939100
  1.845200  0.273800  0.453900  0.198100  0.148000  0.195100  0.625000  /
  42102 'IEEET1' 2  0  400  0.2  1  -1  0  0.8401  0.0944  1  0  4.3386  0.1231  5.7848  0.3862  /
  42102 'IEEEG1' 2 0 0  17.1044  0  0  0.1  2  -2  0.8503  0  0.4011  0.2887  0  8.6923  0  0  0.5  0.3676  0  0  0  0  /
  42102 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42106 'GENSAL' 1  6.000000  0.207100  0.101700  3.810200  0.000000  1.014600  0.657900
  0.363200  0.294300  0.187400  0.159500  0.638500  /
  42106 'ESDC2A' 1  0.016667  9.3  0.033333  0.11  0.75  0.4  -0.4  1  1  0  1  0  1.76  0.1892  2.3467  0.7568  /
  42106 'HYGOV' 1  0.07  0.27198  4.52199  0.05  0.5  0.07  1  0  0.895  1.25  0.5  0.0778  /
  42106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42106 'GENSAL' 2  6.000000  0.207100  0.101700  3.810200  0.000000  1.014600  0.657900
  0.363200  0.294300  0.187400  0.159500  0.638500  /
  42106 'ESDC2A' 2  0.016667  9.3  0.033333  0.11  0.75  0.4  -0.4  1  1  0  1  0  1.76  0.1892  2.3467  0.7568  /
  42106 'HYGOV' 2  0.07  0.27198  4.52199  0.05  0.5  0.07  1  0  0.895  1.25  0.5  0.0778  /
  42106 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42109 'GENSAL' 1  6.000000  0.262500  0.305400  1.725500  0.000000  1.240200  0.805100
  0.434900  0.297200  0.230600  0.084000  0.407300  /
  42109 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0492  1  0  2.3678  0.1201  3.157  0.3604  /
  42109 'HYGOV' 1  0.05  0.217748  1.67096  0.05  0.5  0.07  1  0  0.3127  1.25  1  0.0792  /
  42109 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42109 'GENSAL' 2  6.000000  0.262500  0.305400  1.725500  0.000000  1.240200  0.805100
  0.434900  0.297200  0.230600  0.084000  0.407300  /
  42109 'ESDC1A' 2  0.06  40  0.01  0  0  1  -1  0  0.9  0.0492  1  0  2.3678  0.1201  3.157  0.3604  /
  42109 'HYGOV' 2  0.05  0.217748  1.67096  0.05  0.5  0.07  1  0  0.3127  1.25  1  0.0792  /
  42109 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42112 'GENROU' 1  7.014700  0.063300  0.580500  0.066500  7.182530  0.000000  1.956700
  1.850300  0.214900  0.293100  0.184900  0.143000  0.087400  0.277600  /
  42112 'EXAC2' 1  0.033333  1  1  1000  0.033333  11.8424  -11.8424  1  24.5917  -24.5917  0.55  4  0  0.0278  1  0  0  1  10  3.439  0.0061  4.5854  0.0165  /
  42112 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.978  0  1  1  0.15  0.468  1.5  0.1364  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42112 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42112 'GENROU' 2  7.014700  0.063300  0.580500  0.066500  7.182530  0.000000  1.956700
  1.850300  0.214900  0.293100  0.184900  0.143000  0.087400  0.277600  /
  42112 'EXAC2' 2  0.033333  1  1  1000  0.033333  11.8424  -11.8424  1  24.5917  -24.5917  0.55  4  0  0.0278  1  0  0  1  10  3.439  0.0061  4.5854  0.0165  /
  42112 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.978  0  1  1  0.15  0.468  1.5  0.1364  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42112 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42112 'GENROU' 3  7.014700  0.063300  0.580500  0.066500  7.182530  0.000000  1.956700
  1.850300  0.214900  0.293100  0.184900  0.143000  0.087400  0.277600  /
  42112 'EXAC2' 3  0.025  1  1  1000  0.02  11.8424  -11.8424  1  24.5917  -24.5917  0.55  4  0  0.0278  1  0  0  1  10  3.439  0.0061  4.5854  0.0165  /
  42112 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.978  0  1  1  0.15  0.468  1.5  0.1364  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42112 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42112 'GENROU' 4  4.892000  0.047700  0.950000  0.094600  1.442030  0.000000  1.332500
  1.346700  0.169400  0.251000  0.142900  0.109500  0.074400  0.388100  /
  42112 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7384  0  0  0  1  0  1.2  0  6.5585  0  0.08  /
  42112 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42112 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42114 'WT3G1' 1  37  0.8  30  0  0.1  2.2  /
  42114 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  42114 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  42114 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  42118 'GENSAL' 1  6.000000  0.174900  0.344800  2.612100  0.000000  1.350400  0.877000
  0.509300  0.424300  0.098900  0.284200  0.615300  /
  42118 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  42118 'HYGOV' 1  0.05  0.561099  6.30458  0.05  0.33  0.07  1  0  1.2999  1.2  1  0.0709  /
  42118 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42118 'GENSAL' 2  6.000000  0.174900  0.344800  2.612100  0.000000  1.350400  0.877000
  0.509300  0.424300  0.098900  0.284200  0.615300  /
  42118 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42118 'HYGOV' 2  0.05  0.561099  6.30458  0.05  0.33  0.07  1  0  1.2999  1.2  1  0.0709  /
  42118 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42118 'GENSAL' 3  6.000000  0.514700  0.501500  3.270800  0.000000  1.450000  0.942000
  0.426000  0.271900  0.191800  0.287700  0.682300  /
  42118 'ESDC1A' 3  0.06  40  0.033333  0  0  1  -1  0  0.9  0.0161  1  0  2.3119  0.1465  3.0826  0.4396  /
  42118 'HYGOV' 3  0.05  0.560734  7.78059  0.4  0.33  0.07  1  0  1.6674  1.25  1  0.0787  /
  42118 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42118 'GENSAL' 4  6.000000  0.266500  0.271900  2.788800  0.000000  1.312100  0.852000
  0.510300  0.370200  0.186300  0.223100  0.567600  /
  42118 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7107  0.081  3.6142  0.3713  /
  42118 'HYGOV' 4  0.07  0.136078  1.68755  0.2  0.5  0.07  1  0  0.3159  1.2  0  0.076  /
  42118 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42122 'GENSAL' 1  6.000000  0.384700  0.420500  2.829400  0.000000  1.200500  0.779200
  0.316600  0.316100  0.111200  0.242900  0.610100  /
  42122 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0132  1  0  2.4105  0.1251  3.214  0.3752  /
  42122 'HYGOV' 1  0.07  0.657872  7.88789  0.05  0.5  0.167  1  0  1.6955  1.2  0  0.072  /
  42122 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42124 'GENSAL' 1  6.000000  0.083400  0.394600  2.214500  0.000000  1.017400  0.659800
  0.401800  0.235100  0.190800  0.245600  0.638400  /
  42124 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42124 'HYGOV' 1  0.05  0.921624  8.58438  0.05  0.4  0.07  1  0  1.8832  1.2  0  0.0704  /
  42124 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42127 'GENSAL' 1  6.000000  0.255700  0.131400  1.480300  0.000000  0.918500  0.595200
  0.402800  0.382600  0.245900  0.180000  0.595300  /
  42127 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42127 'HYGOV' 1  0.05  0.559667  3.6381  0.05  0.5  0.167  1  0  0.7069  1.2  0.2  0.0728  /
  42127 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42127 'GENSAL' 2  6.000000  0.255700  0.131400  1.480300  0.000000  0.918500  0.595200
  0.402800  0.382600  0.245900  0.180000  0.595300  /
  42127 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42127 'HYGOV' 2  0.05  0.559667  3.6381  0.05  0.5  0.167  1  0  0.7069  1.2  0.2  0.0728  /
  42127 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42131 'GENSAL' 1  6.000000  0.551400  0.351500  1.038200  0.000000  1.416100  0.919800
  0.455500  0.268700  0.160600  0.125800  0.503500  /
  42131 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  42131 'HYGOV' 1  0.05  0.513104  2.3591  0.05  0.4  0.07  1  0  0.4471  1.25  1  0.0714  /
  42131 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42132 'GENSAL' 1  6.000000  0.551400  0.351500  1.038200  0.000000  1.416100  0.919800
  0.455500  0.268700  0.160600  0.125800  0.503500  /
  42132 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42132 'HYGOV' 1  0.05  0.513104  2.3591  0.05  0.4  0.07  1  0  0.4471  1.25  1  0.0714  /
  42132 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42132 'GENSAL' 2  6.000000  0.551400  0.351500  1.038200  0.000000  1.416100  0.919800
  0.455500  0.268700  0.160600  0.125800  0.503500  /
  42132 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42132 'HYGOV' 2  0.05  0.513104  2.3591  0.05  0.4  0.07  1  0  0.4471  1.25  1  0.0714  /
  42132 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42133 'GENSAL' 1  6.000000  0.551400  0.351500  1.038200  0.000000  1.416100  0.919800
  0.455500  0.268700  0.160600  0.125800  0.503500  /
  42133 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42133 'HYGOV' 1  0.05  0.513104  2.3591  0.05  0.4  0.07  1  0  0.4471  1.25  1  0.0714  /
  42133 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42137 'GENROU' 1  4.140800  0.066800  0.642800  0.056000  5.575948  0.000000  1.323900
  1.339800  0.177100  0.388200  0.107500  0.081300  0.064500  0.354700  /
  42137 'ESST4B' 1  0  3.2267  3.2267  1  -1  0  1  0  1  -1  0  6.1054  0  6.0423  0.08  0  0  /
  42137 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5936  1.1596  0  1  1  0.15  0.1702  1.5  0.145  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42137 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42137 'GENROU' 2  7.193900  0.045900  1.269400  0.070700  8.485752  0.000000  1.522000
  1.499600  0.259800  0.341500  0.169300  0.130600  0.150600  0.400200  /
  42137 'ESST4B' 2  0  3.6915  3.6915  1  -1  0  1  0  1  -1  0  5.06  0  7.104  0.08  0  0  /
  42137 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.0956  0  1  1  0.15  0.2911  1.432  0.1066  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42137 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42137 'GENROU' 3  7.193900  0.045900  1.269400  0.070700  8.485752  0.000000  1.522000
  1.499600  0.259800  0.341500  0.169300  0.130600  0.150600  0.400200  /
  42137 'ESST4B' 3  0  3.6915  3.6915  1  -1  0  1  0  1  -1  0  5.06  0  7.104  0.08  0  0  /
  42137 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.0956  0  1  1  0.15  0.2911  1.432  0.1066  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42137 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42137 'GENROU' 4  9.986100  0.066500  0.762400  0.074900  7.504714  0.000000  2.477400
  2.270500  0.210500  0.237300  0.144800  0.111000  0.119800  0.623700  /
  42137 'ESST4B' 4  0  3.1002  3.1002  1  -1  0  1  0  1  -1  0  6.8841  0  6.4839  0.08  0  0  /
  42137 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  6.1132  0  1  1  0.15  0.5  2.2368  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42137 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42138 'GENSAL' 1  6.000000  0.043200  0.594300  2.364900  0.000000  0.984700  0.638400
  0.332600  0.298800  0.243000  0.080100  0.499400  /
  42138 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6928  0.0834  3.5904  0.3824  /
  42138 'HYGOV' 1  0.04  0.481138  4.94909  0.2  0.5  0.07  1  0  0.9887  1.2  0  0.076  /
  42138 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42138 'GENSAL' 2  6.000000  0.043200  0.594300  2.364900  0.000000  0.984700  0.638400
  0.332600  0.298800  0.243000  0.080100  0.499400  /
  42138 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6928  0.0834  3.5904  0.3824  /
  42138 'HYGOV' 2  0.04  0.481138  4.94909  0.2  0.5  0.07  1  0  0.9887  1.2  0  0.076  /
  42138 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42138 'GENSAL' 3  6.000000  0.043200  0.594300  2.364900  0.000000  0.984700  0.638400
  0.332600  0.298800  0.243000  0.080100  0.499400  /
  42138 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6928  0.0834  3.5904  0.3824  /
  42138 'HYGOV' 3  0.04  0.481138  4.94909  0.2  0.5  0.07  1  0  0.9887  1.2  0  0.076  /
  42138 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42138 'GENSAL' 4  6.000000  0.043200  0.594300  2.364900  0.000000  0.984700  0.638400
  0.332600  0.298800  0.243000  0.080100  0.499400  /
  42138 'IEEET1' 4  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6928  0.0834  3.5904  0.3824  /
  42138 'HYGOV' 4  0.04  0.481138  4.94909  0.2  0.5  0.07  1  0  0.9887  1.2  0  0.076  /
  42138 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42138 'GENSAL' 5  6.000000  0.043200  0.594300  2.364900  0.000000  0.984700  0.638400
  0.332600  0.298800  0.243000  0.080100  0.499400  /
  42138 'IEEET1' 5  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6928  0.0834  3.5904  0.3824  /
  42138 'HYGOV' 5  0.04  0.481138  4.94909  0.2  0.5  0.07  1  0  0.9887  1.2  0  0.076  /
  42138 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42138 'GENSAL' 6  6.000000  0.043200  0.594300  2.364900  0.000000  0.984700  0.638400
  0.332600  0.298800  0.243000  0.080100  0.499400  /
  42138 'IEEET1' 6  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6928  0.0834  3.5904  0.3824  /
  42138 'HYGOV' 6  0.04  0.481138  4.94909  0.2  0.5  0.07  1  0  0.9887  1.2  0  0.076  /
  42138 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42140 'GENROU' 1  9.673200  0.036900  1.343900  0.062800  5.713513  0.000000  1.553200
  1.485500  0.139900  0.609300  0.104200  0.075100  0.139700  0.514400  /
  42140 'ESST4B' 1  0  4.3836  0.2972  1  -1  0  1  0  4.6  -4.6  0  1  0  5.2915  0.0528  0  0  /
  42140 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.8859  0  0.2639  0.271  0  0  0  0  0.4  0.4779  0  0  0  0  /
  42140 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42142 'GENROU' 1  7.958100  0.043500  0.314700  0.061700  7.440686  0.000000  2.124400
  1.985700  0.208100  0.467700  0.164900  0.127100  0.103000  0.428200  /
  42142 'ESST4B' 1  0  3.2437  3.2437  1  -1  0  1  0  1  -1  0  6.7489  0  8.1235  0.08  0  0  /
  42142 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5256  2  0  1  1  0.15  0.5  1.5  0.1707  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42142 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42143 'GENROU' 1  7.958100  0.043500  0.314700  0.061700  7.440686  0.000000  2.124400
  1.985700  0.208100  0.467700  0.164900  0.127100  0.103000  0.428200  /
  42143 'ESST4B' 1  0  3.2437  3.2437  1  -1  0  1  0  1  -1  0  6.7489  0  8.1235  0.08  0  0  /
  42143 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5256  2  0  1  1  0.15  0.5  1.5  0.1707  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42143 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42146 'GENSAL' 1  6.000000  0.459400  0.057300  3.815400  0.000000  1.402800  0.911200
  0.441900  0.342000  0.208000  0.222100  0.702300  /
  42146 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0484  1  0  2.352  0.1303  3.136  0.391  /
  42146 'HYGOV' 1  0.05  0.176831  2.976  0.04  0.5  0.167  1  0  0.5707  1.2  0  0.0797  /
  42146 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42151 'GENROU' 1  9.475000  0.063100  1.268900  0.074100  5.000000  0.000000  2.000000
  1.885300  0.177300  0.213100  0.119900  0.091100  0.208200  0.720100  /
  42151 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1922  0  0  0  1  0  1.2  0  5.9592  0  0.08  /
  42151 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.2234  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42151 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42152 'GENROU' 1  9.475000  0.063100  1.268900  0.074100  5.000000  0.000000  2.000000
  1.885300  0.177300  0.213100  0.119900  0.091100  0.208200  0.720100  /
  42152 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1922  0  0  0  1  0  1.2  0  5.9592  0  0.08  /
  42152 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.2234  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42158 'GENROU' 1  6.017500  0.044000  0.967200  0.098100  6.026935  0.000000  2.406900
  2.213600  0.153900  0.206700  0.129400  0.098700  0.061400  0.429500  /
  42158 'ESST4B' 1  0  3.3307  3.3307  1  -1  0  1  0  1  -1  0  6.4641  0  7.7871  0.08  0  0  /
  42158 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5331  0  1  1  0.15  0.0553  1.5  0.1884  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42158 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42159 'GENROU' 1  6.017500  0.044000  0.967200  0.098100  6.026935  0.000000  2.406900
  2.213600  0.153900  0.206700  0.129400  0.098700  0.061400  0.429500  /
  42159 'ESST4B' 1  0  3.3307  3.3307  1  -1  0  1  0  1  -1  0  6.4641  0  7.7871  0.08  0  0  /
  42159 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5331  0  1  1  0.15  0.0553  1.5  0.1884  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42159 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42160 'GENROU' 1  6.017500  0.044000  0.967200  0.098100  6.026935  0.000000  2.406900
  2.213600  0.153900  0.206700  0.129400  0.098700  0.061400  0.429500  /
  42160 'ESST4B' 1  0  3.3307  3.3307  1  -1  0  1  0  1  -1  0  6.4641  0  7.7871  0.08  0  0  /
  42160 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5331  0  1  1  0.15  0.0553  1.5  0.1884  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42160 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42161 'GENROU' 1  6.017500  0.044000  0.967200  0.098100  6.026935  0.000000  2.406900
  2.213600  0.153900  0.206700  0.129400  0.098700  0.061400  0.429500  /
  42161 'ESST4B' 1  0  3.3307  3.3307  1  -1  0  1  0  1  -1  0  6.4641  0  7.7871  0.08  0  0  /
  42161 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5331  0  1  1  0.15  0.0553  1.5  0.1884  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42161 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42162 'GENROU' 1  6.017500  0.044000  0.967200  0.098100  6.026935  0.000000  2.406900
  2.213600  0.153900  0.206700  0.129400  0.098700  0.061400  0.429500  /
  42162 'ESST4B' 1  0  3.3307  3.3307  1  -1  0  1  0  1  -1  0  6.4641  0  7.7871  0.08  0  0  /
  42162 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5331  0  1  1  0.15  0.0553  1.5  0.1884  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42162 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42165 'GENROU' 1  6.961900  0.070000  0.605000  0.079500  1.632784  0.000000  2.469400
  2.264100  0.235400  0.307000  0.168000  0.129500  0.119100  0.550500  /
  42165 'ESST4B' 1  0  3.9021  3.9021  1  -1  0  1  0  1  -1  0  6.8887  0  8.2052  0.08  0  0  /
  42165 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2539  1.8195  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42166 'GENROU' 1  6.961900  0.070000  0.605000  0.079500  1.632784  0.000000  2.469400
  2.264100  0.235400  0.307000  0.168000  0.129500  0.119100  0.550500  /
  42166 'ESST4B' 1  0  3.9021  3.9021  1  -1  0  1  0  1  -1  0  6.8887  0  8.2052  0.08  0  0  /
  42166 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2539  1.8195  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42167 'GENROU' 1  6.961900  0.070000  0.605000  0.079500  1.632784  0.000000  2.469400
  2.264100  0.235400  0.307000  0.168000  0.129500  0.119100  0.550500  /
  42167 'ESST4B' 1  0  3.9021  3.9021  1  -1  0  1  0  1  -1  0  6.8887  0  8.2052  0.08  0  0  /
  42167 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2539  1.8195  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42170 'GENROU' 1  4.778200  0.035100  1.358800  0.076900  3.674526  0.000000  1.402700
  1.345200  0.165200  0.299100  0.122000  0.088800  0.154000  0.543000  /
  42170 'ESST4B' 1  0  44.0826  1.0981  1  -1  0.01  1  0  1  -1  0  1  0  7.9194  0.1105  0  0  /
  42170 'IEEEG1' 1 0 0  10  0.194  0  0.15  1  -1  1.1056  0  0.1519  0.2947  0  3.6834  0.1872  0  0.5  0.3148  0  0  0  0  /
  42170 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42177 'GENSAL' 1  6.000000  0.169500  0.493500  2.833900  0.000000  1.000000  0.648400
  0.298100  0.294800  0.166700  0.155900  0.342000  /
  42177 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8576  0.0825  3.8101  0.3783  /
  42177 'HYGOV' 1  0.05  0.211829  2.65348  0.4  0.5  0.07  1  0  0.5057  1.2  0.5  0.073  /
  42177 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42178 'GENSAL' 1  6.000000  0.169500  0.493500  2.833900  0.000000  1.000000  0.648400
  0.298100  0.294800  0.166700  0.155900  0.342000  /
  42178 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8576  0.0825  3.8101  0.3783  /
  42178 'HYGOV' 1  0.05  0.211829  2.65348  0.4  0.5  0.07  1  0  0.5057  1.2  0.5  0.073  /
  42178 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42179 'GENSAL' 1  6.000000  0.169500  0.493500  2.833900  0.000000  1.000000  0.648400
  0.298100  0.294800  0.166700  0.155900  0.342000  /
  42179 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8576  0.0825  3.8101  0.3783  /
  42179 'HYGOV' 1  0.05  0.211829  2.65348  0.4  0.5  0.07  1  0  0.5057  1.2  0.5  0.073  /
  42179 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42180 'GENSAL' 1  6.000000  0.169500  0.493500  2.833900  0.000000  1.000000  0.648400
  0.298100  0.294800  0.166700  0.155900  0.342000  /
  42180 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8576  0.0825  3.8101  0.3783  /
  42180 'HYGOV' 1  0.05  0.211829  2.65348  0.4  0.5  0.07  1  0  0.5057  1.2  0.5  0.073  /
  42180 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42181 'GENSAL' 1  6.000000  0.558800  0.213500  2.177100  0.000000  0.761000  0.492500
  0.319700  0.204700  0.174900  0.130700  0.277200  /
  42181 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  42181 'HYGOV' 1  0.07  0.565944  5.34265  0.05  0.5  0.07  1  0  1.0768  1.25  0.5  0.0736  /
  42181 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42181 'GENSAL' 2  6.000000  0.558800  0.213500  2.177100  0.000000  0.761000  0.492500
  0.319700  0.204700  0.174900  0.130700  0.277200  /
  42181 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42181 'HYGOV' 2  0.07  0.565944  5.34265  0.05  0.5  0.07  1  0  1.0768  1.25  0.5  0.0736  /
  42181 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42183 'GENROU' 1  8.093800  0.058900  0.754100  0.053700  4.381021  0.000000  1.849000
  1.763500  0.371800  0.653700  0.252900  0.197200  0.034500  0.211900  /
  42183 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  26.8738  -26.8738  1.3  4  0  0.49  1  0  0  1  10  3.6769  0.0037  4.9025  0.014  /
  42183 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.1909  0.1346  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42183 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42185 'GENROU' 1  9.863400  0.059000  0.997800  0.049600  2.079804  0.000000  1.968900
  1.873000  0.188900  0.483100  0.138600  0.101700  0.145100  0.525100  /
  42185 'ESAC1A' 1  0  0.02  0  244.916  0.02  50  -50  0.8169  0.0262  1  0.2  0.4  1  5.7141  0.3392  7.6188  3.053  9  -9  /
  42185 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.4761  0  0.3167  0.3077  0  0  0  0  0.4  0.4313  0  0  0  0  /
  42185 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42185 'GENROU' 2  9.863400  0.059000  0.997800  0.049600  2.079804  0.000000  1.968900
  1.873000  0.188900  0.483100  0.138600  0.101700  0.145100  0.525100  /
  42185 'ESAC1A' 2  0  0.02  0  244.916  0.02  50  -50  0.8169  0.0262  1  0.2  0.4  1  5.7141  0.3392  7.6188  3.053  9  -9  /
  42185 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.4761  0  0.3167  0.3077  0  0  0  0  0.4  0.4313  0  0  0  0  /
  42185 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42185 'GENROU' 3  9.863400  0.059000  0.997800  0.049600  2.079804  0.000000  1.968900
  1.873000  0.188900  0.483100  0.138600  0.101700  0.145100  0.525100  /
  42185 'ESAC1A' 3  0  0.02  0  244.916  0.02  50  -50  0.8169  0.0262  1  0.2  0.4  1  5.7141  0.3392  7.6188  3.053  9  -9  /
  42185 'IEEEG1' 3 0 0  20  0  0  0.1  0.1  -0.1  1.4761  0  0.3167  0.3077  0  0  0  0  0.4  0.4313  0  0  0  0  /
  42185 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42185 'GENROU' 4  5.280300  0.036200  0.505000  0.049900  1.895556  0.000000  2.167000
  2.057600  0.268600  0.369000  0.194400  0.145100  0.045300  0.325600  /
  42185 'ESST4B' 4  0  4.8793  4.7815  1  -1  0.01  1  0  1  -1  0  5.7434  0  6.1517  0.0747  0  0  /
  42185 'IEEEG1' 4 0 0  20  0.1985  0  0.2  0.3281  -0.3281  1.0552  0  0.1043  1  0  6.6005  0.2146  0  0  0  0  0  0  0  /
  42185 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42186 'GENROU' 1  9.394700  0.057400  0.938600  0.053200  1.102553  0.000000  2.061900
  1.959700  0.228200  0.754300  0.166100  0.123100  0.060000  0.355000  /
  42186 'IEEET1' 1  0  25  0.2  1  -1  0  0.8664  0.037  0.35  0  2.2617  0.3961  3.0155  0.6926  /
  42186 'IEEEG1' 1 0 0  25  0  0  0.2  0.1  -0.1  0.8264  0  0.2848  0.2846  0  10  0.1605  0  0  0  0  0  0  0  /
  42186 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42187 'GENROU' 1  9.394700  0.057400  0.938600  0.053200  1.102553  0.000000  2.061900
  1.959700  0.228200  0.754300  0.166100  0.123100  0.060000  0.355000  /
  42187 'IEEET1' 1  0  25  0.2  1  -1  0  0.8664  0.037  0.35  0  2.2617  0.3961  3.0155  0.6926  /
  42187 'IEEEG1' 1 0 0  25  0  0  0.2  0.1  -0.1  0.8264  0  0.2848  0.2846  0  10  0.1605  0  0  0  0  0  0  0  /
  42187 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42193 'GENSAL' 1  6.000000  0.305200  0.489400  3.570700  0.000000  1.212300  0.786900
  0.324800  0.190200  0.084500  0.078600  0.504100  /
  42193 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6702  0.0804  3.5603  0.3686  /
  42193 'HYGOV' 1  0.07  0.126319  2.00192  0.05  0.5  0.167  1  0  0.3769  1.2  1  0.0706  /
  42193 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42193 'GENSAL' 2  6.000000  0.305200  0.489400  3.570700  0.000000  1.212300  0.786900
  0.324800  0.190200  0.084500  0.078600  0.504100  /
  42193 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6702  0.0804  3.5603  0.3686  /
  42193 'HYGOV' 2  0.07  0.126319  2.00192  0.05  0.5  0.167  1  0  0.3769  1.2  1  0.0706  /
  42193 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42193 'GENSAL' 3  6.000000  0.305200  0.489400  3.570700  0.000000  1.212300  0.786900
  0.324800  0.190200  0.084500  0.078600  0.504100  /
  42193 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6702  0.0804  3.5603  0.3686  /
  42193 'HYGOV' 3  0.07  0.126319  2.00192  0.05  0.5  0.167  1  0  0.3769  1.2  1  0.0706  /
  42193 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42193 'GENSAL' 4  6.000000  0.305200  0.489400  3.570700  0.000000  1.212300  0.786900
  0.324800  0.190200  0.084500  0.078600  0.504100  /
  42193 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6702  0.0804  3.5603  0.3686  /
  42193 'HYGOV' 4  0.07  0.126319  2.00192  0.05  0.5  0.167  1  0  0.3769  1.2  1  0.0706  /
  42193 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42193 'GENSAL' 5  6.000000  0.305200  0.489400  3.570700  0.000000  1.212300  0.786900
  0.324800  0.190200  0.084500  0.078600  0.504100  /
  42193 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6702  0.0804  3.5603  0.3686  /
  42193 'HYGOV' 5  0.07  0.126319  2.00192  0.05  0.5  0.167  1  0  0.3769  1.2  1  0.0706  /
  42193 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42198 'GENSAL' 1  6.000000  0.046400  0.399400  3.122200  0.000000  1.264400  0.820900
  0.330300  0.241900  0.138500  0.173400  0.606100  /
  42198 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  42198 'HYGOV' 1  0.05  0.630421  8.3044  0.4  0.4  0.2  1  0  1.8066  1.2  1  0.0772  /
  42198 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42198 'GENSAL' 2  6.000000  0.046400  0.399400  3.122200  0.000000  1.264400  0.820900
  0.330300  0.241900  0.138500  0.173400  0.606100  /
  42198 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  42198 'HYGOV' 2  0.05  0.630421  8.3044  0.4  0.4  0.2  1  0  1.8066  1.2  1  0.0772  /
  42198 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42199 'GENSAL' 1  6.000000  0.046400  0.399400  3.122200  0.000000  1.264400  0.820900
  0.330300  0.241900  0.138500  0.173400  0.606100  /
  42199 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  42199 'HYGOV' 1  0.05  0.630421  8.3044  0.4  0.4  0.2  1  0  1.8066  1.2  1  0.0772  /
  42199 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42201 'GENSAL' 1  6.000000  0.480800  0.182500  2.450200  0.000000  0.812500  0.526100
  0.352100  0.259400  0.206200  0.168200  0.562000  /
  42201 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9559  0.0827  3.9412  0.3789  /
  42201 'HYGOV' 1  0.05  0.805268  8.32285  0.4  0.33  0.07  1  0  1.8116  1.2  0.2  0.0712  /
  42201 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42201 'GENSAL' 2  6.000000  0.480800  0.182500  2.450200  0.000000  0.812500  0.526100
  0.352100  0.259400  0.206200  0.168200  0.562000  /
  42201 'IEEET1' 2  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9559  0.0827  3.9412  0.3789  /
  42201 'HYGOV' 2  0.05  0.805268  8.32285  0.4  0.33  0.07  1  0  1.8116  1.2  0.2  0.0712  /
  42201 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42201 'GENSAL' 3  6.000000  0.480800  0.182500  2.450200  0.000000  0.812500  0.526100
  0.352100  0.259400  0.206200  0.168200  0.562000  /
  42201 'IEEET1' 3  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9559  0.0827  3.9412  0.3789  /
  42201 'HYGOV' 3  0.05  0.805268  8.32285  0.4  0.33  0.07  1  0  1.8116  1.2  0.2  0.0712  /
  42201 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42201 'GENSAL' 4  6.000000  0.480800  0.182500  2.450200  0.000000  0.812500  0.526100
  0.352100  0.259400  0.206200  0.168200  0.562000  /
  42201 'IEEET1' 4  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9559  0.0827  3.9412  0.3789  /
  42201 'HYGOV' 4  0.05  0.805268  8.32285  0.4  0.33  0.07  1  0  1.8116  1.2  0.2  0.0712  /
  42201 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42201 'GENSAL' 5  6.000000  0.480800  0.182500  2.450200  0.000000  0.812500  0.526100
  0.352100  0.259400  0.206200  0.168200  0.562000  /
  42201 'IEEET1' 5  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.9559  0.0827  3.9412  0.3789  /
  42201 'HYGOV' 5  0.05  0.805268  8.32285  0.4  0.33  0.07  1  0  1.8116  1.2  0.2  0.0712  /
  42201 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42207 'GENROU' 1  8.156300  0.067600  0.488800  0.085800  4.527802  0.000000  2.221700
  2.064200  0.341900  0.516400  0.287000  0.224400  0.085400  0.305200  /
  42207 'ESST4B' 1  0  3.6566  3.6566  1  -1  0  1  0  1  -1  0  6.0748  0  7.1913  0.08  0  0  /
  42207 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5134  0  1  1  0.15  0.056  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42208 'GENROU' 1  8.156300  0.067600  0.488800  0.085800  4.527802  0.000000  2.221700
  2.064200  0.341900  0.516400  0.287000  0.224400  0.085400  0.305200  /
  42208 'ESST4B' 1  0  3.6566  3.6566  1  -1  0  1  0  1  -1  0  6.0748  0  7.1913  0.08  0  0  /
  42208 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5134  0  1  1  0.15  0.056  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42209 'GENROU' 1  8.156300  0.067600  0.488800  0.085800  4.527802  0.000000  2.221700
  2.064200  0.341900  0.516400  0.287000  0.224400  0.085400  0.305200  /
  42209 'ESST4B' 1  0  3.6566  3.6566  1  -1  0  1  0  1  -1  0  6.0748  0  7.1913  0.08  0  0  /
  42209 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5134  0  1  1  0.15  0.056  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  42209 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42214 'GENSAL' 1  6.000000  0.469500  0.413000  2.620500  0.000000  0.646100  0.417500
  0.298700  0.261200  0.213300  0.273000  0.696500  /
  42214 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1717  2.3467  0.6867  /
  42214 'HYGOV' 1  0.05  0.781567  8.61184  0.05  0.5  0.167  1  0  1.8908  1.2  0  0.0797  /
  42214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  42214 'GENSAL' 2  6.000000  0.469500  0.413000  2.620500  0.000000  0.646100  0.417500
  0.298700  0.261200  0.213300  0.273000  0.696500  /
  42214 'ESDC2A' 2  0.02  50  0.033333  0.11  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.1717  2.3467  0.6867  /
  42214 'HYGOV' 2  0.05  0.781567  8.61184  0.05  0.5  0.167  1  0  1.8908  1.2  0  0.0797  /
  42214 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43673 'WT3G1' 1  10  0.8  30  0  0.1  1.65  /
  43673 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  43673 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  43673 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  43678 'GENROU' 1  9.858000  0.050100  0.757700  0.057200  6.081298  0.000000  2.425400
  2.228500  0.301200  0.633900  0.248900  0.194000  0.031100  0.202000  /
  43678 'ESST4B' 1  0  3.8322  3.8322  1  -1  0  1  0  1  -1  0  6.9477  0  8.2919  0.08  0  0  /
  43678 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7704  0.3563  0  1  1  0.15  0.219  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43678 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43679 'GENROU' 1  9.858000  0.050100  0.757700  0.057200  6.081298  0.000000  2.425400
  2.228500  0.301200  0.633900  0.248900  0.194000  0.031100  0.202000  /
  43679 'ESST4B' 1  0  3.8322  3.8322  1  -1  0  1  0  1  -1  0  6.9477  0  8.2919  0.08  0  0  /
  43679 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7704  0.3563  0  1  1  0.15  0.219  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43679 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43680 'GENROU' 1  9.858000  0.050100  0.757700  0.057200  6.081298  0.000000  2.425400
  2.228500  0.301200  0.633900  0.248900  0.194000  0.031100  0.202000  /
  43680 'ESST4B' 1  0  3.8322  3.8322  1  -1  0  1  0  1  -1  0  6.9477  0  8.2919  0.08  0  0  /
  43680 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7704  0.3563  0  1  1  0.15  0.219  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43680 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43681 'GENROU' 1  9.858000  0.050100  0.757700  0.057200  6.081298  0.000000  2.425400
  2.228500  0.301200  0.633900  0.248900  0.194000  0.031100  0.202000  /
  43681 'ESST4B' 1  0  3.8322  3.8322  1  -1  0  1  0  1  -1  0  6.9477  0  8.2919  0.08  0  0  /
  43681 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7704  0.3563  0  1  1  0.15  0.219  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43681 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43683 'GENROU' 1  5.422500  0.063700  0.628700  0.087400  6.624327  0.000000  2.157200
  2.012100  0.271000  0.356300  0.228100  0.177500  0.079400  0.431900  /
  43683 'ESST4B' 1  0  3.1725  3.1725  1  -1  0.01  1  0  1  -1  0  5.1887  0  6.5791  0.08  0  0  /
  43683 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4009  1.5  0.1409  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43683 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43683 'GENROU' 2  5.392200  0.044900  1.396000  0.099500  1.236016  0.000000  1.710700
  1.651900  0.231900  0.583500  0.168000  0.129500  0.069400  0.274600  /
  43683 'ESST4B' 2  0  3.4333  3.4333  1  -1  0  1  0  1  -1  0  5.3307  0  7.3223  0.08  0  0  /
  43683 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.1045  0  1  1  0.15  0.5  1.0606  0.1096  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43683 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43684 'GENROU' 1  5.679700  0.067000  0.673400  0.079600  6.900209  0.000000  1.438300
  1.432000  0.171800  0.316400  0.130700  0.099800  0.056400  0.242300  /
  43684 'ESST4B' 1  0  3.0673  3.0673  1  -1  0.01  1  0  1  -1  0  6.9666  0  8.2878  0.08  0  0  /
  43684 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.4242  3.98  0  1  1  0.15  0.4219  1.4587  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43684 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43684 'GENROU' 2  5.679700  0.067000  0.673400  0.079600  6.900209  0.000000  1.438300
  1.432000  0.171800  0.316400  0.130700  0.099800  0.056400  0.242300  /
  43684 'ESST4B' 2  0  3.0673  3.0673  1  -1  0.01  1  0  1  -1  0  6.9666  0  8.2878  0.08  0  0  /
  43684 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.4242  3.98  0  1  1  0.15  0.4219  1.4587  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43684 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43684 'GENROU' 3  5.679700  0.067000  0.673400  0.079600  6.900209  0.000000  1.438300
  1.432000  0.171800  0.316400  0.130700  0.099800  0.056400  0.242300  /
  43684 'ESST4B' 3  0  3.0673  3.0673  1  -1  0.01  1  0  1  -1  0  6.9666  0  8.2878  0.08  0  0  /
  43684 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  5.4242  3.98  0  1  1  0.15  0.4219  1.4587  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43684 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43684 'GENROU' 4  5.679700  0.067000  0.673400  0.079600  6.900209  0.000000  1.438300
  1.432000  0.171800  0.316400  0.130700  0.099800  0.056400  0.242300  /
  43684 'ESST4B' 4  0  3.0673  3.0673  1  -1  0.01  1  0  1  -1  0  6.9666  0  8.2878  0.08  0  0  /
  43684 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  5.4242  3.98  0  1  1  0.15  0.4219  1.4587  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43684 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43684 'GENROU' 5  5.679700  0.067000  0.673400  0.079600  6.900209  0.000000  1.438300
  1.432000  0.171800  0.316400  0.130700  0.099800  0.056400  0.242300  /
  43684 'ESST4B' 5  0  3.0673  3.0673  1  -1  0.01  1  0  1  -1  0  6.9666  0  8.2878  0.08  0  0  /
  43684 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  5.4242  3.98  0  1  1  0.15  0.4219  1.4587  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43684 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43684 'GENROU' 6  5.856400  0.053000  0.675700  0.046200  6.749666  0.000000  2.312400
  2.137400  0.235500  0.362100  0.166500  0.128300  0.063200  0.304900  /
  43684 'EXAC2' 6  0  1  1  1000  0.033333  12.1566  -12.1566  1  23.3428  -23.3428  1.3  4  0  0.49  1  0.1  0.8  1  14  3.055  0.0063  4.0734  0.0167  /
  43684 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  1.623  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43684 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43687 'GENROU' 1  4.946000  0.055900  1.159700  0.046300  1.806995  0.000000  1.866400
  1.777500  0.212900  0.263900  0.155400  0.114800  0.042200  0.319400  /
  43687 'IEEET1' 1  0  25  0.0451  1  -1  0  0.4362  0.08  1  0  1.9565  0.4029  2.6086  0.7003  /
  43687 'IEEEG1' 1 0 0  18.1964  0.25  0  0.1  2  -2  0.8032  0  0.2247  0.309  0  10  0.1506  0  0.4  0.3  0  0  0  0  /
  43687 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43691 'WT3G1' 1  34  0.8  30  0  0.1  1.65  /
  43691 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  43691 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  43691 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  43703 'GENROU' 1  9.381400  0.066300  1.282400  0.067900  5.356385  0.000000  1.710900
  1.652000  0.187800  0.394300  0.120800  0.091900  0.138500  0.575200  /
  43703 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9893  -7.9893  1  29.382  -29.382  0.55  4  0  0.49  1  0  0  1  10  3.2796  1.0733  4.3728  1.1179  /
  43703 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0628  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43703 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43704 'GENROU' 1  9.381400  0.066300  1.282400  0.067900  5.356385  0.000000  1.710900
  1.652000  0.187800  0.394300  0.120800  0.091900  0.138500  0.575200  /
  43704 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.9893  -7.9893  1  29.382  -29.382  0.55  4  0  0.49  1  0  0  1  10  3.2796  1.0733  4.3728  1.1179  /
  43704 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0628  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43704 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43713 'GENROU' 1  5.043300  0.052600  1.283300  0.095500  4.956538  0.000000  2.114700
  1.977800  0.177300  0.355900  0.143100  0.109600  0.119000  0.302600  /
  43713 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4227  0  0  0  1  0  1.2  0  5.6754  0  0.08  /
  43713 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43713 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43714 'GENROU' 1  5.043300  0.052600  1.283300  0.095500  4.956538  0.000000  2.114700
  1.977800  0.177300  0.355900  0.143100  0.109600  0.119000  0.302600  /
  43714 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4227  0  0  0  1  0  1.2  0  5.6754  0  0.08  /
  43714 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43714 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43715 'GENROU' 1  5.043300  0.052600  1.283300  0.095500  4.956538  0.000000  2.114700
  1.977800  0.177300  0.355900  0.143100  0.109600  0.119000  0.302600  /
  43715 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4227  0  0  0  1  0  1.2  0  5.6754  0  0.08  /
  43715 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43715 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43719 'GENROU' 1  4.050100  0.063900  0.740700  0.085400  3.551200  0.000000  1.592900
  1.556800  0.311300  0.536700  0.265400  0.207200  0.148200  0.556900  /
  43719 'EXAC2' 1  0  1  1  1000  0.033333  11.7702  -11.7702  1  20.1116  -20.111601  1.3  4  0  0.49  1  0  0  1  14  3.702  0.0065  4.9359  0.0169  /
  43719 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6723  0  1  1  0.15  0.486  1.5  0.1837  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43719 'GENROU' 2  4.050100  0.063900  0.740700  0.085400  3.551200  0.000000  1.592900
  1.556800  0.311300  0.536700  0.265400  0.207200  0.148200  0.556900  /
  43719 'EXAC2' 2  0  1  1  1000  0.033333  11.7702  -11.7702  1  20.1116  -20.111601  1.3  4  0  0.49  1  0  0  1  14  3.702  0.0065  4.9359  0.0169  /
  43719 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  7.6723  0  1  1  0.15  0.486  1.5  0.1837  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43719 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43719 'GENROU' 3  4.050100  0.063900  0.740700  0.085400  3.551200  0.000000  1.592900
  1.556800  0.311300  0.536700  0.265400  0.207200  0.148200  0.556900  /
  43719 'EXAC2' 3  0  1  1  1000  0.033333  11.7702  -11.7702  1  20.1116  -20.111601  1.3  4  0  0.49  1  0  0  1  14  3.702  0.0065  4.9359  0.0169  /
  43719 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  7.6723  0  1  1  0.15  0.486  1.5  0.1837  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43719 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43719 'GENROU' 4  4.050100  0.063900  0.740700  0.085400  3.551200  0.000000  1.592900
  1.556800  0.311300  0.536700  0.265400  0.207200  0.148200  0.556900  /
  43719 'EXAC2' 4  0  1  1  1000  0.033333  11.7702  -11.7702  1  20.1116  -20.111601  1.3  4  0  0.49  1  0  0  1  14  3.702  0.0065  4.9359  0.0169  /
  43719 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  7.6723  0  1  1  0.15  0.486  1.5  0.1837  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43719 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43720 'GENROU' 1  7.549500  0.049200  0.733600  0.066800  2.204612  0.000000  2.632300
  2.395500  0.444200  0.673600  0.270800  0.211400  0.140500  0.442300  /
  43720 'ESST4B' 1  0  3.2462  3.2462  1  -1  0  1  0  1  -1  0  5.3904  0  6.458  0.08  0  0  /
  43720 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5082  0.9768  0  1  1  0.15  0.5  1.1607  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43720 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43722 'GENROU' 1  7.549500  0.049200  0.733600  0.066800  2.204612  0.000000  2.632300
  2.395500  0.444200  0.673600  0.270800  0.211400  0.140500  0.442300  /
  43722 'ESST4B' 1  0  3.2462  3.2462  1  -1  0  1  0  1  -1  0  5.3904  0  6.458  0.08  0  0  /
  43722 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5082  0.9768  0  1  1  0.15  0.5  1.1607  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43723 'GENROU' 1  7.549500  0.049200  0.733600  0.066800  2.204612  0.000000  2.632300
  2.395500  0.444200  0.673600  0.270800  0.211400  0.140500  0.442300  /
  43723 'ESST4B' 1  0  3.2462  3.2462  1  -1  0  1  0  1  -1  0  5.3904  0  6.458  0.08  0  0  /
  43723 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5082  0.9768  0  1  1  0.15  0.5  1.1607  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43723 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43730 'GENROU' 1  8.412300  0.048800  1.025200  0.054100  3.501309  0.000000  2.185100
  2.074500  0.449200  0.366400  0.320900  0.243400  0.064700  0.364500  /
  43730 'ESAC6A' 1  0.02  565.072  15.215  3  0.1017  0.2  9.08  -9.08  9.08  -9.08  0.5  0  0  1  1  0.25  0.225  22.5  1  3.9703  0.0556  5.2937  0.3706  /
  43730 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.1184  0  0.2284  0.305  0  0  0  0  0  0  0  0  0  0  /
  43730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43731 'GENROU' 1  7.203300  0.042100  0.653000  0.065300  3.629385  0.000000  1.967800
  1.872000  0.166000  0.341700  0.122500  0.089200  0.165400  0.565700  /
  43731 'EXAC1' 1  0  0  0  400  0.02  5.1127  -5.1127  0.322  0.035  1  0.2466  0.5  1  1.68  0.0321  2.24  0.1603  /
  43731 'IEEEG1' 1 0 0  20  0.1325  0  0.1  0.3984  -0.3984  0.8491  0  0.1834  1  0  0  0  0  0  0  0  0  0  0  /
  43731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43732 'GENROU' 1  7.203300  0.042100  0.653000  0.065300  3.629385  0.000000  1.967800
  1.872000  0.166000  0.341700  0.122500  0.089200  0.165400  0.565700  /
  43732 'EXAC1' 1  0  0  0  400  0.02  5.1127  -5.1127  0.322  0.035  1  0.2466  0.5  1  1.68  0.0321  2.24  0.1603  /
  43732 'IEEEG1' 1 0 0  20  0.1325  0  0.1  0.3984  -0.3984  0.8491  0  0.1834  1  0  0  0  0  0  0  0  0  0  0  /
  43732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43737 'GENROU' 1  8.912700  0.050800  1.021200  0.066100  2.295506  0.000000  1.607000
  1.535700  0.304400  0.239700  0.219500  0.164600  0.115300  0.465700  /
  43737 'IEEET1' 1  0.06  25  0.0533  7  -7  0  0.1491  0.08  1  0  2.4144  0.0599  3.2192  0.3152  /
  43737 'IEEEG1' 1 0 0  20  0  0  0.2  0.266  -0.266  0.9867  0  0.4081  0.2972  0  4.9843  0.4  0  0  0  0  0  0  0  /
  43737 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43738 'GENROU' 1  8.912700  0.050800  1.021200  0.066100  2.295506  0.000000  1.607000
  1.535700  0.304400  0.239700  0.219500  0.164600  0.115300  0.465700  /
  43738 'IEEET1' 1  0.06  25  0.0533  7  -7  0  0.1491  0.08  1  0  2.4144  0.0599  3.2192  0.3152  /
  43738 'IEEEG1' 1 0 0  20  0  0  0.2  0.266  -0.266  0.9867  0  0.4081  0.2972  0  4.9843  0.4  0  0  0  0  0  0  0  /
  43738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43740 'GENROU' 1  7.936400  0.045500  1.181100  0.062600  2.218756  0.000000  2.067600
  1.965000  0.313800  0.253200  0.226100  0.169700  0.136000  0.506900  /
  43740 'IEEET1' 1  0.02  400  0.2  7  -7  0  0.5  0.08  0.35  0  3.89  0.0244  5.1867  0.2754  /
  43740 'IEEEG1' 1 0 0  25  0.0693  0  0.2  0.4298  -0.4298  0.9413  0  0.1005  0.2651  0  9.8584  0.4  0  0.5  0.527  0  0  0  0  /
  43740 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43741 'GENROU' 1  7.936400  0.045500  1.181100  0.062600  2.218756  0.000000  2.067600
  1.965000  0.313800  0.253200  0.226100  0.169700  0.136000  0.506900  /
  43741 'IEEET1' 1  0.033333  400  0.2  7  -7  0  0.5  0.08  0.35  0  3.89  0.0244  5.1867  0.2754  /
  43741 'IEEEG1' 1 0 0  25  0.0693  0  0.2  0.4298  -0.4298  0.9413  0  0.1005  0.2651  0  9.8584  0.4  0  0.5  0.527  0  0  0  0  /
  43741 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43742 'GENROU' 1  7.535400  0.042000  1.405300  0.067300  2.972430  0.000000  1.580600
  1.511100  0.218500  0.387100  0.159300  0.117800  0.151700  0.538200  /
  43742 'EXAC1' 1  0  0  0  400  0.033333  9.7475  -9.7475  1.1  0.02  1  0.209  0.5  1  4.1861  0.0702  5.5815  0.351  /
  43742 'IEEEG1' 1 0 0  25  0.25  0  0.2  0.1  -0.1  1.021  0  0.4386  0.3286  0  6.8846  0.2551  0  0.4  0.4096  0  0  0  0  /
  43742 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43743 'GENROU' 1  7.535400  0.042000  1.405300  0.067300  2.972430  0.000000  1.580600
  1.511100  0.218500  0.387100  0.159300  0.117800  0.151700  0.538200  /
  43743 'EXAC1' 1  0  0  0  400  0.02  9.7475  -9.7475  1.1  0.02  1  0.209  0.5  1  4.1861  0.0702  5.5815  0.351  /
  43743 'IEEEG1' 1 0 0  25  0.25  0  0.2  0.1  -0.1  1.021  0  0.4386  0.3286  0  6.8846  0.2551  0  0.4  0.4096  0  0  0  0  /
  43743 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43748 'GENSAL' 1  6.000000  0.047100  0.589800  2.621200  0.000000  0.796100  0.515400
  0.311200  0.211600  0.159500  0.198500  0.575000  /
  43748 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  43748 'HYGOV' 1  0.05  0.683353  7.61176  0.05  0.33  0.167  1  0  1.6236  1.2  0  0.0784  /
  43748 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43748 'GENSAL' 2  6.000000  0.047100  0.589800  2.621200  0.000000  0.796100  0.515400
  0.311200  0.211600  0.159500  0.198500  0.575000  /
  43748 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  43748 'HYGOV' 2  0.05  0.683353  7.61176  0.05  0.33  0.167  1  0  1.6236  1.2  0  0.0784  /
  43748 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43755 'GENROU' 1  9.484200  0.037200  0.997300  0.060600  2.953813  0.000000  1.951100
  1.856400  0.292100  0.761500  0.210900  0.157900  0.048600  0.332200  /
  43755 'IEEET1' 1  0  400  0.2  1  -1  0  0.9912  0.1062  0.35  0  3.8995  0.3479  5.1993  0.6385  /
  43755 'IEEEG1' 1 0 0  18.7718  0.25  0  0.2  2  -2  1.1555  0  0.4973  0.343  0  0  0  0  0.5  0.4061  0  0  0  0  /
  43755 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43756 'GENROU' 1  9.484200  0.037200  0.997300  0.060600  2.953813  0.000000  1.951100
  1.856400  0.292100  0.761500  0.210900  0.157900  0.048600  0.332200  /
  43756 'IEEET1' 1  0  400  0.2  1  -1  0  0.9912  0.1062  0.35  0  3.8995  0.3479  5.1993  0.6385  /
  43756 'IEEEG1' 1 0 0  18.7718  0.25  0  0.2  2  -2  1.1555  0  0.4973  0.343  0  0  0  0  0.5  0.4061  0  0  0  0  /
  43756 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43760 'GENSAL' 1  6.000000  0.424200  0.529600  1.716600  0.000000  0.779800  0.504700
  0.244700  0.141300  0.080700  0.092300  0.328800  /
  43760 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  43760 'HYGOV' 1  0.05  0.244347  1.86323  0.4  0.33  0.07  1  0  0.3499  1.2  1  0.0751  /
  43760 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43760 'GENSAL' 2  6.000000  0.424200  0.529600  1.716600  0.000000  0.779800  0.504700
  0.244700  0.141300  0.080700  0.092300  0.328800  /
  43760 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  43760 'HYGOV' 2  0.05  0.244347  1.86323  0.4  0.33  0.07  1  0  0.3499  1.2  1  0.0751  /
  43760 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43762 'GENROU' 1  8.436700  0.046400  0.844900  0.053500  3.878808  0.000000  1.997700
  1.883400  0.226100  0.417500  0.123400  0.093900  0.087000  0.584300  /
  43762 'ESST4B' 1  0  3.7848  3.7848  1  -1  0  1  0  1  -1  0  5.1248  0  6.3165  0.08  0  0  /
  43762 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.55  7.1975  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43762 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43762 'GENROU' 2  8.436700  0.046400  0.844900  0.053500  3.878808  0.000000  1.997700
  1.883400  0.226100  0.417500  0.123400  0.093900  0.087000  0.584300  /
  43762 'ESST4B' 2  0  3.7848  3.7848  1  -1  0  1  0  1  -1  0  5.1248  0  6.3165  0.08  0  0  /
  43762 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  23.55  7.1975  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43762 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43762 'GENROU' 3  8.436700  0.046400  0.844900  0.053500  3.878808  0.000000  1.997700
  1.883400  0.226100  0.417500  0.123400  0.093900  0.087000  0.584300  /
  43762 'ESST4B' 3  0  3.7848  3.7848  1  -1  0  1  0  1  -1  0  5.1248  0  6.3165  0.08  0  0  /
  43762 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  23.55  7.1975  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43762 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43762 'GENROU' 4  8.436700  0.046400  0.844900  0.053500  3.878808  0.000000  1.997700
  1.883400  0.226100  0.417500  0.123400  0.093900  0.087000  0.584300  /
  43762 'ESST4B' 4  0  3.7848  3.7848  1  -1  0  1  0  1  -1  0  5.1248  0  6.3165  0.08  0  0  /
  43762 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  23.55  7.1975  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43762 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43765 'GENSAL' 1  6.000000  0.083600  0.214300  2.389800  0.000000  1.300800  0.844600
  0.605000  0.417100  0.091500  0.192500  0.621600  /
  43765 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  43765 'HYGOV' 1  0.04  0.271765  2.86682  0.2  0.33  0.167  1  0  0.5486  1.2  0  0.0776  /
  43765 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43766 'GENROU' 1  5.786000  0.036700  1.393600  0.072000  5.305670  0.000000  1.786400
  1.702900  0.290500  0.395400  0.209700  0.157000  0.122400  0.479700  /
  43766 'ESAC6A' 1  0.033333  453.996  11.3981  3  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  100  0  1  0  0  0  0  1  5.6292  0.1286  7.5056  0.8574  /
  43766 'IEEEG1' 1 0 0  25  0  0  0.15  2  -2  0.8513  0  0.2469  1  0  3.3328  0.3598  0  0  0  0  0  0  0  /
  43766 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43766 'GENROU' 2  5.786000  0.036700  1.393600  0.072000  5.305670  0.000000  1.786400
  1.702900  0.290500  0.395400  0.209700  0.157000  0.122400  0.479700  /
  43766 'ESAC6A' 2  0.033333  453.996  11.3981  3  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  100  0  1  0  0  0  0  1  5.6292  0.1286  7.5056  0.8574  /
  43766 'IEEEG1' 2 0 0  25  0  0  0.15  2  -2  0.8513  0  0.2469  1  0  3.3328  0.3598  0  0  0  0  0  0  0  /
  43766 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43771 'GENSAL' 1  6.000000  0.139800  0.511300  3.301300  0.000000  1.382900  0.898200
  0.611200  0.381400  0.082100  0.214500  0.752300  /
  43771 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  43771 'HYGOV' 1  0.07  0.156869  2.29434  0.04  0.33  0.07  1  0  0.4343  1.25  0  0.0704  /
  43771 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43771 'GENSAL' 2  6.000000  0.139800  0.511300  3.301300  0.000000  1.382900  0.898200
  0.611200  0.381400  0.082100  0.214500  0.752300  /
  43771 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  43771 'HYGOV' 2  0.07  0.156869  2.29434  0.04  0.33  0.07  1  0  0.4343  1.25  0  0.0704  /
  43771 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43772 'GENSAL' 1  6.000000  0.139800  0.511300  3.301300  0.000000  1.382900  0.898200
  0.611200  0.381400  0.082100  0.214500  0.752300  /
  43772 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  43772 'HYGOV' 1  0.07  0.156869  2.29434  0.04  0.33  0.07  1  0  0.4343  1.25  0  0.0704  /
  43772 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43772 'GENSAL' 2  6.000000  0.139800  0.511300  3.301300  0.000000  1.382900  0.898200
  0.611200  0.381400  0.082100  0.214500  0.752300  /
  43772 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  43772 'HYGOV' 2  0.07  0.156869  2.29434  0.04  0.33  0.07  1  0  0.4343  1.25  0  0.0704  /
  43772 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43776 'WT3G1' 1  23  0.8  30  0  0.1  1.65  /
  43776 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  43776 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  43776 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  43779 'GENROU' 1  6.253800  0.046400  0.745100  0.092100  4.616564  0.000000  2.081700
  1.951200  0.229800  0.276300  0.131000  0.100000  0.104700  0.403700  /
  43779 'ESST4B' 1  0  3.9904  3.9904  1  -1  0  1  0  1  -1  0  6.7316  0  6.1756  0.08  0  0  /
  43779 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  14.3937  6.6501  0  1  1  0.15  0.5  1.5  0.1079  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43779 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43779 'GENROU' 2  6.253800  0.046400  0.745100  0.092100  4.616564  0.000000  2.081700
  1.951200  0.229800  0.276300  0.131000  0.100000  0.104700  0.403700  /
  43779 'ESST4B' 2  0  3.9904  3.9904  1  -1  0  1  0  1  -1  0  6.7316  0  6.1756  0.08  0  0  /
  43779 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  14.3937  6.6501  0  1  1  0.15  0.5  1.5  0.1079  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43779 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43784 'GENROU' 1  8.648300  0.042800  0.714200  0.040200  2.555475  0.000000  1.931800
  1.838500  0.374500  0.223900  0.212700  0.159300  0.086900  0.408700  /
  43784 'IEEET1' 1  0  25  0.2  1  -1  0  0.4915  0.1139  1  0  2.3858  0.0849  3.1811  0.3433  /
  43784 'IEEEG1' 1 0 0  20  0.1285  0  0.1  1  -1  1.2383  0  0.3558  0.2643  0  0  0  0  0.4  0.3  0  0  0  0  /
  43784 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43785 'GENROU' 1  8.648300  0.042800  0.714200  0.040200  2.555475  0.000000  1.931800
  1.838500  0.374500  0.223900  0.212700  0.159300  0.086900  0.408700  /
  43785 'IEEET1' 1  0  25  0.2  1  -1  0  0.4915  0.1139  1  0  2.3858  0.0849  3.1811  0.3433  /
  43785 'IEEEG1' 1 0 0  20  0.1285  0  0.1  1  -1  1.2383  0  0.3558  0.2643  0  0  0  0  0.4  0.3  0  0  0  0  /
  43785 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43786 'GENROU' 1  8.648300  0.042800  0.714200  0.040200  2.555475  0.000000  1.931800
  1.838500  0.374500  0.223900  0.212700  0.159300  0.086900  0.408700  /
  43786 'IEEET1' 1  0  25  0.2  1  -1  0  0.4915  0.1139  1  0  2.3858  0.0849  3.1811  0.3433  /
  43786 'IEEEG1' 1 0 0  20  0.1285  0  0.1  1  -1  1.2383  0  0.3558  0.2643  0  0  0  0  0.4  0.3  0  0  0  0  /
  43786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43789 'GENROU' 1  4.445200  0.042400  1.409900  0.093900  1.357282  0.000000  2.081900
  1.951400  0.221300  0.573300  0.162400  0.125100  0.098700  0.456100  /
  43789 'ESST4B' 1  0  3.0246  3.0246  1  -1  0  1  0  1  -1  0  6.5258  0  8.1409  0.08  0  0  /
  43789 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.351  5.8767  0  1  1  0.15  0.5  1.5  0.195  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43789 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43789 'GENROU' 2  4.445200  0.042400  1.409900  0.093900  1.357282  0.000000  2.081900
  1.951400  0.221300  0.573300  0.162400  0.125100  0.098700  0.456100  /
  43789 'ESST4B' 2  0  3.0246  3.0246  1  -1  0  1  0  1  -1  0  6.5258  0  8.1409  0.08  0  0  /
  43789 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.351  5.8767  0  1  1  0.15  0.5  1.5  0.195  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43789 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43789 'GENROU' 3  4.445200  0.042400  1.409900  0.093900  1.357282  0.000000  2.081900
  1.951400  0.221300  0.573300  0.162400  0.125100  0.098700  0.456100  /
  43789 'ESST4B' 3  0  3.0246  3.0246  1  -1  0  1  0  1  -1  0  6.5258  0  8.1409  0.08  0  0  /
  43789 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  3.351  5.8767  0  1  1  0.15  0.5  1.5  0.195  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43789 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43789 'GENROU' 4  4.445200  0.042400  1.409900  0.093900  1.357282  0.000000  2.081900
  1.951400  0.221300  0.573300  0.162400  0.125100  0.098700  0.456100  /
  43789 'ESST4B' 4  0  3.0246  3.0246  1  -1  0  1  0  1  -1  0  6.5258  0  8.1409  0.08  0  0  /
  43789 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  3.351  5.8767  0  1  1  0.15  0.5  1.5  0.195  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43789 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43789 'GENROU' 5  4.445200  0.042400  1.409900  0.093900  1.357282  0.000000  2.081900
  1.951400  0.221300  0.573300  0.162400  0.125100  0.098700  0.456100  /
  43789 'ESST4B' 5  0  3.0246  3.0246  1  -1  0  1  0  1  -1  0  6.5258  0  8.1409  0.08  0  0  /
  43789 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  3.351  5.8767  0  1  1  0.15  0.5  1.5  0.195  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43789 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43795 'GENSAL' 1  6.000000  0.285200  0.548500  3.567900  0.000000  0.739800  0.478600
  0.246500  0.197500  0.159900  0.279700  0.843200  /
  43795 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  3.5  0  1  0  2.36  0.2003  3.1467  0.8014  /
  43795 'HYGOV' 1  0.05  0.189065  2.97551  0.4  0.5  0.07  1  0  0.5706  1.25  0  0.0701  /
  43795 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43795 'GENSAL' 2  6.000000  0.285200  0.548500  3.567900  0.000000  0.739800  0.478600
  0.246500  0.197500  0.159900  0.279700  0.843200  /
  43795 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  3.5  0  1  0  2.36  0.2003  3.1467  0.8014  /
  43795 'HYGOV' 2  0.05  0.189065  2.97551  0.4  0.5  0.07  1  0  0.5706  1.25  0  0.0701  /
  43795 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43795 'GENSAL' 3  6.000000  0.285200  0.548500  3.567900  0.000000  0.739800  0.478600
  0.246500  0.197500  0.159900  0.279700  0.843200  /
  43795 'ESDC2A' 3  0.02  50  0.01  0.11  0.5  1.17  -1.17  1  3.5  0  1  0  2.36  0.2003  3.1467  0.8014  /
  43795 'HYGOV' 3  0.05  0.189065  2.97551  0.4  0.5  0.07  1  0  0.5706  1.25  0  0.0701  /
  43795 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43800 'GENSAL' 1  6.000000  0.114700  0.079300  2.858600  0.000000  1.124400  0.729600
  0.277700  0.238000  0.143000  0.213200  0.625600  /
  43800 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5527  0.0841  3.4036  0.3854  /
  43800 'HYGOV' 1  0.05  0.692355  8.34644  0.05  0.33  0.07  1  0  1.818  1.25  0.5  0.0712  /
  43800 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43800 'GENSAL' 2  6.000000  0.114700  0.079300  2.858600  0.000000  1.124400  0.729600
  0.277700  0.238000  0.143000  0.213200  0.625600  /
  43800 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5527  0.0841  3.4036  0.3854  /
  43800 'HYGOV' 2  0.05  0.692355  8.34644  0.05  0.33  0.07  1  0  1.818  1.25  0.5  0.0712  /
  43800 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43802 'GENROU' 1  8.636800  0.054700  0.868900  0.051600  8.768615  0.000000  2.209200
  2.054100  0.535000  0.780100  0.451700  0.355600  0.023700  0.259000  /
  43802 'EXAC2' 1  0.033333  1  1  1000  0.033333  7.7179  -7.7179  1  26.229  -26.229  0.55  4  0  0.0209  1  0.1  0.8  1  14  3.3153  0.0078  4.4204  0.0183  /
  43802 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1488  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43802 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43802 'GENROU' 2  9.877200  0.045500  0.370500  0.072700  4.463614  0.000000  1.881400
  1.789600  0.203000  0.449600  0.166500  0.128300  0.037200  0.192000  /
  43802 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4191  0  0  0  1  0  1.2  0  5.1233  0  0.08  /
  43802 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3761  1.5  0.1382  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43802 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43802 'GENROU' 3  9.877200  0.045500  0.370500  0.072700  4.463614  0.000000  1.881400
  1.789600  0.203000  0.449600  0.166500  0.128300  0.037200  0.192000  /
  43802 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4191  0  0  0  1  0  1.2  0  5.1233  0  0.08  /
  43802 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3761  1.5  0.1382  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43802 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43804 'GENSAL' 1  6.000000  0.058600  0.209000  3.464200  0.000000  1.174600  0.762300
  0.294100  0.209800  0.153000  0.288400  0.711900  /
  43804 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7738  0.0838  3.6984  0.3841  /
  43804 'HYGOV' 1  0.05  0.310985  4.69489  0.2  0.33  0.167  1  0  0.9327  1.25  1  0.0742  /
  43804 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43804 'GENSAL' 2  6.000000  0.058600  0.209000  3.464200  0.000000  1.174600  0.762300
  0.294100  0.209800  0.153000  0.288400  0.711900  /
  43804 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7738  0.0838  3.6984  0.3841  /
  43804 'HYGOV' 2  0.05  0.310985  4.69489  0.2  0.33  0.167  1  0  0.9327  1.25  1  0.0742  /
  43804 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43804 'GENSAL' 3  6.000000  0.199600  0.097500  3.456500  0.000000  1.067800  0.692600
  0.346300  0.330400  0.092500  0.198500  0.463300  /
  43804 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  43804 'HYGOV' 3  0.07  0.619472  8.96671  0.05  0.33  0.167  1  0  1.9905  1.2  0.5  0.0771  /
  43804 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43804 'GENSAL' 4  6.000000  0.199600  0.097500  3.456500  0.000000  1.067800  0.692600
  0.346300  0.330400  0.092500  0.198500  0.463300  /
  43804 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  43804 'HYGOV' 4  0.07  0.619472  8.96671  0.05  0.33  0.167  1  0  1.9905  1.2  0.5  0.0771  /
  43804 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43808 'GENROU' 1  8.313200  0.064800  1.260500  0.085600  6.182305  0.000000  2.133000
  1.992600  0.430500  0.614700  0.320900  0.251400  0.046000  0.188500  /
  43808 'EXAC2' 1  0.033333  1  1  1000  0.033333  10.4251  -10.4251  1  29.4688  -29.4688  1.3  4  0  0.49  1  0.1  1.6  1  10  4.6211  0.0017  3.4658  0.012  /
  43808 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0505  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43808 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43809 'GENROU' 1  8.313200  0.064800  1.260500  0.085600  6.182305  0.000000  2.133000
  1.992600  0.430500  0.614700  0.320900  0.251400  0.046000  0.188500  /
  43809 'EXAC2' 1  0.033333  1  1  1000  0.033333  10.4251  -10.4251  1  29.4688  -29.4688  1.3  4  0  0.49  1  0.1  1.6  1  10  4.6211  0.0017  3.4658  0.012  /
  43809 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0505  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43809 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43810 'GENROU' 1  8.313200  0.064800  1.260500  0.085600  6.182305  0.000000  2.133000
  1.992600  0.430500  0.614700  0.320900  0.251400  0.046000  0.188500  /
  43810 'EXAC2' 1  0.033333  1  1  1000  0.033333  10.4251  -10.4251  1  29.4688  -29.4688  1.3  4  0  0.49  1  0.1  1.6  1  10  4.6211  0.0017  3.4658  0.012  /
  43810 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0505  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43810 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43814 'GENROU' 1  4.908900  0.060300  0.861500  0.062300  9.488276  0.000000  2.425200
  2.228400  0.414300  0.723000  0.359300  0.282000  0.026200  0.298600  /
  43814 'ESST4B' 1  0  3.6715  3.6715  1  -1  0  1  0  1  -1  0  5.625  0  6.59  0.08  0  0  /
  43814 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43814 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43814 'GENROU' 2  4.908900  0.060300  0.861500  0.062300  9.488276  0.000000  2.425200
  2.228400  0.414300  0.723000  0.359300  0.282000  0.026200  0.298600  /
  43814 'ESST4B' 2  0  3.6715  3.6715  1  -1  0  1  0  1  -1  0  5.625  0  6.59  0.08  0  0  /
  43814 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43814 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43814 'GENROU' 3  4.908900  0.060300  0.861500  0.062300  9.488276  0.000000  2.425200
  2.228400  0.414300  0.723000  0.359300  0.282000  0.026200  0.298600  /
  43814 'ESST4B' 3  0  3.6715  3.6715  1  -1  0  1  0  1  -1  0  5.625  0  6.59  0.08  0  0  /
  43814 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  43814 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43825 'GENROU' 1  9.150400  0.048600  1.028300  0.055600  3.273838  0.000000  1.931400
  1.838100  0.247000  0.390500  0.179300  0.133300  0.199000  0.632900  /
  43825 'EXAC1' 1  0  0  0  400  0.033333  8.4484  -8.4484  1.1  0.035  1  0.2702  0.5  1  4.6244  0.0185  6.1658  0.0925  /
  43825 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  0.8048  0  0.3876  0.3298  0  3.4682  0.3276  0  0.5  0.3  0  0  0  0  /
  43825 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43826 'GENROU' 1  9.150400  0.048600  1.028300  0.055600  3.273838  0.000000  1.931400
  1.838100  0.247000  0.390500  0.179300  0.133300  0.199000  0.632900  /
  43826 'EXAC1' 1  0  0  0  400  0.033333  8.4484  -8.4484  1.1  0.035  1  0.2702  0.5  1  4.6244  0.0185  6.1658  0.0925  /
  43826 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  0.8048  0  0.3876  0.3298  0  3.4682  0.3276  0  0.5  0.3  0  0  0  0  /
  43826 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43827 'GENROU' 1  9.150400  0.048600  1.028300  0.055600  3.273838  0.000000  1.931400
  1.838100  0.247000  0.390500  0.179300  0.133300  0.199000  0.632900  /
  43827 'EXAC1' 1  0  0  0  400  0.033333  8.4484  -8.4484  1.1  0.035  1  0.2702  0.5  1  4.6244  0.0185  6.1658  0.0925  /
  43827 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  0.8048  0  0.3876  0.3298  0  3.4682  0.3276  0  0.5  0.3  0  0  0  0  /
  43827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43833 'GENROU' 1  4.404000  0.046700  1.440400  0.043500  5.158594  0.000000  2.274800
  2.158200  0.246400  0.558100  0.178900  0.133000  0.022800  0.280700  /
  43833 'ESAC1A' 1  0  0.033333  0  229.859  0.033333  13.1343  -13.1343  0.8076  0.0106  1  0.2  1  1  2.5007  0.1978  3.3343  1.7804  9  -9  /
  43833 'IEEEG1' 1 0 0  18.0139  0.1801  0  0.1  0.3155  -0.3155  0.9881  0  0.1564  1  0  10  0  0  0  0  0  0  0  0  /
  43833 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43834 'GENROU' 1  4.404000  0.046700  1.440400  0.043500  5.158594  0.000000  2.274800
  2.158200  0.246400  0.558100  0.178900  0.133000  0.022800  0.280700  /
  43834 'ESAC1A' 1  0  0.033333  0  229.859  0.033333  13.1343  -13.1343  0.8076  0.0106  1  0.2  1  1  2.5007  0.1978  3.3343  1.7804  9  -9  /
  43834 'IEEEG1' 1 0 0  18.0139  0.1801  0  0.1  0.3155  -0.3155  0.9881  0  0.1564  1  0  10  0  0  0  0  0  0  0  0  /
  43834 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43835 'GENROU' 1  4.404000  0.046700  1.440400  0.043500  5.158594  0.000000  2.274800
  2.158200  0.246400  0.558100  0.178900  0.133000  0.022800  0.280700  /
  43835 'ESAC1A' 1  0  0.033333  0  229.859  0.033333  13.1343  -13.1343  0.8076  0.0106  1  0.2  1  1  2.5007  0.1978  3.3343  1.7804  9  -9  /
  43835 'IEEEG1' 1 0 0  18.0139  0.1801  0  0.1  0.3155  -0.3155  0.9881  0  0.1564  1  0  10  0  0  0  0  0  0  0  0  /
  43835 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43836 'GENROU' 1  8.474400  0.042200  0.907600  0.075700  5.067784  0.000000  2.293100
  2.175200  0.368600  0.644100  0.264500  0.199500  0.025500  0.286100  /
  43836 'ESAC1A' 1  0  0  0  337.1  0.033333  50  -50  1.0055  0.0255  1  0.2  1  1  3.0927  0.1563  4.1236  1.407  9  -9  /
  43836 'IEEEG1' 1 0 0  20  0.061  0  0.2  0.1  -0.1  0.9081  0  0.2037  0.2684  0  5.9531  0.4  0  0.4  0.3  0  0  0  0  /
  43836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43836 'GENROU' 2  8.474400  0.042200  0.907600  0.075700  5.067784  0.000000  2.293100
  2.175200  0.368600  0.644100  0.264500  0.199500  0.025500  0.286100  /
  43836 'ESAC1A' 2  0  0  0  337.1  0.02  50  -50  1.0055  0.0255  1  0.2  1  1  3.0927  0.1563  4.1236  1.407  9  -9  /
  43836 'IEEEG1' 2 0 0  20  0.061  0  0.2  0.1  -0.1  0.9081  0  0.2037  0.2684  0  5.9531  0.4  0  0.4  0.3  0  0  0  0  /
  43836 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43841 'GENSAL' 1  6.000000  0.167800  0.107300  3.989400  0.000000  0.769000  0.497700
  0.381500  0.289800  0.192300  0.286400  0.813400  /
  43841 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9875  0.0837  3.9833  0.3838  /
  43841 'HYGOV' 1  0.07  0.502561  8.44585  0.05  0.4  0.167  1  0  1.8451  1.2  0  0.072  /
  43841 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43842 'GENSAL' 1  6.000000  0.167800  0.107300  3.989400  0.000000  0.769000  0.497700
  0.381500  0.289800  0.192300  0.286400  0.813400  /
  43842 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9875  0.0837  3.9833  0.3838  /
  43842 'HYGOV' 1  0.07  0.502561  8.44585  0.05  0.4  0.167  1  0  1.8451  1.2  0  0.072  /
  43842 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43845 'GENSAL' 1  6.000000  0.490800  0.220300  1.450300  0.000000  1.260200  0.818100
  0.446400  0.433100  0.139400  0.067100  0.310600  /
  43845 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.768  0.0822  3.6907  0.3766  /
  43845 'HYGOV' 1  0.07  0.867568  5.45116  0.05  0.5  0.167  1  0  1.1014  1.25  0  0.0781  /
  43845 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43845 'GENSAL' 2  6.000000  0.490800  0.220300  1.450300  0.000000  1.260200  0.818100
  0.446400  0.433100  0.139400  0.067100  0.310600  /
  43845 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.768  0.0822  3.6907  0.3766  /
  43845 'HYGOV' 2  0.07  0.867568  5.45116  0.05  0.5  0.167  1  0  1.1014  1.25  0  0.0781  /
  43845 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43846 'GENROU' 1  7.883200  0.054400  1.301400  0.052300  2.663826  0.000000  2.072300
  1.969400  0.343700  0.519000  0.247000  0.186000  0.158200  0.551300  /
  43846 'ESST4B' 1  0  3.5237  6.8535  6  -6  0  1  0  1  -1  0  1  0  5.8595  0.1059  0  0  /
  43846 'IEEEG1' 1 0 0  16.265  0  0  0.1  0.3784  -0.3784  1.415  0  0.4655  0.2892  0  0  0  0  0  0  0  0  0  0  /
  43846 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43846 'GENROU' 2  7.291200  0.057300  0.560900  0.063700  1.836826  0.000000  2.113400
  2.007700  0.487300  0.448700  0.347700  0.264100  0.149900  0.534700  /
  43846 'ESAC1A' 2  0.02  0.033333  0  750  0.1  18.5013  -18.501301  1.0527  0.0223  1  0.2  1  1  2.7399  0.2898  3.6532  2.6079  9  -9  /
  43846 'IEEEG1' 2 0 0  20  0.0757  0  0.1  1  -1  1.1442  0  0.3608  1  0  0  0  0  0.4  0.5778  0  0  0  0  /
  43846 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45956 'GENROU' 1  9.873700  0.054700  0.607600  0.051800  4.856893  0.000000  1.925900
  1.825500  0.205400  0.340500  0.151600  0.116400  0.162600  0.474600  /
  45956 'ESST4B' 1  0  3.1571  3.1571  1  -1  0  1  0  1  -1  0  5.4849  0  7.8965  0.08  0  0  /
  45956 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3794  2  0  1  1  0.15  0.5  1.0018  0.1998  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45956 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45957 'GENROU' 1  9.873700  0.054700  0.607600  0.051800  4.856893  0.000000  1.925900
  1.825500  0.205400  0.340500  0.151600  0.116400  0.162600  0.474600  /
  45957 'ESST4B' 1  0  3.1571  3.1571  1  -1  0  1  0  1  -1  0  5.4849  0  7.8965  0.08  0  0  /
  45957 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3794  2  0  1  1  0.15  0.5  1.0018  0.1998  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45957 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45958 'GENROU' 1  9.873700  0.054700  0.607600  0.051800  4.856893  0.000000  1.925900
  1.825500  0.205400  0.340500  0.151600  0.116400  0.162600  0.474600  /
  45958 'ESST4B' 1  0  3.1571  3.1571  1  -1  0  1  0  1  -1  0  5.4849  0  7.8965  0.08  0  0  /
  45958 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3794  2  0  1  1  0.15  0.5  1.0018  0.1998  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45958 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45959 'GENROU' 1  9.873700  0.054700  0.607600  0.051800  4.856893  0.000000  1.925900
  1.825500  0.205400  0.340500  0.151600  0.116400  0.162600  0.474600  /
  45959 'ESST4B' 1  0  3.1571  3.1571  1  -1  0  1  0  1  -1  0  5.4849  0  7.8965  0.08  0  0  /
  45959 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3794  2  0  1  1  0.15  0.5  1.0018  0.1998  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45959 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45960 'GENROU' 1  9.873700  0.054700  0.607600  0.051800  4.856893  0.000000  1.925900
  1.825500  0.205400  0.340500  0.151600  0.116400  0.162600  0.474600  /
  45960 'ESST4B' 1  0  3.1571  3.1571  1  -1  0  1  0  1  -1  0  5.4849  0  7.8965  0.08  0  0  /
  45960 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3794  2  0  1  1  0.15  0.5  1.0018  0.1998  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45960 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45966 'GENROU' 1  8.607600  0.042300  1.013800  0.063400  5.585556  0.000000  2.378900
  2.191000  0.244100  0.345900  0.198600  0.153900  0.077700  0.533000  /
  45966 'ESST4B' 1  0  3.8928  3.8928  1  -1  0  1  0  1  -1  0  6.4928  0  7.1569  0.08  0  0  /
  45966 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.8787  1.0203  0  1  1  0.15  0.2177  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45966 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45967 'GENROU' 1  8.607600  0.042300  1.013800  0.063400  5.585556  0.000000  2.378900
  2.191000  0.244100  0.345900  0.198600  0.153900  0.077700  0.533000  /
  45967 'ESST4B' 1  0  3.8928  3.8928  1  -1  0  1  0  1  -1  0  6.4928  0  7.1569  0.08  0  0  /
  45967 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.8787  1.0203  0  1  1  0.15  0.2177  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45967 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45968 'GENROU' 1  8.607600  0.042300  1.013800  0.063400  5.585556  0.000000  2.378900
  2.191000  0.244100  0.345900  0.198600  0.153900  0.077700  0.533000  /
  45968 'ESST4B' 1  0  3.8928  3.8928  1  -1  0  1  0  1  -1  0  6.4928  0  7.1569  0.08  0  0  /
  45968 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.8787  1.0203  0  1  1  0.15  0.2177  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45968 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45969 'GENROU' 1  8.607600  0.042300  1.013800  0.063400  5.585556  0.000000  2.378900
  2.191000  0.244100  0.345900  0.198600  0.153900  0.077700  0.533000  /
  45969 'ESST4B' 1  0  3.8928  3.8928  1  -1  0  1  0  1  -1  0  6.4928  0  7.1569  0.08  0  0  /
  45969 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.8787  1.0203  0  1  1  0.15  0.2177  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45970 'GENROU' 1  8.607600  0.042300  1.013800  0.063400  5.585556  0.000000  2.378900
  2.191000  0.244100  0.345900  0.198600  0.153900  0.077700  0.533000  /
  45970 'ESST4B' 1  0  3.8928  3.8928  1  -1  0  1  0  1  -1  0  6.4928  0  7.1569  0.08  0  0  /
  45970 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.8787  1.0203  0  1  1  0.15  0.2177  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45970 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45971 'GENROU' 1  8.607600  0.042300  1.013800  0.063400  5.585556  0.000000  2.378900
  2.191000  0.244100  0.345900  0.198600  0.153900  0.077700  0.533000  /
  45971 'ESST4B' 1  0  3.8928  3.8928  1  -1  0  1  0  1  -1  0  6.4928  0  7.1569  0.08  0  0  /
  45971 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.8787  1.0203  0  1  1  0.15  0.2177  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  45971 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45978 'GENSAL' 1  6.000000  0.313400  0.547700  2.128200  0.000000  0.982600  0.637000
  0.234000  0.231900  0.205500  0.206500  0.588100  /
  45978 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  45978 'HYGOV' 1  0.04  0.579748  5.34973  0.05  0.33  0.167  1  0  1.0784  1.2  0.2  0.0742  /
  45978 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45979 'GENSAL' 1  6.000000  0.313400  0.547700  2.128200  0.000000  0.982600  0.637000
  0.234000  0.231900  0.205500  0.206500  0.588100  /
  45979 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  45979 'HYGOV' 1  0.04  0.579748  5.34973  0.05  0.33  0.167  1  0  1.0784  1.2  0.2  0.0742  /
  45979 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45981 'GENSAL' 1  6.000000  0.313400  0.547700  2.128200  0.000000  0.982600  0.637000
  0.234000  0.231900  0.205500  0.206500  0.588100  /
  45981 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  45981 'HYGOV' 1  0.04  0.579748  5.34973  0.05  0.33  0.167  1  0  1.0784  1.2  0.2  0.0742  /
  45981 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45984 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  45984 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  45985 'GENROU' 1  7.172100  0.042500  0.531400  0.045700  4.144466  0.000000  1.826900
  1.740600  0.296800  0.546800  0.214100  0.160400  0.122400  0.479800  /
  45985 'ESAC6A' 1  0  539.146  11.7602  3  0.2457  0.9  100  -100  100  -100  0.5  100  0  1  0  0  0  0  1  3.0349  0.0898  4.0466  0.5985  /
  45985 'IEEEG1' 1 0 0  10.842  0.2  0  0.1  2  -2  0.887  0  0.2108  0.2779  0  5.7043  0.2987  0  0.4  0.5086  0  0  0  0  /
  45985 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45997 'GENROU' 1  4.303900  0.045400  0.995700  0.062300  3.167847  0.000000  2.206700
  2.094700  0.305500  0.676000  0.220300  0.165200  0.057000  0.349000  /
  45997 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0941  0.35  0  4.3223  0.3892  5.763  0.6848  /
  45997 'IEEEG1' 1 0 0  20  0  0  0.5  0.4396  -0.4396  1.6261  0  0.1228  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  45997 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45998 'GENROU' 1  4.303900  0.045400  0.995700  0.062300  3.167847  0.000000  2.206700
  2.094700  0.305500  0.676000  0.220300  0.165200  0.057000  0.349000  /
  45998 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0941  0.35  0  4.3223  0.3892  5.763  0.6848  /
  45998 'IEEEG1' 1 0 0  20  0  0  0.5  0.4396  -0.4396  1.6261  0  0.1228  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  45998 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45999 'GENROU' 1  4.303900  0.045400  0.995700  0.062300  3.167847  0.000000  2.206700
  2.094700  0.305500  0.676000  0.220300  0.165200  0.057000  0.349000  /
  45999 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0941  0.35  0  4.3223  0.3892  5.763  0.6848  /
  45999 'IEEEG1' 1 0 0  20  0  0  0.5  0.4396  -0.4396  1.6261  0  0.1228  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  45999 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46000 'GENROU' 1  4.303900  0.045400  0.995700  0.062300  3.167847  0.000000  2.206700
  2.094700  0.305500  0.676000  0.220300  0.165200  0.057000  0.349000  /
  46000 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0941  0.35  0  4.3223  0.3892  5.763  0.6848  /
  46000 'IEEEG1' 1 0 0  20  0  0  0.5  0.4396  -0.4396  1.6261  0  0.1228  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  46000 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46005 'GENROU' 1  6.573200  0.054700  0.616400  0.049500  3.953257  0.000000  1.909900
  1.818000  0.301200  0.400800  0.217300  0.162900  0.082700  0.400300  /
  46005 'ESAC6A' 1  0.033333  584.707  23.5561  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  3.7523  0.0603  5.003  0.4022  /
  46005 'IEEEG1' 1 0 0  18.9637  0  0  0.5  0.1399  -0.1399  0.7544  0  0.2008  0.3  0  0  0  0  0  0  0  0  0  0  /
  46005 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46006 'GENROU' 1  6.573200  0.054700  0.616400  0.049500  3.953257  0.000000  1.909900
  1.818000  0.301200  0.400800  0.217300  0.162900  0.082700  0.400300  /
  46006 'ESAC6A' 1  0.02  584.707  23.5561  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  3.7523  0.0603  5.003  0.4022  /
  46006 'IEEEG1' 1 0 0  18.9637  0  0  0.5  0.1399  -0.1399  0.7544  0  0.2008  0.3  0  0  0  0  0  0  0  0  0  0  /
  46006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46007 'GENROU' 1  6.573200  0.054700  0.616400  0.049500  3.953257  0.000000  1.909900
  1.818000  0.301200  0.400800  0.217300  0.162900  0.082700  0.400300  /
  46007 'ESAC6A' 1  0.033333  584.707  23.5561  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  3.7523  0.0603  5.003  0.4022  /
  46007 'IEEEG1' 1 0 0  18.9637  0  0  0.5  0.1399  -0.1399  0.7544  0  0.2008  0.3  0  0  0  0  0  0  0  0  0  0  /
  46007 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46012 'GENROU' 1  8.872100  0.059000  1.267100  0.055200  8.142332  0.000000  2.470300
  2.264800  0.239500  0.517900  0.158700  0.122100  0.073300  0.210100  /
  46012 'ESST4B' 1  0  3.9196  3.9196  1  -1  0  1  0  1  -1  0  5.2331  0  8.6139  0.08  0  0  /
  46012 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.556  0  1  1  0.15  0.5  1.3553  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46012 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46013 'GENROU' 1  8.872100  0.059000  1.267100  0.055200  8.142332  0.000000  2.470300
  2.264800  0.239500  0.517900  0.158700  0.122100  0.073300  0.210100  /
  46013 'ESST4B' 1  0  3.9196  3.9196  1  -1  0  1  0  1  -1  0  5.2331  0  8.6139  0.08  0  0  /
  46013 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.556  0  1  1  0.15  0.5  1.3553  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46014 'GENROU' 1  8.872100  0.059000  1.267100  0.055200  8.142332  0.000000  2.470300
  2.264800  0.239500  0.517900  0.158700  0.122100  0.073300  0.210100  /
  46014 'ESST4B' 1  0  3.9196  3.9196  1  -1  0  1  0  1  -1  0  5.2331  0  8.6139  0.08  0  0  /
  46014 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.556  0  1  1  0.15  0.5  1.3553  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46014 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46015 'GENROU' 1  8.872100  0.059000  1.267100  0.055200  8.142332  0.000000  2.470300
  2.264800  0.239500  0.517900  0.158700  0.122100  0.073300  0.210100  /
  46015 'ESST4B' 1  0  3.9196  3.9196  1  -1  0  1  0  1  -1  0  5.2331  0  8.6139  0.08  0  0  /
  46015 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.556  0  1  1  0.15  0.5  1.3553  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46015 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46016 'GENROU' 1  8.872100  0.059000  1.267100  0.055200  8.142332  0.000000  2.470300
  2.264800  0.239500  0.517900  0.158700  0.122100  0.073300  0.210100  /
  46016 'ESST4B' 1  0  3.9196  3.9196  1  -1  0  1  0  1  -1  0  5.2331  0  8.6139  0.08  0  0  /
  46016 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.556  0  1  1  0.15  0.5  1.3553  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46016 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46017 'GENROU' 1  8.872100  0.059000  1.267100  0.055200  8.142332  0.000000  2.470300
  2.264800  0.239500  0.517900  0.158700  0.122100  0.073300  0.210100  /
  46017 'ESST4B' 1  0  3.9196  3.9196  1  -1  0  1  0  1  -1  0  5.2331  0  8.6139  0.08  0  0  /
  46017 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.556  0  1  1  0.15  0.5  1.3553  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46017 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46024 'WT3G1' 1  67  0.8  30  0  0.1  1.65  /
  46024 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  46024 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  46024 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  46029 'GENROU' 1  7.459300  0.044500  0.654900  0.079000  4.512263  0.000000  1.235400
  1.189300  0.224500  0.235000  0.163500  0.121100  0.179900  0.594600  /
  46029 'IEEET1' 1  0  25  0.2  7  -7  0  0.6769  0.0723  0.35  0  4.2772  0.1941  5.7029  0.4659  /
  46029 'IEEEG1' 1 0 0  20  0.1197  0  0.1  1  -1  1.8982  0  0.3159  0.3192  0  5.4516  0  0  0.5  0.3  0  0  0  0  /
  46029 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46030 'GENROU' 1  7.459300  0.044500  0.654900  0.079000  4.512263  0.000000  1.235400
  1.189300  0.224500  0.235000  0.163500  0.121100  0.179900  0.594600  /
  46030 'IEEET1' 1  0  25  0.2  7  -7  0  0.6769  0.0723  0.35  0  4.2772  0.1941  5.7029  0.4659  /
  46030 'IEEEG1' 1 0 0  20  0.1197  0  0.1  1  -1  1.8982  0  0.3159  0.3192  0  5.4516  0  0  0.5  0.3  0  0  0  0  /
  46030 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46031 'GENROU' 1  7.459300  0.044500  0.654900  0.079000  4.512263  0.000000  1.235400
  1.189300  0.224500  0.235000  0.163500  0.121100  0.179900  0.594600  /
  46031 'IEEET1' 1  0  25  0.2  7  -7  0  0.6769  0.0723  0.35  0  4.2772  0.1941  5.7029  0.4659  /
  46031 'IEEEG1' 1 0 0  20  0.1197  0  0.1  1  -1  1.8982  0  0.3159  0.3192  0  5.4516  0  0  0.5  0.3  0  0  0  0  /
  46031 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46032 'GENROU' 1  7.459300  0.044500  0.654900  0.079000  4.512263  0.000000  1.235400
  1.189300  0.224500  0.235000  0.163500  0.121100  0.179900  0.594600  /
  46032 'IEEET1' 1  0  25  0.2  7  -7  0  0.6769  0.0723  0.35  0  4.2772  0.1941  5.7029  0.4659  /
  46032 'IEEEG1' 1 0 0  20  0.1197  0  0.1  1  -1  1.8982  0  0.3159  0.3192  0  5.4516  0  0  0.5  0.3  0  0  0  0  /
  46032 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46037 'GENROU' 1  4.397600  0.035000  0.910500  0.071400  3.086637  0.000000  2.051200
  1.949700  0.264900  0.450200  0.191800  0.143100  0.138000  0.511000  /
  46037 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.9162  0.08  1  0  3.9068  0.1954  5.2091  0.4674  /
  46037 'IEEEG1' 1 0 0  18.0736  0  0  0.1  0.3774  -0.3774  1.1056  0  0.2405  0.2813  0  4.7143  0.4  0  0.5  0.3  0  0  0  0  /
  46037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46038 'GENROU' 1  4.397600  0.035000  0.910500  0.071400  3.086637  0.000000  2.051200
  1.949700  0.264900  0.450200  0.191800  0.143100  0.138000  0.511000  /
  46038 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.9162  0.08  1  0  3.9068  0.1954  5.2091  0.4674  /
  46038 'IEEEG1' 1 0 0  18.0736  0  0  0.1  0.3774  -0.3774  1.1056  0  0.2405  0.2813  0  4.7143  0.4  0  0.5  0.3  0  0  0  0  /
  46038 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46041 'GENROU' 1  6.268900  0.042600  1.246000  0.049500  5.345090  0.000000  1.778900
  1.706900  0.335800  0.482400  0.234400  0.182500  0.158800  0.654700  /
  46041 'ESST4B' 1  0  3.1098  3.1098  1  -1  0  1  0  1  -1  0  6.8185  0  7.6017  0.08  0  0  /
  46041 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46045 'WT3G1' 1  40  0.8  30  0  0.1  2.75  /
  46045 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  46045 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  46045 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  46046 'WT3G1' 1  22  0.8  30  0  0.1  1.65  /
  46046 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  46046 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  46046 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  46049 'GENROU' 1  9.177500  0.057100  0.371900  0.069600  2.675321  0.000000  1.886900
  1.794000  0.244800  0.613300  0.104100  0.078600  0.156700  0.549700  /
  46049 'ESST4B' 1  0  3.4786  3.4786  1  -1  0  1  0  1  -1  0  5.9746  0  6.4464  0.08  0  0  /
  46049 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.8019  5.7196  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46049 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46049 'GENROU' 2  9.177500  0.057100  0.371900  0.069600  2.675321  0.000000  1.886900
  1.794000  0.244800  0.613300  0.104100  0.078600  0.156700  0.549700  /
  46049 'ESST4B' 2  0  3.4786  3.4786  1  -1  0  1  0  1  -1  0  5.9746  0  6.4464  0.08  0  0  /
  46049 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  5.8019  5.7196  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46049 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46049 'GENROU' 3  9.177500  0.057100  0.371900  0.069600  2.675321  0.000000  1.886900
  1.794000  0.244800  0.613300  0.104100  0.078600  0.156700  0.549700  /
  46049 'ESST4B' 3  0  3.4786  3.4786  1  -1  0  1  0  1  -1  0  5.9746  0  6.4464  0.08  0  0  /
  46049 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  5.8019  5.7196  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46049 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46049 'GENROU' 4  9.177500  0.057100  0.371900  0.069600  2.675321  0.000000  1.886900
  1.794000  0.244800  0.613300  0.104100  0.078600  0.156700  0.549700  /
  46049 'ESST4B' 4  0  3.4786  3.4786  1  -1  0  1  0  1  -1  0  5.9746  0  6.4464  0.08  0  0  /
  46049 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  5.8019  5.7196  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46049 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46049 'GENROU' 5  9.177500  0.057100  0.371900  0.069600  2.675321  0.000000  1.886900
  1.794000  0.244800  0.613300  0.104100  0.078600  0.156700  0.549700  /
  46049 'ESST4B' 5  0  3.4786  3.4786  1  -1  0  1  0  1  -1  0  5.9746  0  6.4464  0.08  0  0  /
  46049 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  5.8019  5.7196  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46049 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46049 'GENROU' 6  9.177500  0.057100  0.371900  0.069600  2.675321  0.000000  1.886900
  1.794000  0.244800  0.613300  0.104100  0.078600  0.156700  0.549700  /
  46049 'ESST4B' 6  0  3.4786  3.4786  1  -1  0  1  0  1  -1  0  5.9746  0  6.4464  0.08  0  0  /
  46049 'GGOV1' 6  1  1  0.05  1  0.05  -0.05  5.8019  5.7196  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46049 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46055 'GENSAL' 1  6.000000  0.387100  0.431800  2.624700  0.000000  0.853100  0.552600
  0.210700  0.157900  0.136300  0.151300  0.456900  /
  46055 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6795  0.0856  3.5727  0.3925  /
  46055 'HYGOV' 1  0.04  0.685655  7.64506  0.2  0.4  0.2  1  0  1.6322  1.2  0.5  0.0707  /
  46055 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46055 'GENSAL' 2  6.000000  0.387100  0.431800  2.624700  0.000000  0.853100  0.552600
  0.210700  0.157900  0.136300  0.151300  0.456900  /
  46055 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6795  0.0856  3.5727  0.3925  /
  46055 'HYGOV' 2  0.04  0.685655  7.64506  0.2  0.4  0.2  1  0  1.6322  1.2  0.5  0.0707  /
  46055 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46059 'GENSAL' 1  6.000000  0.545900  0.570300  3.010200  0.000000  0.842500  0.545600
  0.302800  0.235100  0.131900  0.116100  0.530800  /
  46059 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46059 'HYGOV' 1  0.07  0.539265  6.94277  0.05  0.33  0.07  1  0  1.4547  1.2  0.5  0.072  /
  46059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46060 'GENSAL' 1  6.000000  0.545900  0.570300  3.010200  0.000000  0.842500  0.545600
  0.302800  0.235100  0.131900  0.116100  0.530800  /
  46060 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46060 'HYGOV' 1  0.07  0.539265  6.94277  0.05  0.33  0.07  1  0  1.4547  1.2  0.5  0.072  /
  46060 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46062 'GENSAL' 1  6.000000  0.545900  0.570300  3.010200  0.000000  0.842500  0.545600
  0.302800  0.235100  0.131900  0.116100  0.530800  /
  46062 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46062 'HYGOV' 1  0.07  0.539265  6.94277  0.05  0.33  0.07  1  0  1.4547  1.2  0.5  0.072  /
  46062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46067 'GENROU' 1  6.047200  0.040400  0.677200  0.059600  3.821912  0.000000  2.075600
  1.972500  0.286400  0.368800  0.206900  0.154800  0.156800  0.548600  /
  46067 'EXAC1' 1  0  0  0  400  0.033333  6.5797  -6.5797  1.1  0.035  1  0.2993  0.5  1  3.9943  0.1  5.3257  0.5  /
  46067 'IEEEG1' 1 0 0  25  0.1569  0  0.15  2  -2  1.0638  0  0.4044  1  0  6.8878  0.1375  0  0.4  0.3099  0  0  0  0  /
  46067 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46068 'GENROU' 1  6.047200  0.040400  0.677200  0.059600  3.821912  0.000000  2.075600
  1.972500  0.286400  0.368800  0.206900  0.154800  0.156800  0.548600  /
  46068 'EXAC1' 1  0  0  0  400  0.033333  6.5797  -6.5797  1.1  0.035  1  0.2993  0.5  1  3.9943  0.1  5.3257  0.5  /
  46068 'IEEEG1' 1 0 0  25  0.1569  0  0.15  2  -2  1.0638  0  0.4044  1  0  6.8878  0.1375  0  0.4  0.3099  0  0  0  0  /
  46068 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46069 'GENROU' 1  6.047200  0.040400  0.677200  0.059600  3.821912  0.000000  2.075600
  1.972500  0.286400  0.368800  0.206900  0.154800  0.156800  0.548600  /
  46069 'EXAC1' 1  0  0  0  400  0.033333  6.5797  -6.5797  1.1  0.035  1  0.2993  0.5  1  3.9943  0.1  5.3257  0.5  /
  46069 'IEEEG1' 1 0 0  25  0.1569  0  0.15  2  -2  1.0638  0  0.4044  1  0  6.8878  0.1375  0  0.4  0.3099  0  0  0  0  /
  46069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46073 'GENROU' 1  5.309600  0.044100  1.173300  0.072200  2.573159  0.000000  2.000000
  1.902000  0.332500  0.382300  0.239200  0.179900  0.111700  0.458400  /
  46073 'IEEET1' 1  0  400  0.2  1  -1  0  0.3818  0.08  1  0  4.2975  0.083  5.73  0.3411  /
  46073 'IEEEG1' 1 0 0  20  0.163  0  0.1  0.1727  -0.1727  0.9383  0  0.4767  0.2566  0  9.811  0.3772  0  0.4  0.3  0  0  0  0  /
  46073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46074 'GENROU' 1  6.939000  0.041500  1.406000  0.072700  3.024451  0.000000  1.904000
  1.812500  0.431800  0.286200  0.271900  0.205300  0.024800  0.284700  /
  46074 'ESAC6A' 1  0.033333  542.573  16.26  2  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.9207  0.1429  6.5609  0.9525  /
  46074 'IEEEG1' 1 0 0  20  0.1138  0  0.1  0.1999  -0.1999  1.0847  0  0.2282  1  0  6.0591  0.1332  0  0  0  0  0  0  0  /
  46074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46080 'GENROU' 1  5.250400  0.046500  0.916800  0.073000  5.764778  0.000000  1.970300
  1.861300  0.196400  0.353000  0.126200  0.096200  0.142200  0.521200  /
  46080 'ESST4B' 1  0  3.5023  3.5023  1  -1  0  1  0  1  -1  0  5.5451  0  6.2035  0.08  0  0  /
  46080 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1228  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46081 'GENROU' 1  5.250400  0.046500  0.916800  0.073000  5.764778  0.000000  1.970300
  1.861300  0.196400  0.353000  0.126200  0.096200  0.142200  0.521200  /
  46081 'ESST4B' 1  0  3.5023  3.5023  1  -1  0  1  0  1  -1  0  5.5451  0  6.2035  0.08  0  0  /
  46081 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1228  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46081 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46082 'GENROU' 1  5.250400  0.046500  0.916800  0.073000  5.764778  0.000000  1.970300
  1.861300  0.196400  0.353000  0.126200  0.096200  0.142200  0.521200  /
  46082 'ESST4B' 1  0  3.5023  3.5023  1  -1  0  1  0  1  -1  0  5.5451  0  6.2035  0.08  0  0  /
  46082 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1228  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46082 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46083 'GENROU' 1  5.250400  0.046500  0.916800  0.073000  5.764778  0.000000  1.970300
  1.861300  0.196400  0.353000  0.126200  0.096200  0.142200  0.521200  /
  46083 'ESST4B' 1  0  3.5023  3.5023  1  -1  0  1  0  1  -1  0  5.5451  0  6.2035  0.08  0  0  /
  46083 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1228  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46084 'GENROU' 1  5.250400  0.046500  0.916800  0.073000  5.764778  0.000000  1.970300
  1.861300  0.196400  0.353000  0.126200  0.096200  0.142200  0.521200  /
  46084 'ESST4B' 1  0  3.5023  3.5023  1  -1  0  1  0  1  -1  0  5.5451  0  6.2035  0.08  0  0  /
  46084 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1228  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46084 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46085 'GENROU' 1  5.250400  0.046500  0.916800  0.073000  5.764778  0.000000  1.970300
  1.861300  0.196400  0.353000  0.126200  0.096200  0.142200  0.521200  /
  46085 'ESST4B' 1  0  3.5023  3.5023  1  -1  0  1  0  1  -1  0  5.5451  0  6.2035  0.08  0  0  /
  46085 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1228  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46088 'GENSAL' 1  6.000000  0.162500  0.471600  2.582100  0.000000  0.915200  0.593100
  0.201200  0.136800  0.110200  0.179300  0.392800  /
  46088 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6946  0.0807  3.5928  0.3698  /
  46088 'HYGOV' 1  0.05  0.578487  6.41887  0.05  0.33  0.07  1  0  1.3272  1.25  1  0.07  /
  46088 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46089 'GENSAL' 1  6.000000  0.162500  0.471600  2.582100  0.000000  0.915200  0.593100
  0.201200  0.136800  0.110200  0.179300  0.392800  /
  46089 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6946  0.0807  3.5928  0.3698  /
  46089 'HYGOV' 1  0.05  0.578487  6.41887  0.05  0.33  0.07  1  0  1.3272  1.25  1  0.07  /
  46089 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46092 'GENSAL' 1  6.000000  0.296600  0.145400  1.914600  0.000000  0.615200  0.397300
  0.206600  0.181600  0.095400  0.136600  0.357800  /
  46092 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  46092 'HYGOV' 1  0.07  0.711048  5.87742  0.4  0.4  0.1  1  0  1.1994  1.25  0  0.0732  /
  46092 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46092 'GENSAL' 2  6.000000  0.296600  0.145400  1.914600  0.000000  0.615200  0.397300
  0.206600  0.181600  0.095400  0.136600  0.357800  /
  46092 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  46092 'HYGOV' 2  0.07  0.711048  5.87742  0.4  0.4  0.1  1  0  1.1994  1.25  0  0.0732  /
  46092 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46092 'GENSAL' 3  6.000000  0.296600  0.145400  1.914600  0.000000  0.615200  0.397300
  0.206600  0.181600  0.095400  0.136600  0.357800  /
  46092 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  46092 'HYGOV' 3  0.07  0.711048  5.87742  0.4  0.4  0.1  1  0  1.1994  1.25  0  0.0732  /
  46092 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46094 'GENROU' 1  5.511000  0.063000  1.332400  0.094000  6.291496  0.000000  2.407000
  2.213700  0.253400  0.546400  0.128500  0.098000  0.197700  0.686300  /
  46094 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1996  0  0  0  1  0  1.2  0  5.8523  0  0.08  /
  46094 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46094 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46094 'GENROU' 2  5.511000  0.063000  1.332400  0.094000  6.291496  0.000000  2.407000
  2.213700  0.253400  0.546400  0.128500  0.098000  0.197700  0.686300  /
  46094 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1996  0  0  0  1  0  1.2  0  5.8523  0  0.08  /
  46094 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46094 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46094 'GENROU' 3  5.511000  0.063000  1.332400  0.094000  6.291496  0.000000  2.407000
  2.213700  0.253400  0.546400  0.128500  0.098000  0.197700  0.686300  /
  46094 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1996  0  0  0  1  0  1.2  0  5.8523  0  0.08  /
  46094 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46094 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46096 'GENROU' 1  4.873800  0.042600  1.044600  0.076300  3.139344  0.000000  1.525300
  1.459600  0.282900  0.532200  0.204400  0.152900  0.035500  0.306000  /
  46096 'ESAC1A' 1  0.02  0  0  750  0.033333  10.9044  -10.9044  0.949  0.0139  1  0.2  1  1  2.4867  0.2417  3.3155  2.1754  9  -9  /
  46096 'IEEEG1' 1 0 0  13.951  0.2  0  0.15  0.1  -0.1  1.2124  0  0.3597  0.3198  0  8.7687  0.1132  0  0.4  0.3  0  0  0  0  /
  46096 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46096 'GENROU' 2  4.873800  0.042600  1.044600  0.076300  3.139344  0.000000  1.525300
  1.459600  0.282900  0.532200  0.204400  0.152900  0.035500  0.306000  /
  46096 'ESAC1A' 2  0.02  0  0  750  0.033333  10.9044  -10.9044  0.949  0.0139  1  0.2  1  1  2.4867  0.2417  3.3155  2.1754  9  -9  /
  46096 'IEEEG1' 2 0 0  13.951  0.2  0  0.15  0.1  -0.1  1.2124  0  0.3597  0.3198  0  8.7687  0.1132  0  0.4  0.3  0  0  0  0  /
  46096 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46097 'GENROU' 1  4.873800  0.042600  1.044600  0.076300  3.139344  0.000000  1.525300
  1.459600  0.282900  0.532200  0.204400  0.152900  0.035500  0.306000  /
  46097 'ESAC1A' 1  0.02  0  0  750  0.02  10.9044  -10.9044  0.949  0.0139  1  0.2  1  1  2.4867  0.2417  3.3155  2.1754  9  -9  /
  46097 'IEEEG1' 1 0 0  13.951  0.2  0  0.15  0.1  -0.1  1.2124  0  0.3597  0.3198  0  8.7687  0.1132  0  0.4  0.3  0  0  0  0  /
  46097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46097 'GENROU' 2  4.873800  0.042600  1.044600  0.076300  3.139344  0.000000  1.525300
  1.459600  0.282900  0.532200  0.204400  0.152900  0.035500  0.306000  /
  46097 'ESAC1A' 2  0.02  0  0  750  0.033333  10.9044  -10.9044  0.949  0.0139  1  0.2  1  1  2.4867  0.2417  3.3155  2.1754  9  -9  /
  46097 'IEEEG1' 2 0 0  13.951  0.2  0  0.15  0.1  -0.1  1.2124  0  0.3597  0.3198  0  8.7687  0.1132  0  0.4  0.3  0  0  0  0  /
  46097 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46097 'GENROU' 3  4.873800  0.042600  1.044600  0.076300  3.139344  0.000000  1.525300
  1.459600  0.282900  0.532200  0.204400  0.152900  0.035500  0.306000  /
  46097 'ESAC1A' 3  0.02  0  0  750  0.033333  10.9044  -10.9044  0.949  0.0139  1  0.2  1  1  2.4867  0.2417  3.3155  2.1754  9  -9  /
  46097 'IEEEG1' 3 0 0  13.951  0.2  0  0.15  0.1  -0.1  1.2124  0  0.3597  0.3198  0  8.7687  0.1132  0  0.4  0.3  0  0  0  0  /
  46097 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46097 'GENROU' 4  4.873800  0.042600  1.044600  0.076300  3.139344  0.000000  1.525300
  1.459600  0.282900  0.532200  0.204400  0.152900  0.035500  0.306000  /
  46097 'ESAC1A' 4  0.02  0  0  750  0.033333  10.9044  -10.9044  0.949  0.0139  1  0.2  1  1  2.4867  0.2417  3.3155  2.1754  9  -9  /
  46097 'IEEEG1' 4 0 0  13.951  0.2  0  0.15  0.1  -0.1  1.2124  0  0.3597  0.3198  0  8.7687  0.1132  0  0.4  0.3  0  0  0  0  /
  46097 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46102 'GENROU' 1  5.578300  0.056000  0.331200  0.065000  5.088229  0.000000  2.399300
  2.207500  0.173200  0.464100  0.131100  0.100100  0.215300  0.750900  /
  46102 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3505  0  0  0  1  0  1.2  0  6.6639  0  0.08  /
  46102 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6263  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46102 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46103 'GENROU' 1  5.578300  0.056000  0.331200  0.065000  5.088229  0.000000  2.399300
  2.207500  0.173200  0.464100  0.131100  0.100100  0.215300  0.750900  /
  46103 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3505  0  0  0  1  0  1.2  0  6.6639  0  0.08  /
  46103 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6263  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46103 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46104 'GENROU' 1  5.578300  0.056000  0.331200  0.065000  5.088229  0.000000  2.399300
  2.207500  0.173200  0.464100  0.131100  0.100100  0.215300  0.750900  /
  46104 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3505  0  0  0  1  0  1.2  0  6.6639  0  0.08  /
  46104 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6263  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46104 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46105 'GENROU' 1  5.578300  0.056000  0.331200  0.065000  5.088229  0.000000  2.399300
  2.207500  0.173200  0.464100  0.131100  0.100100  0.215300  0.750900  /
  46105 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3505  0  0  0  1  0  1.2  0  6.6639  0  0.08  /
  46105 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6263  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46106 'GENROU' 1  5.578300  0.056000  0.331200  0.065000  5.088229  0.000000  2.399300
  2.207500  0.173200  0.464100  0.131100  0.100100  0.215300  0.750900  /
  46106 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3505  0  0  0  1  0  1.2  0  6.6639  0  0.08  /
  46106 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6263  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46109 'GENSAL' 1  6.000000  0.144600  0.053200  3.263900  0.000000  0.616500  0.398200
  0.275900  0.217300  0.140300  0.097600  0.253300  /
  46109 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46109 'HYGOV' 1  0.05  0.402032  5.67462  0.2  0.5  0.1  1  0  1.1525  1.2  0.2  0.0772  /
  46109 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46109 'GENSAL' 2  6.000000  0.144600  0.053200  3.263900  0.000000  0.616500  0.398200
  0.275900  0.217300  0.140300  0.097600  0.253300  /
  46109 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  46109 'HYGOV' 2  0.05  0.402032  5.67462  0.2  0.5  0.1  1  0  1.1525  1.2  0.2  0.0772  /
  46109 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46110 'GENSAL' 1  6.000000  0.144600  0.053200  3.263900  0.000000  0.616500  0.398200
  0.275900  0.217300  0.140300  0.097600  0.253300  /
  46110 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46110 'HYGOV' 1  0.05  0.402032  5.67462  0.2  0.5  0.1  1  0  1.1525  1.2  0.2  0.0772  /
  46110 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46110 'GENSAL' 2  6.000000  0.144600  0.053200  3.263900  0.000000  0.616500  0.398200
  0.275900  0.217300  0.140300  0.097600  0.253300  /
  46110 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  46110 'HYGOV' 2  0.05  0.402032  5.67462  0.2  0.5  0.1  1  0  1.1525  1.2  0.2  0.0772  /
  46110 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46111 'GENSAL' 1  6.000000  0.144600  0.053200  3.263900  0.000000  0.616500  0.398200
  0.275900  0.217300  0.140300  0.097600  0.253300  /
  46111 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46111 'HYGOV' 1  0.05  0.402032  5.67462  0.2  0.5  0.1  1  0  1.1525  1.2  0.2  0.0772  /
  46111 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46111 'GENSAL' 2  6.000000  0.144600  0.053200  3.263900  0.000000  0.616500  0.398200
  0.275900  0.217300  0.140300  0.097600  0.253300  /
  46111 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  46111 'HYGOV' 2  0.05  0.402032  5.67462  0.2  0.5  0.1  1  0  1.1525  1.2  0.2  0.0772  /
  46111 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46115 'GENSAL' 1  6.000000  0.270200  0.243300  2.110400  0.000000  0.933200  0.604800
  0.276900  0.250000  0.144100  0.276900  0.674800  /
  46115 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5036  0.0879  3.3382  0.4027  /
  46115 'HYGOV' 1  0.07  1.01271  8.9516  0.05  0.33  0.167  1  0  1.9862  1.2  1  0.071  /
  46115 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46115 'GENSAL' 2  6.000000  0.270200  0.243300  2.110400  0.000000  0.933200  0.604800
  0.276900  0.250000  0.144100  0.276900  0.674800  /
  46115 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5036  0.0879  3.3382  0.4027  /
  46115 'HYGOV' 2  0.07  1.01271  8.9516  0.05  0.33  0.167  1  0  1.9862  1.2  1  0.071  /
  46115 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46120 'GENROU' 1  7.562100  0.046100  0.520500  0.061900  3.134737  0.000000  1.687700
  1.610900  0.166000  0.576800  0.122500  0.089300  0.121600  0.478200  /
  46120 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0436  1  0  4.0572  0.0175  5.4096  0.2677  /
  46120 'IEEEG1' 1 0 0  20  0.0609  0  0.5  0.1  -0.1  1.1955  0  0.2716  0.2717  0  10  0.2549  0  0.4  0.3  0  0  0  0  /
  46120 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46121 'GENROU' 1  7.562100  0.046100  0.520500  0.061900  3.134737  0.000000  1.687700
  1.610900  0.166000  0.576800  0.122500  0.089300  0.121600  0.478200  /
  46121 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0436  1  0  4.0572  0.0175  5.4096  0.2677  /
  46121 'IEEEG1' 1 0 0  20  0.0609  0  0.5  0.1  -0.1  1.1955  0  0.2716  0.2717  0  10  0.2549  0  0.4  0.3  0  0  0  0  /
  46121 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46122 'GENROU' 1  7.562100  0.046100  0.520500  0.061900  3.134737  0.000000  1.687700
  1.610900  0.166000  0.576800  0.122500  0.089300  0.121600  0.478200  /
  46122 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0436  1  0  4.0572  0.0175  5.4096  0.2677  /
  46122 'IEEEG1' 1 0 0  20  0.0609  0  0.5  0.1  -0.1  1.1955  0  0.2716  0.2717  0  10  0.2549  0  0.4  0.3  0  0  0  0  /
  46122 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46123 'GENROU' 1  7.562100  0.046100  0.520500  0.061900  3.134737  0.000000  1.687700
  1.610900  0.166000  0.576800  0.122500  0.089300  0.121600  0.478200  /
  46123 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0436  1  0  4.0572  0.0175  5.4096  0.2677  /
  46123 'IEEEG1' 1 0 0  20  0.0609  0  0.5  0.1  -0.1  1.1955  0  0.2716  0.2717  0  10  0.2549  0  0.4  0.3  0  0  0  0  /
  46123 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46124 'GENROU' 1  7.562100  0.046100  0.520500  0.061900  3.134737  0.000000  1.687700
  1.610900  0.166000  0.576800  0.122500  0.089300  0.121600  0.478200  /
  46124 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0436  1  0  4.0572  0.0175  5.4096  0.2677  /
  46124 'IEEEG1' 1 0 0  20  0.0609  0  0.5  0.1  -0.1  1.1955  0  0.2716  0.2717  0  10  0.2549  0  0.4  0.3  0  0  0  0  /
  46124 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46126 'GENROU' 1  8.072500  0.043100  1.036900  0.073800  2.070438  0.000000  1.981000
  1.884300  0.343400  0.599400  0.246800  0.185800  0.109100  0.453200  /
  46126 'EXAC1' 1  0  0  0  400  0.1  9.8048  -9.8048  0.7368  0.02  1  0.2346  0.5  1  4.7398  0.0743  6.3197  0.3714  /
  46126 'IEEEG1' 1 0 0  20  0.0524  0  0.1  0.1  -0.1  0.8059  0  0.3427  1  0  9.9591  0.3976  0  0  0  0  0  0  0  /
  46126 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46127 'GENROU' 1  8.072500  0.043100  1.036900  0.073800  2.070438  0.000000  1.981000
  1.884300  0.343400  0.599400  0.246800  0.185800  0.109100  0.453200  /
  46127 'EXAC1' 1  0  0  0  400  0.1  9.8048  -9.8048  0.7368  0.02  1  0.2346  0.5  1  4.7398  0.0743  6.3197  0.3714  /
  46127 'IEEEG1' 1 0 0  20  0.0524  0  0.1  0.1  -0.1  0.8059  0  0.3427  1  0  9.9591  0.3976  0  0  0  0  0  0  0  /
  46127 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46134 'GENROU' 1  6.618700  0.048600  1.163000  0.054900  3.324493  0.000000  1.887700
  1.797300  0.399200  0.371500  0.285900  0.216200  0.160600  0.556100  /
  46134 'ESST4B' 1  0  8.3718  6.4991  1  -1  0  1  0  1  -1  0  1  0  8.8714  0.1235  0  0  /
  46134 'IEEEG1' 1 0 0  20  0  0  0.2  0.4297  -0.4297  1.5902  0  0.4426  1  0  0  0  0  0  0  0  0  0  0  /
  46134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46135 'GENROU' 1  6.618700  0.048600  1.163000  0.054900  3.324493  0.000000  1.887700
  1.797300  0.399200  0.371500  0.285900  0.216200  0.160600  0.556100  /
  46135 'ESST4B' 1  0  8.3718  6.4991  1  -1  0  1  0  1  -1  0  1  0  8.8714  0.1235  0  0  /
  46135 'IEEEG1' 1 0 0  20  0  0  0.2  0.4297  -0.4297  1.5902  0  0.4426  1  0  0  0  0  0  0  0  0  0  0  /
  46135 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46139 'GENSAL' 1  6.000000  0.372400  0.250000  3.848400  0.000000  0.740300  0.479000
  0.353600  0.307100  0.218500  0.144700  0.431500  /
  46139 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  46139 'HYGOV' 1  0.04  0.492431  8.01968  0.04  0.4  0.2  1  0  1.7303  1.2  0.2  0.0742  /
  46139 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46139 'GENSAL' 2  6.000000  0.372400  0.250000  3.848400  0.000000  0.740300  0.479000
  0.353600  0.307100  0.218500  0.144700  0.431500  /
  46139 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  46139 'HYGOV' 2  0.04  0.492431  8.01968  0.04  0.4  0.2  1  0  1.7303  1.2  0.2  0.0742  /
  46139 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46140 'GENSAL' 1  6.000000  0.372400  0.250000  3.848400  0.000000  0.740300  0.479000
  0.353600  0.307100  0.218500  0.144700  0.431500  /
  46140 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46140 'HYGOV' 1  0.04  0.492431  8.01968  0.04  0.4  0.2  1  0  1.7303  1.2  0.2  0.0742  /
  46140 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46148 'GENROU' 1  5.441900  0.037600  1.237000  0.040100  3.437679  0.000000  1.952500
  1.857700  0.417300  0.337400  0.298600  0.226000  0.178500  0.592000  /
  46148 'IEEET1' 1  0.02  400  0.2  1  -1  0  0.5  0.08  0.35  0  2.1149  0.1969  2.8198  0.469  /
  46148 'IEEEG1' 1 0 0  17.8054  0  0  0.15  0.1  -0.1  0.8751  0  0.3609  0.3155  0  5.6743  0.1588  0  0  0  0  0  0  0  /
  46148 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46152 'GENROU' 1  9.241700  0.061600  0.420200  0.064000  2.750844  0.000000  2.339100
  2.158900  0.370200  0.739000  0.290000  0.226800  0.073400  0.462800  /
  46152 'EXAC2' 1  0  1  1  1000  0.033333  10.4945  -10.4945  1  24.0132  -24.013201  1.3  4  0  0.49  1  0.1  0.8  1  10  4.2932  0.0046  3.2199  0.015  /
  46152 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1977  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46152 'GENROU' 2  9.241700  0.061600  0.420200  0.064000  2.750844  0.000000  2.339100
  2.158900  0.370200  0.739000  0.290000  0.226800  0.073400  0.462800  /
  46152 'EXAC2' 2  0  1  1  1000  0.033333  10.4945  -10.4945  1  24.0132  -24.013201  1.3  4  0  0.49  1  0.1  0.8  1  10  4.2932  0.0046  3.2199  0.015  /
  46152 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1977  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46152 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46155 'GENROU' 1  9.813100  0.053800  0.968300  0.067900  2.721899  0.000000  1.781900
  1.698700  0.321100  0.761500  0.231200  0.173700  0.108300  0.451700  /
  46155 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  1  0  4.4858  0.1498  5.9811  0.4162  /
  46155 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0228  0  0.4321  0.2955  0  0  0  0  0.4  0.3  0  0  0  0  /
  46155 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46156 'GENROU' 1  9.813100  0.053800  0.968300  0.067900  2.721899  0.000000  1.781900
  1.698700  0.321100  0.761500  0.231200  0.173700  0.108300  0.451700  /
  46156 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  1  0  4.4858  0.1498  5.9811  0.4162  /
  46156 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0228  0  0.4321  0.2955  0  0  0  0  0.4  0.3  0  0  0  0  /
  46156 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46157 'GENROU' 1  9.813100  0.053800  0.968300  0.067900  2.721899  0.000000  1.781900
  1.698700  0.321100  0.761500  0.231200  0.173700  0.108300  0.451700  /
  46157 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  1  0  4.4858  0.1498  5.9811  0.4162  /
  46157 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0228  0  0.4321  0.2955  0  0  0  0  0.4  0.3  0  0  0  0  /
  46157 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46158 'GENROU' 1  9.523300  0.040200  1.258400  0.069400  5.372827  0.000000  1.954400
  1.859500  0.370000  0.591700  0.265500  0.200300  0.175400  0.585600  /
  46158 'ESST4B' 1  0  58.7561  0.7561  1  -1  0.01  1  0  1  -1  0  6.4302  0  5.9775  0.0959  0  0  /
  46158 'IEEEG1' 1 0 0  19.2079  0  0  0.15  2  -2  1.2354  0  0.2744  0.2504  0  0  0  0  0  0  0  0  0  0  /
  46158 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46160 'GENROU' 1  4.080200  0.057200  0.349100  0.068500  3.970909  0.000000  1.674200
  1.622400  0.250800  0.331800  0.157200  0.120900  0.045900  0.207600  /
  46160 'ESST4B' 1  0  3.4716  3.4716  1  -1  0  1  0  1  -1  0  6.3376  0  8.2267  0.08  0  0  /
  46160 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  6.0361  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  46160 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46164 'GENSAL' 1  6.000000  0.412100  0.285100  3.600200  0.000000  1.340400  0.870500
  0.598400  0.575100  0.084900  0.162400  0.431500  /
  46164 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46164 'HYGOV' 1  0.05  0.39827  6.17474  0.05  0.4  0.167  1  0  1.2691  1.2  0  0.0788  /
  46164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46165 'GENSAL' 1  6.000000  0.412100  0.285100  3.600200  0.000000  1.340400  0.870500
  0.598400  0.575100  0.084900  0.162400  0.431500  /
  46165 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46165 'HYGOV' 1  0.05  0.39827  6.17474  0.05  0.4  0.167  1  0  1.2691  1.2  0  0.0788  /
  46165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46166 'GENSAL' 1  6.000000  0.412100  0.285100  3.600200  0.000000  1.340400  0.870500
  0.598400  0.575100  0.084900  0.162400  0.431500  /
  46166 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  46166 'HYGOV' 1  0.05  0.39827  6.17474  0.05  0.4  0.167  1  0  1.2691  1.2  0  0.0788  /
  46166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46170 'GENSAL' 1  6.000000  0.557500  0.257500  3.386500  0.000000  1.042800  0.676300
  0.237500  0.179100  0.159800  0.271800  0.635100  /
  46170 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.1921  1.7733  0.7685  /
  46170 'HYGOV' 1  0.05  0.608587  8.66119  0.4  0.4  0.07  1  0  1.9045  1.2  0.2  0.0741  /
  46170 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46170 'GENSAL' 2  6.000000  0.557500  0.257500  3.386500  0.000000  1.042800  0.676300
  0.237500  0.179100  0.159800  0.271800  0.635100  /
  46170 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.1921  1.7733  0.7685  /
  46170 'HYGOV' 2  0.05  0.608587  8.66119  0.4  0.4  0.07  1  0  1.9045  1.2  0.2  0.0741  /
  46170 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46170 'GENSAL' 3  6.000000  0.557500  0.257500  3.386500  0.000000  1.042800  0.676300
  0.237500  0.179100  0.159800  0.271800  0.635100  /
  46170 'ESDC2A' 3  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.1921  1.7733  0.7685  /
  46170 'HYGOV' 3  0.05  0.608587  8.66119  0.4  0.4  0.07  1  0  1.9045  1.2  0.2  0.0741  /
  46170 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46170 'GENSAL' 4  6.000000  0.557500  0.257500  3.386500  0.000000  1.042800  0.676300
  0.237500  0.179100  0.159800  0.271800  0.635100  /
  46170 'ESDC2A' 4  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.1921  1.7733  0.7685  /
  46170 'HYGOV' 4  0.05  0.608587  8.66119  0.4  0.4  0.07  1  0  1.9045  1.2  0.2  0.0741  /
  46170 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46174 'GENSAL' 1  6.000000  0.407500  0.428000  1.101400  0.000000  1.149600  0.746000
  0.547000  0.478700  0.248800  0.092500  0.292700  /
  46174 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7336  0.0868  3.6447  0.3978  /
  46174 'HYGOV' 1  0.04  1.39205  6.5792  0.05  0.33  0.07  1  0  1.3658  1.2  1  0.0766  /
  46174 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46174 'GENSAL' 2  6.000000  0.407500  0.428000  1.101400  0.000000  1.149600  0.746000
  0.547000  0.478700  0.248800  0.092500  0.292700  /
  46174 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7336  0.0868  3.6447  0.3978  /
  46174 'HYGOV' 2  0.04  1.39205  6.5792  0.05  0.33  0.07  1  0  1.3658  1.2  1  0.0766  /
  46174 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46182 'GENROU' 1  7.559600  0.037500  1.092800  0.073100  3.245154  0.000000  1.846200
  1.758700  0.234700  0.718400  0.170700  0.126700  0.178800  0.592400  /
  46182 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1079  1  0  3.0426  0.0853  4.0568  0.3438  /
  46182 'IEEEG1' 1 0 0  17.3783  0.1501  0  0.2  0.1  -0.1  0.823  0  0.1759  0.2899  0  0  0  0  0  0  0  0  0  0  /
  46182 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46183 'GENROU' 1  7.559600  0.037500  1.092800  0.073100  3.245154  0.000000  1.846200
  1.758700  0.234700  0.718400  0.170700  0.126700  0.178800  0.592400  /
  46183 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1079  1  0  3.0426  0.0853  4.0568  0.3438  /
  46183 'IEEEG1' 1 0 0  17.3783  0.1501  0  0.2  0.1  -0.1  0.823  0  0.1759  0.2899  0  0  0  0  0  0  0  0  0  0  /
  46183 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46189 'GENROU' 1  7.888500  0.042000  0.836900  0.048500  2.100938  0.000000  1.593700
  1.523300  0.148200  0.362500  0.110000  0.079600  0.022400  0.279900  /
  46189 'IEEET1' 1  0  25  0.2  7  -7  0  0.4328  0.1065  0.35  0  3.4163  0.0443  4.555  0.2978  /
  46189 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.1  -0.1  0.8815  0  0.3308  1  0  4.8823  0  0  0.4  0.4054  0  0  0  0  /
  46189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46194 'GENROU' 1  5.444900  0.041300  0.688200  0.044200  2.655595  0.000000  2.175800
  2.065900  0.299300  0.338000  0.215900  0.161800  0.022000  0.279200  /
  46194 'ESST4B' 1  0  45.3233  1.8958  6  -6  0  1  0  4.6  -4.6  0  1  0  6.065  0.07  0  0  /
  46194 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.1  -0.1  1.22  0  0.1968  0.2721  0  0  0  0  0  0  0  0  0  0  /
  46194 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46195 'GENROU' 1  5.444900  0.041300  0.688200  0.044200  2.655595  0.000000  2.175800
  2.065900  0.299300  0.338000  0.215900  0.161800  0.022000  0.279200  /
  46195 'ESST4B' 1  0  45.3233  1.8958  6  -6  0.01  1  0  4.6  -4.6  0  1  0  6.065  0.07  0  0  /
  46195 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.1  -0.1  1.22  0  0.1968  0.2721  0  0  0  0  0  0  0  0  0  0  /
  46195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46196 'GENROU' 1  5.444900  0.041300  0.688200  0.044200  2.655595  0.000000  2.175800
  2.065900  0.299300  0.338000  0.215900  0.161800  0.022000  0.279200  /
  46196 'ESST4B' 1  0  45.3233  1.8958  6  -6  0  1  0  4.6  -4.6  0  1  0  6.065  0.07  0  0  /
  46196 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.1  -0.1  1.22  0  0.1968  0.2721  0  0  0  0  0  0  0  0  0  0  /
  46196 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46197 'GENROU' 1  5.444900  0.041300  0.688200  0.044200  2.655595  0.000000  2.175800
  2.065900  0.299300  0.338000  0.215900  0.161800  0.022000  0.279200  /
  46197 'ESST4B' 1  0  45.3233  1.8958  6  -6  0  1  0  4.6  -4.6  0  1  0  6.065  0.07  0  0  /
  46197 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.1  -0.1  1.22  0  0.1968  0.2721  0  0  0  0  0  0  0  0  0  0  /
  46197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46202 'GENROU' 1  4.294600  0.041100  1.055300  0.058000  2.711829  0.000000  2.097900
  1.993200  0.181800  0.690600  0.133600  0.097800  0.132100  0.499100  /
  46202 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1013  1  0  4.2646  0.1205  5.6861  0.3832  /
  46202 'IEEEG1' 1 0 0  20  0  0  0.1  0.4341  -0.4341  0.968  0  0.2297  1  0  0  0  0  0.4  0.4239  0  0  0  0  /
  46202 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46210 'GENSAL' 1  6.000000  0.231200  0.278800  2.797500  0.000000  1.149000  0.745600
  0.444900  0.255600  0.164700  0.276200  0.626100  /
  46210 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7058  0.0824  3.6078  0.3774  /
  46210 'HYGOV' 1  0.07  0.410236  4.9901  0.05  0.33  0.167  1  0  0.9978  1.25  0.5  0.0784  /
  46210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46210 'GENSAL' 2  6.000000  0.231200  0.278800  2.797500  0.000000  1.149000  0.745600
  0.444900  0.255600  0.164700  0.276200  0.626100  /
  46210 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7058  0.0824  3.6078  0.3774  /
  46210 'HYGOV' 2  0.07  0.410236  4.9901  0.05  0.33  0.167  1  0  0.9978  1.25  0.5  0.0784  /
  46210 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46211 'GENSAL' 1  6.000000  0.231200  0.278800  2.797500  0.000000  1.149000  0.745600
  0.444900  0.255600  0.164700  0.276200  0.626100  /
  46211 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7058  0.0824  3.6078  0.3774  /
  46211 'HYGOV' 1  0.07  0.410236  4.9901  0.05  0.33  0.167  1  0  0.9978  1.25  0.5  0.0784  /
  46211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  46217 'WT3G1' 1  44  0.8  30  0  0.1  1.65  /
  46217 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  46217 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  46217 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  46225 'WT3G1' 1  53  0.8  30  0  0.1  2.75  /
  46225 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  46225 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  46225 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  46226 'WT3G1' 1  53  0.8  30  0  0.1  2.75  /
  46226 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  46226 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  46226 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  46229 'GENROU' 1  6.336600  0.037200  1.241000  0.052200  3.777151  0.000000  1.826300
  1.740100  0.217400  0.575700  0.158500  0.117200  0.190600  0.616000  /
  46229 'IEEET1' 1  0  400  0.0512  1  -1  0  0.5  0.1096  1  0  2.7827  0.0443  3.7102  0.2977  /
  46229 'IEEEG1' 1 0 0  25  0  0  0.3  0.3668  -0.3668  1.1174  0  0.1391  1  0  6.2542  0.2462  0  0  0  0  0  0  0  /
  46229 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47127 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47127 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47127 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47127 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47132 'WT3G1' 1  33  0.8  30  0  0.1  2.2  /
  47132 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  47132 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  47132 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  47137 'GENSAL' 1  6.000000  0.132900  0.305000  3.711300  0.000000  0.794400  0.514300
  0.350300  0.296400  0.165400  0.183700  0.579200  /
  47137 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  47137 'HYGOV' 1  0.05  0.470747  7.4371  0.4  0.33  0.07  1  0  1.5788  1.2  1  0.0772  /
  47137 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47137 'GENSAL' 2  6.000000  0.132900  0.305000  3.711300  0.000000  0.794400  0.514300
  0.350300  0.296400  0.165400  0.183700  0.579200  /
  47137 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  47137 'HYGOV' 2  0.05  0.470747  7.4371  0.4  0.33  0.07  1  0  1.5788  1.2  1  0.0772  /
  47137 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47138 'GENSAL' 1  6.000000  0.047200  0.394900  1.326800  0.000000  1.405000  0.912600
  0.402200  0.356300  0.129700  0.076200  0.467000  /
  47138 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47138 'HYGOV' 1  0.05  1.41672  7.95962  0.05  0.33  0.167  1  0  1.7144  1.2  0.2  0.0708  /
  47138 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47138 'GENSAL' 2  6.000000  0.047200  0.394900  1.326800  0.000000  1.405000  0.912600
  0.402200  0.356300  0.129700  0.076200  0.467000  /
  47138 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47138 'HYGOV' 2  0.05  1.41672  7.95962  0.05  0.33  0.167  1  0  1.7144  1.2  0.2  0.0708  /
  47138 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47139 'GENSAL' 1  6.000000  0.047200  0.394900  1.326800  0.000000  1.405000  0.912600
  0.402200  0.356300  0.129700  0.076200  0.467000  /
  47139 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47139 'HYGOV' 1  0.05  1.41672  7.95962  0.05  0.33  0.167  1  0  1.7144  1.2  0.2  0.0708  /
  47139 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47144 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47144 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47144 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47144 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47147 'GENSAL' 1  6.000000  0.475900  0.363800  2.306400  0.000000  0.822500  0.532600
  0.248000  0.201100  0.130400  0.116500  0.528200  /
  47147 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9429  0.0872  3.9239  0.3998  /
  47147 'HYGOV' 1  0.04  0.510384  5.11353  0.4  0.4  0.167  1  0  1.0253  1.2  0  0.0786  /
  47147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47147 'GENSAL' 2  6.000000  0.475900  0.363800  2.306400  0.000000  0.822500  0.532600
  0.248000  0.201100  0.130400  0.116500  0.528200  /
  47147 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9429  0.0872  3.9239  0.3998  /
  47147 'HYGOV' 2  0.04  0.510384  5.11353  0.4  0.4  0.167  1  0  1.0253  1.2  0  0.0786  /
  47147 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47147 'GENSAL' 3  6.000000  0.475900  0.363800  2.306400  0.000000  0.822500  0.532600
  0.248000  0.201100  0.130400  0.116500  0.528200  /
  47147 'IEEET1' 3  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9429  0.0872  3.9239  0.3998  /
  47147 'HYGOV' 3  0.04  0.510384  5.11353  0.4  0.4  0.167  1  0  1.0253  1.2  0  0.0786  /
  47147 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47148 'GENSAL' 1  6.000000  0.270800  0.513300  1.917200  0.000000  1.309700  0.850400
  0.464900  0.288700  0.115000  0.118200  0.277700  /
  47148 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47148 'HYGOV' 1  0.05  0.25242  2.146  0.05  0.5  0.1  1  0  0.4051  1.2  1  0.0791  /
  47148 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47148 'GENSAL' 2  6.000000  0.270800  0.513300  1.917200  0.000000  1.309700  0.850400
  0.464900  0.288700  0.115000  0.118200  0.277700  /
  47148 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47148 'HYGOV' 2  0.05  0.25242  2.146  0.05  0.5  0.1  1  0  0.4051  1.2  1  0.0791  /
  47148 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47151 'GENSAL' 1  6.000000  0.521500  0.500400  3.220000  0.000000  0.601200  0.388200
  0.204000  0.201800  0.134900  0.126800  0.471400  /
  47151 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  0.4  -0.4  0.2  1  0  1  0  2.36  0.1836  3.1467  0.7343  /
  47151 'HYGOV' 1  0.05  0.350423  4.90935  0.4  0.5  0.167  1  0  0.9799  1.25  0.2  0.076  /
  47151 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47152 'GENSAL' 1  6.000000  0.521500  0.500400  3.220000  0.000000  0.601200  0.388200
  0.204000  0.201800  0.134900  0.126800  0.471400  /
  47152 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  0.4  -0.4  0.2  1  0  1  0  2.36  0.1836  3.1467  0.7343  /
  47152 'HYGOV' 1  0.05  0.350423  4.90935  0.4  0.5  0.167  1  0  0.9799  1.25  0.2  0.076  /
  47152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47152 'GENSAL' 2  6.000000  0.521500  0.500400  3.220000  0.000000  0.601200  0.388200
  0.204000  0.201800  0.134900  0.126800  0.471400  /
  47152 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  0.4  -0.4  0.2  1  0  1  0  2.36  0.1836  3.1467  0.7343  /
  47152 'HYGOV' 2  0.05  0.350423  4.90935  0.4  0.5  0.167  1  0  0.9799  1.25  0.2  0.076  /
  47152 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47153 'GENSAL' 1  6.000000  0.521500  0.500400  3.220000  0.000000  0.601200  0.388200
  0.204000  0.201800  0.134900  0.126800  0.471400  /
  47153 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  0.4  -0.4  0.2  1  0  1  0  2.36  0.1836  3.1467  0.7343  /
  47153 'HYGOV' 1  0.05  0.350423  4.90935  0.4  0.5  0.167  1  0  0.9799  1.25  0.2  0.076  /
  47153 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47153 'GENSAL' 2  6.000000  0.521500  0.500400  3.220000  0.000000  0.601200  0.388200
  0.204000  0.201800  0.134900  0.126800  0.471400  /
  47153 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  0.4  -0.4  0.2  1  0  1  0  2.36  0.1836  3.1467  0.7343  /
  47153 'HYGOV' 2  0.05  0.350423  4.90935  0.4  0.5  0.167  1  0  0.9799  1.25  0.2  0.076  /
  47153 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47154 'GENSAL' 1  6.000000  0.554000  0.251700  1.297400  0.000000  0.941500  0.610200
  0.368300  0.325600  0.087300  0.202000  0.481100  /
  47154 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0611  1  0  2.4871  0.1212  3.3161  0.3637  /
  47154 'HYGOV' 1  0.05  1.52871  8.36263  0.2  0.33  0.167  1  0  1.8224  1.25  0.2  0.076  /
  47154 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47154 'GENSAL' 2  6.000000  0.554000  0.251700  1.297400  0.000000  0.941500  0.610200
  0.368300  0.325600  0.087300  0.202000  0.481100  /
  47154 'ESDC1A' 2  0.06  40  0.01  0  0  10  -10  0  0.9  0.0611  1  0  2.4871  0.1212  3.3161  0.3637  /
  47154 'HYGOV' 2  0.05  1.52871  8.36263  0.2  0.33  0.167  1  0  1.8224  1.25  0.2  0.076  /
  47154 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47157 'GENROU' 1  9.901200  0.038300  1.136200  0.060100  1.879510  0.000000  1.305900
  1.255100  0.258200  0.383700  0.187100  0.139400  0.033200  0.301500  /
  47157 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.1043  0.35  0  2.4507  0.175  3.2675  0.4444  /
  47157 'IEEEG1' 1 0 0  20  0  0  0.1  0.3095  -0.3095  1.1802  0  0.493  0.3181  0  9.3201  0.1037  0  0  0  0  0  0  0  /
  47157 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47158 'GENSAL' 1  6.000000  0.469300  0.592300  1.156200  0.000000  1.077100  0.698700
  0.415900  0.340900  0.187000  0.074600  0.370800  /
  47158 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8932  0.0859  3.8576  0.3935  /
  47158 'HYGOV' 1  0.05  0.722451  3.66732  0.04  0.33  0.167  1  0  0.713  1.25  0  0.0727  /
  47158 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47158 'GENSAL' 2  6.000000  0.469300  0.592300  1.156200  0.000000  1.077100  0.698700
  0.415900  0.340900  0.187000  0.074600  0.370800  /
  47158 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8932  0.0859  3.8576  0.3935  /
  47158 'HYGOV' 2  0.05  0.722451  3.66732  0.04  0.33  0.167  1  0  0.713  1.25  0  0.0727  /
  47158 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47158 'GENSAL' 3  6.000000  0.469300  0.592300  1.156200  0.000000  1.077100  0.698700
  0.415900  0.340900  0.187000  0.074600  0.370800  /
  47158 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8932  0.0859  3.8576  0.3935  /
  47158 'HYGOV' 3  0.05  0.722451  3.66732  0.04  0.33  0.167  1  0  0.713  1.25  0  0.0727  /
  47158 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47161 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47161 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47161 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47161 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47163 'GENSAL' 1  6.000000  0.503500  0.167000  3.359000  0.000000  1.153100  0.748300
  0.353400  0.338500  0.087600  0.214500  0.795400  /
  47163 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47163 'HYGOV' 1  0.07  0.306045  4.48696  0.2  0.5  0.167  1  0  0.8874  1.25  0  0.0767  /
  47163 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47164 'GENSAL' 1  6.000000  0.494100  0.087800  2.475200  0.000000  0.546700  0.352700
  0.259900  0.234000  0.191300  0.136500  0.535900  /
  47164 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7157  0.0856  3.6209  0.3922  /
  47164 'HYGOV' 1  0.07  0.167706  1.84417  0.05  0.33  0.2  1  0  0.3462  1.25  0.2  0.0768  /
  47164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47167 'GENSAL' 1  6.000000  0.594400  0.311300  1.609400  0.000000  1.055300  0.684500
  0.317200  0.255100  0.075200  0.066100  0.453500  /
  47167 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5493  0.0855  3.399  0.392  /
  47167 'HYGOV' 1  0.04  1.02748  7.06449  0.05  0.5  0.167  1  0  1.4849  1.2  0  0.0706  /
  47167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47168 'GENSAL' 1  6.000000  0.594400  0.311300  1.609400  0.000000  1.055300  0.684500
  0.317200  0.255100  0.075200  0.066100  0.453500  /
  47168 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5493  0.0855  3.399  0.392  /
  47168 'HYGOV' 1  0.04  1.02748  7.06449  0.05  0.5  0.167  1  0  1.4849  1.2  0  0.0706  /
  47168 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47168 'GENSAL' 2  6.000000  0.594400  0.311300  1.609400  0.000000  1.055300  0.684500
  0.317200  0.255100  0.075200  0.066100  0.453500  /
  47168 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5493  0.0855  3.399  0.392  /
  47168 'HYGOV' 2  0.04  1.02748  7.06449  0.05  0.5  0.167  1  0  1.4849  1.2  0  0.0706  /
  47168 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47171 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47171 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47172 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47172 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47172 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47172 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47173 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47173 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47177 'GENROU' 1  8.799800  0.043700  0.330100  0.064100  8.241438  0.000000  2.637200
  2.399500  0.150800  0.393300  0.120500  0.091600  0.133700  0.684600  /
  47177 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7194  0  0  0  1  0  1.2  0  5.5802  0  0.08  /
  47177 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.4653  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  47177 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47177 'GENROU' 2  8.799800  0.043700  0.330100  0.064100  8.241438  0.000000  2.637200
  2.399500  0.150800  0.393300  0.120500  0.091600  0.133700  0.684600  /
  47177 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7194  0  0  0  1  0  1.2  0  5.5802  0  0.08  /
  47177 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  19.4653  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  47177 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47179 'GENROU' 1  5.437700  0.046400  0.645500  0.077800  4.092805  0.000000  1.238700
  1.192400  0.165600  0.269500  0.122200  0.089000  0.113100  0.461200  /
  47179 'IEEET1' 1  0  400  0.2  1  -1  0  0.4699  0.0318  0.35  0  3.6195  0.1851  4.826  0.4557  /
  47179 'IEEEG1' 1 0 0  20  0  0  0.5  0.1  -0.1  1.209  0  0.3692  0.2924  0  7.4444  0  0  0.5  0.3  0  0  0  0  /
  47179 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47181 'GENROU' 1  5.980700  0.050200  0.604700  0.074100  5.431633  0.000000  1.802200
  1.717600  0.296000  0.470200  0.213600  0.160000  0.154200  0.543300  /
  47181 'EXAC1' 1  0  0  0  400  0.02  10.1408  -10.1408  0.7825  0.02  1  0.2296  0.5  1  1.5564  0.0888  2.0753  0.444  /
  47181 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.2799  -0.2799  0.802  0  0.1054  0.3354  0  0  0  0  0.4  0.4264  0  0  0  0  /
  47181 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47184 'GENSAL' 1  6.000000  0.135800  0.473700  1.718600  0.000000  0.702000  0.454000
  0.302800  0.220900  0.197000  0.071600  0.181000  /
  47184 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47184 'HYGOV' 1  0.05  0.905277  6.67073  0.05  0.5  0.167  1  0  1.388  1.2  0.5  0.0707  /
  47184 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47187 'GENSAL' 1  6.000000  0.058800  0.546800  3.216100  0.000000  1.402100  0.910800
  0.572900  0.566800  0.231300  0.153600  0.626600  /
  47187 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  1  0  1  0  1.76  0.2058  2.3467  0.8232  /
  47187 'HYGOV' 1  0.07  0.508962  6.99729  0.04  0.4  0.167  1  0  1.4682  1.2  0.5  0.0727  /
  47187 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47190 'GENSAL' 1  6.000000  0.058800  0.546800  3.216100  0.000000  1.402100  0.910800
  0.572900  0.566800  0.231300  0.153600  0.626600  /
  47190 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  1  0  1  0  1.76  0.2058  2.3467  0.8232  /
  47190 'HYGOV' 1  0.07  0.508962  6.99729  0.04  0.4  0.167  1  0  1.4682  1.2  0.5  0.0727  /
  47190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47191 'GENSAL' 1  6.000000  0.058800  0.546800  3.216100  0.000000  1.402100  0.910800
  0.572900  0.566800  0.231300  0.153600  0.626600  /
  47191 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  1  0  1  0  1.76  0.2058  2.3467  0.8232  /
  47191 'HYGOV' 1  0.07  0.508962  6.99729  0.04  0.4  0.167  1  0  1.4682  1.2  0.5  0.0727  /
  47191 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47195 'WT3G1' 1  7  0.8  30  0  0.1  1.65  /
  47195 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  47195 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  47195 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  47198 'WT3G1' 1  4  0.8  30  0  0.1  1.65  /
  47198 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  47198 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  47198 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  47201 'GENSAL' 1  6.000000  0.133200  0.252000  3.104600  0.000000  1.092100  0.708500
  0.523100  0.331100  0.184700  0.258900  0.788600  /
  47201 'ESDC1A' 1  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0253  1  0  2.4227  0.1354  3.2303  0.4061  /
  47201 'HYGOV' 1  0.05  0.540792  7.16575  0.05  0.4  0.167  1  0  1.5102  1.2  0.5  0.0729  /
  47201 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47201 'GENSAL' 2  6.000000  0.133200  0.252000  3.104600  0.000000  1.092100  0.708500
  0.523100  0.331100  0.184700  0.258900  0.788600  /
  47201 'ESDC1A' 2  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0253  1  0  2.4227  0.1354  3.2303  0.4061  /
  47201 'HYGOV' 2  0.05  0.540792  7.16575  0.05  0.4  0.167  1  0  1.5102  1.2  0.5  0.0729  /
  47201 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47202 'GENSAL' 1  6.000000  0.133200  0.252000  3.104600  0.000000  1.092100  0.708500
  0.523100  0.331100  0.184700  0.258900  0.788600  /
  47202 'ESDC1A' 1  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0253  1  0  2.4227  0.1354  3.2303  0.4061  /
  47202 'HYGOV' 1  0.05  0.540792  7.16575  0.05  0.4  0.167  1  0  1.5102  1.2  0.5  0.0729  /
  47202 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47202 'GENSAL' 2  6.000000  0.133200  0.252000  3.104600  0.000000  1.092100  0.708500
  0.523100  0.331100  0.184700  0.258900  0.788600  /
  47202 'ESDC1A' 2  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0253  1  0  2.4227  0.1354  3.2303  0.4061  /
  47202 'HYGOV' 2  0.05  0.540792  7.16575  0.05  0.4  0.167  1  0  1.5102  1.2  0.5  0.0729  /
  47202 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47206 'GENSAL' 1  6.000000  0.123700  0.500100  1.154500  0.000000  1.048100  0.679800
  0.478800  0.432800  0.226100  0.196900  0.620400  /
  47206 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6639  0.0866  3.5519  0.3968  /
  47206 'HYGOV' 1  0.05  0.570562  2.90689  0.04  0.4  0.1  1  0  0.5567  1.2  0  0.0744  /
  47206 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47206 'GENSAL' 2  6.000000  0.123700  0.500100  1.154500  0.000000  1.048100  0.679800
  0.478800  0.432800  0.226100  0.196900  0.620400  /
  47206 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6639  0.0866  3.5519  0.3968  /
  47206 'HYGOV' 2  0.05  0.570562  2.90689  0.04  0.4  0.1  1  0  0.5567  1.2  0  0.0744  /
  47206 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47207 'GENROU' 1  8.478900  0.040900  0.463000  0.088800  3.868707  0.000000  1.555900
  1.526900  0.186100  0.250300  0.131900  0.100800  0.207700  0.575900  /
  47207 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8369  0  0  0  1  0  1.2  0  6.7251  0  0.08  /
  47207 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8148  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  47207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47208 'GENSAL' 1  6.000000  0.562400  0.138900  2.892500  0.000000  1.408400  0.914800
  0.658700  0.591300  0.243900  0.076800  0.174000  /
  47208 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  47208 'HYGOV' 1  0.05  0.414806  5.20817  0.05  0.5  0.07  1  0  1.0465  1.2  0.2  0.0708  /
  47208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47211 'GENSAL' 1  6.000000  0.056400  0.336700  1.353500  0.000000  0.589100  0.380300
  0.221300  0.166900  0.112900  0.231300  0.723600  /
  47211 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.793  0.083  3.724  0.3804  /
  47211 'HYGOV' 1  0.05  1.21471  7.0263  0.04  0.5  0.167  1  0  1.4754  1.2  1  0.0757  /
  47211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47214 'GENROU' 1  8.863000  0.045900  1.016300  0.046000  4.759614  0.000000  2.021800
  1.922300  0.206400  0.321100  0.150800  0.111200  0.069000  0.373000  /
  47214 'ESST4B' 1  0  27.2519  6.3157  6  -6  0.01  1  0  4.6  -4.6  0  1  0  6.1685  0.0815  0  0  /
  47214 'IEEEG1' 1 0 0  10  0.073  0  0.2  1  -1  0.8784  0  0.1946  1  0  0  0  0  0  0  0  0  0  0  /
  47214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47215 'GENROU' 1  8.863000  0.045900  1.016300  0.046000  4.759614  0.000000  2.021800
  1.922300  0.206400  0.321100  0.150800  0.111200  0.069000  0.373000  /
  47215 'ESST4B' 1  0  27.2519  6.3157  6  -6  0.01  1  0  4.6  -4.6  0  1  0  6.1685  0.0815  0  0  /
  47215 'IEEEG1' 1 0 0  10  0.073  0  0.2  1  -1  0.8784  0  0.1946  1  0  0  0  0  0  0  0  0  0  0  /
  47215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47217 'GENROU' 1  4.600300  0.050800  0.881400  0.040400  1.206895  0.000000  2.191800
  2.080700  0.319200  0.591000  0.229900  0.172700  0.035600  0.306200  /
  47217 'EXAC1' 1  0  0  0  400  0.1  8.6894  -8.6894  0.5994  0.02  1  0.2469  0.5  1  3.8625  0.0544  5.1501  0.2719  /
  47217 'IEEEG1' 1 0 0  20  0  0  0.2  0.2203  -0.2203  1.0508  0  0.3901  1  0  10  0.2974  0  0  0  0  0  0  0  /
  47217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47218 'GENROU' 1  4.600300  0.050800  0.881400  0.040400  1.206895  0.000000  2.191800
  2.080700  0.319200  0.591000  0.229900  0.172700  0.035600  0.306200  /
  47218 'EXAC1' 1  0  0  0  400  0.1  8.6894  -8.6894  0.5994  0.02  1  0.2469  0.5  1  3.8625  0.0544  5.1501  0.2719  /
  47218 'IEEEG1' 1 0 0  20  0  0  0.2  0.2203  -0.2203  1.0508  0  0.3901  1  0  10  0.2974  0  0  0  0  0  0  0  /
  47218 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47219 'GENROU' 1  7.047000  0.057100  1.295500  0.067800  4.806374  0.000000  1.300700
  1.250200  0.156100  0.447300  0.115500  0.083800  0.121500  0.477900  /
  47219 'ESAC1A' 1  0  0  0  394.92  0.1  50  -50  0.8726  0.0116  1  0.2  1  1  2.2073  0.0108  2.9431  0.0972  9  -9  /
  47219 'IEEEG1' 1 0 0  18.0048  0  0  0.2  0.1  -0.1  0.8165  0  0.2802  0.3135  0  0  0  0  0  0  0  0  0  0  /
  47219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47224 'GENSAL' 1  6.000000  0.425200  0.469000  3.909700  0.000000  0.868300  0.562500
  0.340300  0.228700  0.206400  0.106100  0.317300  /
  47224 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47224 'HYGOV' 1  0.05  0.442405  7.36793  0.4  0.4  0.167  1  0  1.5612  1.25  0  0.0776  /
  47224 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47230 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47230 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47230 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47230 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47231 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47231 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47235 'GENROU' 1  8.543200  0.056000  1.065800  0.060200  5.065007  0.000000  1.890800
  1.800200  0.313200  0.335200  0.225700  0.169400  0.195200  0.625300  /
  47235 'ESST4B' 1  0  30.0521  2.4172  6  -6  0.01  1  0  1  -1  0  7.5127  0  5.0613  0.0844  0  0  /
  47235 'IEEEG1' 1 0 0  20  0.0507  0  0.2  0.1644  -0.1644  0.9629  0  0.3701  0.3434  0  7.1121  0  0  0  0  0  0  0  0  /
  47235 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47235 'GENROU' 2  8.543200  0.056000  1.065800  0.060200  5.065007  0.000000  1.890800
  1.800200  0.313200  0.335200  0.225700  0.169400  0.195200  0.625300  /
  47235 'ESST4B' 2  0  30.0521  2.4172  6  -6  0  1  0  1  -1  0  7.5127  0  5.0613  0.0844  0  0  /
  47235 'IEEEG1' 2 0 0  20  0.0507  0  0.2  0.1644  -0.1644  0.9629  0  0.3701  0.3434  0  7.1121  0  0  0  0  0  0  0  0  /
  47235 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47238 'GENSAL' 1  6.000000  0.078600  0.391100  2.793700  0.000000  1.374800  0.892900
  0.641500  0.369400  0.193000  0.128100  0.530300  /
  47238 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47238 'HYGOV' 1  0.05  0.218536  2.69789  0.04  0.33  0.167  1  0  0.5146  1.2  0.2  0.0767  /
  47238 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47239 'GENSAL' 1  6.000000  0.078600  0.391100  2.793700  0.000000  1.374800  0.892900
  0.641500  0.369400  0.193000  0.128100  0.530300  /
  47239 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47239 'HYGOV' 1  0.05  0.218536  2.69789  0.04  0.33  0.167  1  0  0.5146  1.2  0.2  0.0767  /
  47239 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47241 'GENSAL' 1  6.000000  0.440400  0.465000  2.081800  0.000000  0.899200  0.582600
  0.388800  0.300600  0.124000  0.265700  0.732200  /
  47241 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  2.36  0.1963  3.1467  0.7852  /
  47241 'HYGOV' 1  0.07  0.493071  4.4805  0.05  0.33  0.07  1  0  0.886  1.2  1  0.0732  /
  47241 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47242 'GENSAL' 1  6.000000  0.440400  0.465000  2.081800  0.000000  0.899200  0.582600
  0.388800  0.300600  0.124000  0.265700  0.732200  /
  47242 'ESDC2A' 1  0.02  50  0.01  0.11  0.75  7.21  -7.21  1  1  0  0.15  0  2.36  0.1963  3.1467  0.7852  /
  47242 'HYGOV' 1  0.07  0.493071  4.4805  0.05  0.33  0.07  1  0  0.886  1.2  1  0.0732  /
  47242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47246 'GENSAL' 1  6.000000  0.098200  0.548500  1.704900  0.000000  1.412400  0.917500
  0.597900  0.347400  0.186900  0.050800  0.212600  /
  47246 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.029  1  0  2.4002  0.1355  3.2003  0.4064  /
  47246 'HYGOV' 1  0.05  0.236869  1.79465  0.2  0.5  0.1  1  0  0.3366  1.2  0  0.072  /
  47246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47247 'GENSAL' 1  6.000000  0.098200  0.548500  1.704900  0.000000  1.412400  0.917500
  0.597900  0.347400  0.186900  0.050800  0.212600  /
  47247 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.029  1  0  2.4002  0.1355  3.2003  0.4064  /
  47247 'HYGOV' 1  0.05  0.236869  1.79465  0.2  0.5  0.1  1  0  0.3366  1.2  0  0.072  /
  47247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47249 'GENSAL' 1  6.000000  0.098200  0.548500  1.704900  0.000000  1.412400  0.917500
  0.597900  0.347400  0.186900  0.050800  0.212600  /
  47249 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.029  1  0  2.4002  0.1355  3.2003  0.4064  /
  47249 'HYGOV' 1  0.05  0.236869  1.79465  0.2  0.5  0.1  1  0  0.3366  1.2  0  0.072  /
  47249 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47249 'GENSAL' 2  6.000000  0.098200  0.548500  1.704900  0.000000  1.412400  0.917500
  0.597900  0.347400  0.186900  0.050800  0.212600  /
  47249 'ESDC1A' 2  0.06  40  0.01  0  0  10  -10  0  0.9  0.029  1  0  2.4002  0.1355  3.2003  0.4064  /
  47249 'HYGOV' 2  0.05  0.236869  1.79465  0.2  0.5  0.1  1  0  0.3366  1.2  0  0.072  /
  47249 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47252 'GENSAL' 1  6.000000  0.121100  0.098900  2.758500  0.000000  0.642900  0.415400
  0.309200  0.277400  0.185900  0.289900  0.623900  /
  47252 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.8926  0.0834  3.8568  0.3823  /
  47252 'HYGOV' 1  0.05  0.164063  2.00858  0.4  0.5  0.07  1  0  0.3782  1.2  1  0.0778  /
  47252 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47252 'GENSAL' 2  6.000000  0.533200  0.201800  3.202600  0.000000  1.304800  0.847300
  0.578900  0.373300  0.078500  0.161100  0.422000  /
  47252 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  47252 'HYGOV' 2  0.05  0.114779  1.63514  0.05  0.4  0.07  1  0  0.3058  1.2  0  0.0702  /
  47252 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47254 'GENROU' 1  4.271100  0.046800  1.192700  0.047100  1.652673  0.000000  1.288100
  1.238400  0.125500  0.366300  0.094100  0.067200  0.092200  0.419400  /
  47254 'IEEET1' 1  0.06  400  0.0588  1  -1  0  0.8756  0.1127  1  0  2.1689  0.1332  2.8919  0.3975  /
  47254 'IEEEG1' 1 0 0  25  0.1307  0  0.1  0.4328  -0.4328  1.3175  0  0.1283  0.3197  0  6.4482  0.1769  0  0.4  0.3  0  0  0  0  /
  47254 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47257 'GENROU' 1  8.057000  0.054300  0.514100  0.064700  3.050781  0.000000  1.447500
  1.387000  0.145700  0.237300  0.108300  0.078200  0.143000  0.521000  /
  47257 'ESAC1A' 1  0  0.02  0  293.572  0.02  18.1688  -18.1688  0.8463  0.0224  1  0.2  1  1  5.1072  0.3314  6.8096  2.9828  9  -9  /
  47257 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.2695  0  0.2702  1  0  5.6208  0  0  0  0  0  0  0  0  /
  47257 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47257 'GENROU' 2  8.057000  0.054300  0.514100  0.064700  3.050781  0.000000  1.447500
  1.387000  0.145700  0.237300  0.108300  0.078200  0.143000  0.521000  /
  47257 'ESAC1A' 2  0  0.02  0  293.572  0.02  18.1688  -18.1688  0.8463  0.0224  1  0.2  1  1  5.1072  0.3314  6.8096  2.9828  9  -9  /
  47257 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.2695  0  0.2702  1  0  5.6208  0  0  0  0  0  0  0  0  /
  47257 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47258 'GENROU' 1  9.076700  0.039900  0.512200  0.057300  2.571988  0.000000  2.045700
  1.944600  0.194300  0.409600  0.142300  0.104600  0.081200  0.397500  /
  47258 'ESAC6A' 1  0  424.525  15.0311  3  0.245  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  4.05  0.1254  5.4  0.8362  /
  47258 'IEEEG1' 1 0 0  10.28  0.25  0  0.2  0.1  -0.1  1.033  0  0.2402  0.2731  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  47258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47259 'GENROU' 1  9.076700  0.039900  0.512200  0.057300  2.571988  0.000000  2.045700
  1.944600  0.194300  0.409600  0.142300  0.104600  0.081200  0.397500  /
  47259 'ESAC6A' 1  0  424.525  15.0311  3  0.245  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  4.05  0.1254  5.4  0.8362  /
  47259 'IEEEG1' 1 0 0  10.28  0.25  0  0.2  0.1  -0.1  1.033  0  0.2402  0.2731  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  47259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47263 'GENSAL' 1  6.000000  0.242800  0.352300  1.694200  0.000000  1.318500  0.856200
  0.410800  0.319200  0.095200  0.216700  0.683300  /
  47263 'ESDC2A' 1  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  3.5  0  0.15  0  1.33  0.1796  1.7733  0.7184  /
  47263 'HYGOV' 1  0.04  0.439289  3.27629  0.4  0.5  0.1  1  0  0.632  1.2  0  0.0789  /
  47263 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47263 'GENSAL' 2  6.000000  0.242800  0.352300  1.694200  0.000000  1.318500  0.856200
  0.410800  0.319200  0.095200  0.216700  0.683300  /
  47263 'ESDC2A' 2  0.02  50  0.033333  0.11  0.5  1.17  -1.17  1  3.5  0  0.15  0  1.33  0.1796  1.7733  0.7184  /
  47263 'HYGOV' 2  0.04  0.439289  3.27629  0.4  0.5  0.1  1  0  0.632  1.2  0  0.0789  /
  47263 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47267 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47267 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47267 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47267 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47268 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47268 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47271 'GENROU' 1  6.053800  0.040200  1.471800  0.068500  3.351410  0.000000  1.520500
  1.455000  0.205900  0.547500  0.150500  0.111000  0.063800  0.362700  /
  47271 'IEEET1' 1  0  400  0.2  1  -1  0  0.8143  0.0978  1  0  4.4252  0.1935  5.9003  0.4652  /
  47271 'IEEEG1' 1 0 0  10.8495  0  0  0.1  0.2539  -0.2539  0.957  0  0.1967  0.2862  0  7.6475  0.4  0  0  0  0  0  0  0  /
  47271 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47275 'GENSAL' 1  6.000000  0.150300  0.371600  3.320000  0.000000  1.344500  0.873200
  0.656600  0.571000  0.242600  0.066400  0.306600  /
  47275 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47275 'HYGOV' 1  0.05  0.493549  7.00415  0.04  0.4  0.07  1  0  1.4699  1.2  0  0.0756  /
  47275 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47275 'GENSAL' 2  6.000000  0.150300  0.371600  3.320000  0.000000  1.344500  0.873200
  0.656600  0.571000  0.242600  0.066400  0.306600  /
  47275 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47275 'HYGOV' 2  0.05  0.493549  7.00415  0.04  0.4  0.07  1  0  1.4699  1.2  0  0.0756  /
  47275 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47276 'GENSAL' 1  6.000000  0.150300  0.371600  3.320000  0.000000  1.344500  0.873200
  0.656600  0.571000  0.242600  0.066400  0.306600  /
  47276 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47276 'HYGOV' 1  0.05  0.493549  7.00415  0.04  0.4  0.07  1  0  1.4699  1.2  0  0.0756  /
  47276 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47279 'GENSAL' 1  6.000000  0.183600  0.402000  1.484600  0.000000  0.700600  0.453100
  0.268500  0.238800  0.079800  0.283000  0.682800  /
  47279 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47279 'HYGOV' 1  0.07  1.34977  8.44183  0.05  0.33  0.167  1  0  1.844  1.25  0  0.0783  /
  47279 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47279 'GENSAL' 2  6.000000  0.168500  0.251600  3.196100  0.000000  1.255800  0.815300
  0.365500  0.343700  0.168300  0.279600  0.863200  /
  47279 'ESDC1A' 2  0  100  0.033333  0  0  1  -1  0  0.9  0.0662  1  0  2.4598  0.1334  3.2798  0.4003  /
  47279 'HYGOV' 2  0.04  0.433163  5.97222  0.4  0.5  0.167  1  0  1.2215  1.2  0  0.0743  /
  47279 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47284 'WT3G1' 1  16  0.8  30  0  0.1  2.75  /
  47284 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  47284 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  47284 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  47288 'GENSAL' 1  6.000000  0.474300  0.059900  3.187100  0.000000  1.287100  0.835700
  0.510700  0.431200  0.128200  0.149300  0.423300  /
  47288 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5756  0.0895  3.4342  0.4102  /
  47288 'HYGOV' 1  0.05  0.401265  5.53674  0.4  0.33  0.07  1  0  1.1209  1.25  1  0.0717  /
  47288 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47289 'GENSAL' 1  6.000000  0.474300  0.059900  3.187100  0.000000  1.287100  0.835700
  0.510700  0.431200  0.128200  0.149300  0.423300  /
  47289 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5756  0.0895  3.4342  0.4102  /
  47289 'HYGOV' 1  0.05  0.401265  5.53674  0.4  0.33  0.07  1  0  1.1209  1.25  1  0.0717  /
  47289 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47289 'GENSAL' 2  6.000000  0.474300  0.059900  3.187100  0.000000  1.287100  0.835700
  0.510700  0.431200  0.128200  0.149300  0.423300  /
  47289 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5756  0.0895  3.4342  0.4102  /
  47289 'HYGOV' 2  0.05  0.401265  5.53674  0.4  0.33  0.07  1  0  1.1209  1.25  1  0.0717  /
  47289 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47290 'GENSAL' 1  6.000000  0.474300  0.059900  3.187100  0.000000  1.287100  0.835700
  0.510700  0.431200  0.128200  0.149300  0.423300  /
  47290 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5756  0.0895  3.4342  0.4102  /
  47290 'HYGOV' 1  0.05  0.401265  5.53674  0.4  0.33  0.07  1  0  1.1209  1.25  1  0.0717  /
  47290 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47291 'GENSAL' 1  6.000000  0.448100  0.556400  3.140900  0.000000  0.965700  0.626000
  0.303400  0.279300  0.228400  0.052700  0.308300  /
  47291 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6982  0.0876  3.5976  0.4013  /
  47291 'HYGOV' 1  0.05  0.482579  6.50835  0.05  0.5  0.167  1  0  1.3487  1.2  0.5  0.0722  /
  47291 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47291 'GENSAL' 2  6.000000  0.448100  0.556400  3.140900  0.000000  0.965700  0.626000
  0.303400  0.279300  0.228400  0.052700  0.308300  /
  47291 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6982  0.0876  3.5976  0.4013  /
  47291 'HYGOV' 2  0.05  0.482579  6.50835  0.05  0.5  0.167  1  0  1.3487  1.2  0.5  0.0722  /
  47291 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47295 'GENSAL' 1  6.000000  0.179500  0.066700  2.049600  0.000000  0.876200  0.567600
  0.400300  0.231200  0.185300  0.075100  0.484400  /
  47295 'IEEET1' 1  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.6831  0.0851  3.5775  0.3898  /
  47295 'HYGOV' 1  0.07  1.02232  8.79247  0.05  0.5  0.167  1  0  1.9412  1.2  0  0.0731  /
  47295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47295 'GENSAL' 2  6.000000  0.179500  0.066700  2.049600  0.000000  0.876200  0.567600
  0.400300  0.231200  0.185300  0.075100  0.484400  /
  47295 'IEEET1' 2  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.6831  0.0851  3.5775  0.3898  /
  47295 'HYGOV' 2  0.07  1.02232  8.79247  0.05  0.5  0.167  1  0  1.9412  1.2  0  0.0731  /
  47295 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47296 'GENSAL' 1  6.000000  0.291200  0.575600  2.511200  0.000000  0.913600  0.592100
  0.240800  0.174200  0.122400  0.122700  0.256600  /
  47296 'ESDC2A' 1  0.02  50  0.033333  0.1  0.75  0.4  -0.4  0.2  1  0  0.15  0  1.33  0.2295  1.7733  0.9181  /
  47296 'HYGOV' 1  0.05  0.271707  3.009  0.05  0.4  0.167  1  0  0.5774  1.2  1  0.0738  /
  47296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47299 'GENSAL' 1  6.000000  0.217400  0.549600  3.608000  0.000000  0.773500  0.500600
  0.382800  0.276100  0.151800  0.180000  0.473200  /
  47299 'ESDC2A' 1  0.02  50  0.033333  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1848  3.1467  0.7392  /
  47299 'HYGOV' 1  0.07  0.527194  8.04717  0.2  0.33  0.167  1  0  1.7376  1.2  0  0.0787  /
  47299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47299 'GENSAL' 2  6.000000  0.217400  0.549600  3.608000  0.000000  0.773500  0.500600
  0.382800  0.276100  0.151800  0.180000  0.473200  /
  47299 'ESDC2A' 2  0.02  50  0.033333  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1848  3.1467  0.7392  /
  47299 'HYGOV' 2  0.07  0.527194  8.04717  0.2  0.33  0.167  1  0  1.7376  1.2  0  0.0787  /
  47299 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47299 'GENSAL' 3  6.000000  0.217400  0.549600  3.608000  0.000000  0.773500  0.500600
  0.382800  0.276100  0.151800  0.180000  0.473200  /
  47299 'ESDC2A' 3  0.02  50  0.033333  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1848  3.1467  0.7392  /
  47299 'HYGOV' 3  0.07  0.527194  8.04717  0.2  0.33  0.167  1  0  1.7376  1.2  0  0.0787  /
  47299 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47299 'GENSAL' 4  6.000000  0.227900  0.419100  1.314200  0.000000  1.482500  0.963200
  0.590500  0.460200  0.178700  0.189600  0.629600  /
  47299 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9367  0.0806  3.9156  0.3694  /
  47299 'HYGOV' 4  0.05  0.580998  3.35938  0.4  0.5  0.167  1  0  0.6491  1.25  0  0.0781  /
  47299 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47299 'GENSAL' 5  6.000000  0.227900  0.419100  1.314200  0.000000  1.482500  0.963200
  0.590500  0.460200  0.178700  0.189600  0.629600  /
  47299 'IEEET1' 5  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9367  0.0806  3.9156  0.3694  /
  47299 'HYGOV' 5  0.05  0.580998  3.35938  0.4  0.5  0.167  1  0  0.6491  1.25  0  0.0781  /
  47299 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47299 'GENSAL' 6  6.000000  0.227900  0.419100  1.314200  0.000000  1.482500  0.963200
  0.590500  0.460200  0.178700  0.189600  0.629600  /
  47299 'IEEET1' 6  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9367  0.0806  3.9156  0.3694  /
  47299 'HYGOV' 6  0.05  0.580998  3.35938  0.4  0.5  0.167  1  0  0.6491  1.25  0  0.0781  /
  47299 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47300 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47300 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47300 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  47300 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  47301 'GENSAL' 1  6.000000  0.057600  0.413000  2.228100  0.000000  1.393800  0.905300
  0.583400  0.536300  0.144200  0.062800  0.149300  /
  47301 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7696  0.0804  3.6928  0.3686  /
  47301 'HYGOV' 1  0.07  0.758948  7.21395  0.05  0.33  0.167  1  0  1.5223  1.25  0.5  0.074  /
  47301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47301 'GENSAL' 2  6.000000  0.057600  0.413000  2.228100  0.000000  1.393800  0.905300
  0.583400  0.536300  0.144200  0.062800  0.149300  /
  47301 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7696  0.0804  3.6928  0.3686  /
  47301 'HYGOV' 2  0.07  0.758948  7.21395  0.05  0.33  0.167  1  0  1.5223  1.25  0.5  0.074  /
  47301 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47301 'GENSAL' 3  6.000000  0.057600  0.413000  2.228100  0.000000  1.393800  0.905300
  0.583400  0.536300  0.144200  0.062800  0.149300  /
  47301 'IEEET1' 3  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7696  0.0804  3.6928  0.3686  /
  47301 'HYGOV' 3  0.07  0.758948  7.21395  0.05  0.33  0.167  1  0  1.5223  1.25  0.5  0.074  /
  47301 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47304 'GENROU' 1  9.747000  0.037100  0.841100  0.076300  5.276932  0.000000  1.185500
  1.142800  0.148700  0.213200  0.110400  0.079900  0.122900  0.480800  /
  47304 'ESAC1A' 1  0.02  0  0  367.134  0.1  14.3789  -14.3789  1.0619  0.0112  1  0.2  0.4  1  3.7509  0.3737  5.0012  3.3631  9  -9  /
  47304 'IEEEG1' 1 0 0  20  0  0  0.2  0.2085  -0.2085  1.1923  0  0.3198  0.2515  0  4.3274  0.1953  0  0.5  0.3  0  0  0  0  /
  47304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47304 'GENROU' 2  9.747000  0.037100  0.841100  0.076300  5.276932  0.000000  1.185500
  1.142800  0.148700  0.213200  0.110400  0.079900  0.122900  0.480800  /
  47304 'ESAC1A' 2  0.02  0  0  367.134  0.1  14.3789  -14.3789  1.0619  0.0112  1  0.2  0.4  1  3.7509  0.3737  5.0012  3.3631  9  -9  /
  47304 'IEEEG1' 2 0 0  20  0  0  0.2  0.2085  -0.2085  1.1923  0  0.3198  0.2515  0  4.3274  0.1953  0  0.5  0.3  0  0  0  0  /
  47304 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47305 'GENROU' 1  9.747000  0.037100  0.841100  0.076300  5.276932  0.000000  1.185500
  1.142800  0.148700  0.213200  0.110400  0.079900  0.122900  0.480800  /
  47305 'ESAC1A' 1  0.02  0  0  367.134  0.1  14.3789  -14.3789  1.0619  0.0112  1  0.2  0.4  1  3.7509  0.3737  5.0012  3.3631  9  -9  /
  47305 'IEEEG1' 1 0 0  20  0  0  0.2  0.2085  -0.2085  1.1923  0  0.3198  0.2515  0  4.3274  0.1953  0  0.5  0.3  0  0  0  0  /
  47305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47306 'GENROU' 1  9.747000  0.037100  0.841100  0.076300  5.276932  0.000000  1.185500
  1.142800  0.148700  0.213200  0.110400  0.079900  0.122900  0.480800  /
  47306 'ESAC1A' 1  0.02  0  0  367.134  0.1  14.3789  -14.3789  1.0619  0.0112  1  0.2  0.4  1  3.7509  0.3737  5.0012  3.3631  9  -9  /
  47306 'IEEEG1' 1 0 0  20  0  0  0.2  0.2085  -0.2085  1.1923  0  0.3198  0.2515  0  4.3274  0.1953  0  0.5  0.3  0  0  0  0  /
  47306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47307 'GENROU' 1  4.135600  0.048900  0.894300  0.049100  1.700030  0.000000  2.230500
  2.116800  0.469800  0.507600  0.335400  0.254600  0.199500  0.633800  /
  47307 'EXAC1' 1  0  0  0  400  0.033333  7.2246  -7.2246  0.4857  0.08  1  0.2318  0.5  1  3.3835  0.0703  4.5113  0.3516  /
  47307 'IEEEG1' 1 0 0  16.4173  0  0  0.15  2  -2  1.043  0  0.1945  0.3388  0  0  0  0  0.4  0.5056  0  0  0  0  /
  47307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47307 'GENROU' 2  4.135600  0.048900  0.894300  0.049100  1.700030  0.000000  2.230500
  2.116800  0.469800  0.507600  0.335400  0.254600  0.199500  0.633800  /
  47307 'EXAC1' 2  0  0  0  400  0.033333  7.2246  -7.2246  0.4857  0.08  1  0.2318  0.5  1  3.3835  0.0703  4.5113  0.3516  /
  47307 'IEEEG1' 2 0 0  16.4173  0  0  0.15  2  -2  1.043  0  0.1945  0.3388  0  0  0  0  0.4  0.5056  0  0  0  0  /
  47307 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47308 'GENROU' 1  4.135600  0.048900  0.894300  0.049100  1.700030  0.000000  2.230500
  2.116800  0.469800  0.507600  0.335400  0.254600  0.199500  0.633800  /
  47308 'EXAC1' 1  0  0  0  400  0.033333  7.2246  -7.2246  0.4857  0.08  1  0.2318  0.5  1  3.3835  0.0703  4.5113  0.3516  /
  47308 'IEEEG1' 1 0 0  16.4173  0  0  0.15  2  -2  1.043  0  0.1945  0.3388  0  0  0  0  0.4  0.5056  0  0  0  0  /
  47308 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47308 'GENROU' 2  4.135600  0.048900  0.894300  0.049100  1.700030  0.000000  2.230500
  2.116800  0.469800  0.507600  0.335400  0.254600  0.199500  0.633800  /
  47308 'EXAC1' 2  0  0  0  400  0.033333  7.2246  -7.2246  0.4857  0.08  1  0.2318  0.5  1  3.3835  0.0703  4.5113  0.3516  /
  47308 'IEEEG1' 2 0 0  16.4173  0  0  0.15  2  -2  1.043  0  0.1945  0.3388  0  0  0  0  0.4  0.5056  0  0  0  0  /
  47308 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47309 'GENROU' 1  4.135600  0.048900  0.894300  0.049100  1.700030  0.000000  2.230500
  2.116800  0.469800  0.507600  0.335400  0.254600  0.199500  0.633800  /
  47309 'EXAC1' 1  0  0  0  400  0.033333  7.2246  -7.2246  0.4857  0.08  1  0.2318  0.5  1  3.3835  0.0703  4.5113  0.3516  /
  47309 'IEEEG1' 1 0 0  16.4173  0  0  0.15  2  -2  1.043  0  0.1945  0.3388  0  0  0  0  0.4  0.5056  0  0  0  0  /
  47309 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47311 'GENROU' 1  7.092200  0.036800  0.966600  0.066800  1.660380  0.000000  2.240300
  2.125900  0.418700  0.556600  0.299600  0.226800  0.169900  0.574700  /
  47311 'ESAC6A' 1  0.033333  533.693  19.4328  2  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  10  1  0.25  0.225  22.5  1  3.8908  0.1098  5.1878  0.7318  /
  47311 'IEEEG1' 1 0 0  18.2418  0.2  0  0.3  0.1  -0.1  0.8391  0  0.2583  1  0  4.2824  0  0  0  0  0  0  0  0  /
  47311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47311 'GENROU' 2  7.092200  0.036800  0.966600  0.066800  1.660380  0.000000  2.240300
  2.125900  0.418700  0.556600  0.299600  0.226800  0.169900  0.574700  /
  47311 'ESAC6A' 2  0.033333  533.693  19.4328  2  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  10  1  0.25  0.225  22.5  1  3.8908  0.1098  5.1878  0.7318  /
  47311 'IEEEG1' 2 0 0  18.2418  0.2  0  0.3  0.1  -0.1  0.8391  0  0.2583  1  0  4.2824  0  0  0  0  0  0  0  0  /
  47311 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47311 'GENROU' 3  7.092200  0.036800  0.966600  0.066800  1.660380  0.000000  2.240300
  2.125900  0.418700  0.556600  0.299600  0.226800  0.169900  0.574700  /
  47311 'ESAC6A' 3  0.02  533.693  19.4328  2  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  10  1  0.25  0.225  22.5  1  3.8908  0.1098  5.1878  0.7318  /
  47311 'IEEEG1' 3 0 0  18.2418  0.2  0  0.3  0.1  -0.1  0.8391  0  0.2583  1  0  4.2824  0  0  0  0  0  0  0  0  /
  47311 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47316 'GENSAL' 1  6.000000  0.043500  0.310300  2.350700  0.000000  0.916400  0.593900
  0.349900  0.241500  0.238100  0.261000  0.679200  /
  47316 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47316 'HYGOV' 1  0.04  0.234636  2.44133  0.04  0.4  0.167  1  0  0.4634  1.2  0.2  0.0753  /
  47316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47317 'GENSAL' 1  6.000000  0.043500  0.310300  2.350700  0.000000  0.916400  0.593900
  0.349900  0.241500  0.238100  0.261000  0.679200  /
  47317 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47317 'HYGOV' 1  0.04  0.234636  2.44133  0.04  0.4  0.167  1  0  0.4634  1.2  0.2  0.0753  /
  47317 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47317 'GENSAL' 2  6.000000  0.043500  0.310300  2.350700  0.000000  0.916400  0.593900
  0.349900  0.241500  0.238100  0.261000  0.679200  /
  47317 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47317 'HYGOV' 2  0.04  0.234636  2.44133  0.04  0.4  0.167  1  0  0.4634  1.2  0.2  0.0753  /
  47317 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47318 'GENSAL' 1  6.000000  0.392500  0.434800  3.376300  0.000000  1.452200  0.943400
  0.460600  0.371100  0.190400  0.182800  0.577400  /
  47318 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7693  0.0865  3.6924  0.3963  /
  47318 'HYGOV' 1  0.05  0.292285  4.31282  0.05  0.5  0.2  1  0  0.8498  1.25  0  0.0744  /
  47318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47318 'GENSAL' 2  6.000000  0.392500  0.434800  3.376300  0.000000  1.452200  0.943400
  0.460600  0.371100  0.190400  0.182800  0.577400  /
  47318 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7693  0.0865  3.6924  0.3963  /
  47318 'HYGOV' 2  0.05  0.292285  4.31282  0.05  0.5  0.2  1  0  0.8498  1.25  0  0.0744  /
  47318 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47319 'GENSAL' 1  6.000000  0.392500  0.434800  3.376300  0.000000  1.452200  0.943400
  0.460600  0.371100  0.190400  0.182800  0.577400  /
  47319 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7693  0.0865  3.6924  0.3963  /
  47319 'HYGOV' 1  0.05  0.292285  4.31282  0.05  0.5  0.2  1  0  0.8498  1.25  0  0.0744  /
  47319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47322 'GENSAL' 1  6.000000  0.081600  0.234600  3.099500  0.000000  1.298400  0.843100
  0.592100  0.433300  0.194700  0.123500  0.335700  /
  47322 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  47322 'HYGOV' 1  0.05  0.589395  7.7522  0.04  0.5  0.07  1  0  1.66  1.25  0  0.0785  /
  47322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47322 'GENSAL' 2  6.000000  0.081600  0.234600  3.099500  0.000000  1.298400  0.843100
  0.592100  0.433300  0.194700  0.123500  0.335700  /
  47322 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47322 'HYGOV' 2  0.05  0.589395  7.7522  0.04  0.5  0.07  1  0  1.66  1.25  0  0.0785  /
  47322 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47323 'GENSAL' 1  6.000000  0.081600  0.234600  3.099500  0.000000  1.298400  0.843100
  0.592100  0.433300  0.194700  0.123500  0.335700  /
  47323 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  47323 'HYGOV' 1  0.05  0.589395  7.7522  0.04  0.5  0.07  1  0  1.66  1.25  0  0.0785  /
  47323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47323 'GENSAL' 2  6.000000  0.081600  0.234600  3.099500  0.000000  1.298400  0.843100
  0.592100  0.433300  0.194700  0.123500  0.335700  /
  47323 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47323 'HYGOV' 2  0.05  0.589395  7.7522  0.04  0.5  0.07  1  0  1.66  1.25  0  0.0785  /
  47323 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47324 'GENSAL' 1  6.000000  0.081600  0.234600  3.099500  0.000000  1.298400  0.843100
  0.592100  0.433300  0.194700  0.123500  0.335700  /
  47324 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  47324 'HYGOV' 1  0.05  0.589395  7.7522  0.04  0.5  0.07  1  0  1.66  1.25  0  0.0785  /
  47324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  47324 'GENSAL' 2  6.000000  0.081600  0.234600  3.099500  0.000000  1.298400  0.843100
  0.592100  0.433300  0.194700  0.123500  0.335700  /
  47324 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  47324 'HYGOV' 2  0.05  0.589395  7.7522  0.04  0.5  0.07  1  0  1.66  1.25  0  0.0785  /
  47324 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49301 'GENROU' 1  5.133100  0.067600  1.461300  0.042500  9.029170  0.000000  1.724900
  1.663300  0.311500  0.419700  0.172600  0.133200  0.067000  0.304900  /
  49301 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.512  0  0  0  1  0  1.2  0  5.9693  0  0.08  /
  49301 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49301 'GENROU' 2  5.133100  0.067600  1.461300  0.042500  9.029170  0.000000  1.724900
  1.663300  0.311500  0.419700  0.172600  0.133200  0.067000  0.304900  /
  49301 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.512  0  0  0  1  0  1.2  0  5.9693  0  0.08  /
  49301 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49301 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49301 'GENROU' 3  5.133100  0.067600  1.461300  0.042500  9.029170  0.000000  1.724900
  1.663300  0.311500  0.419700  0.172600  0.133200  0.067000  0.304900  /
  49301 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.512  0  0  0  1  0  1.2  0  5.9693  0  0.08  /
  49301 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49301 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49301 'GENROU' 4  5.133100  0.067600  1.461300  0.042500  9.029170  0.000000  1.724900
  1.663300  0.311500  0.419700  0.172600  0.133200  0.067000  0.304900  /
  49301 'EXPIC1' 4  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.512  0  0  0  1  0  1.2  0  5.9693  0  0.08  /
  49301 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49301 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49301 'GENROU' 5  5.133100  0.067600  1.461300  0.042500  9.029170  0.000000  1.724900
  1.663300  0.311500  0.419700  0.172600  0.133200  0.067000  0.304900  /
  49301 'EXPIC1' 5  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.512  0  0  0  1  0  1.2  0  5.9693  0  0.08  /
  49301 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49301 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49303 'GENROU' 1  5.636400  0.039900  0.705200  0.043100  2.225407  0.000000  2.214300
  2.101700  0.418900  0.700700  0.299700  0.226900  0.133500  0.502000  /
  49303 'IEEET1' 1  0  25  0.0553  1  -1  0  0.7227  0.1192  1  0  1.592  0.0592  2.1227  0.3144  /
  49303 'IEEEG1' 1 0 0  20  0.2  0  0.3  1  -1  1.2104  0  0.4177  0.347  0  7.6616  0  0  0  0  0  0  0  0  /
  49303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49303 'GENROU' 2  5.636400  0.039900  0.705200  0.043100  2.225407  0.000000  2.214300
  2.101700  0.418900  0.700700  0.299700  0.226900  0.133500  0.502000  /
  49303 'IEEET1' 2  0  25  0.0553  1  -1  0  0.7227  0.1192  1  0  1.592  0.0592  2.1227  0.3144  /
  49303 'IEEEG1' 2 0 0  20  0.2  0  0.3  1  -1  1.2104  0  0.4177  0.347  0  7.6616  0  0  0  0  0  0  0  0  /
  49303 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49303 'GENROU' 3  5.636400  0.039900  0.705200  0.043100  2.225407  0.000000  2.214300
  2.101700  0.418900  0.700700  0.299700  0.226900  0.133500  0.502000  /
  49303 'IEEET1' 3  0  25  0.0553  1  -1  0  0.7227  0.1192  1  0  1.592  0.0592  2.1227  0.3144  /
  49303 'IEEEG1' 3 0 0  20  0.2  0  0.3  1  -1  1.2104  0  0.4177  0.347  0  7.6616  0  0  0  0  0  0  0  0  /
  49303 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49303 'GENROU' 4  5.636400  0.039900  0.705200  0.043100  2.225407  0.000000  2.214300
  2.101700  0.418900  0.700700  0.299700  0.226900  0.133500  0.502000  /
  49303 'IEEET1' 4  0  25  0.0553  1  -1  0  0.7227  0.1192  1  0  1.592  0.0592  2.1227  0.3144  /
  49303 'IEEEG1' 4 0 0  20  0.2  0  0.3  1  -1  1.2104  0  0.4177  0.347  0  7.6616  0  0  0  0  0  0  0  0  /
  49303 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49306 'GENROU' 1  4.484400  0.053800  1.136200  0.047700  3.250202  0.000000  1.660700
  1.585700  0.155100  0.695000  0.114900  0.083300  0.166700  0.568200  /
  49306 'ESST4B' 1  0  59.7337  5.0072  6  -6  0.01  1  0  1  -1  0  4.332  0  7.4902  0.117  0  0  /
  49306 'IEEEG1' 1 0 0  15.4102  0.1738  0  0.1  0.2227  -0.2227  1.2062  0  0.4298  1  0  10  0.2438  0  0  0  0  0  0  0  /
  49306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49307 'GENROU' 1  4.484400  0.053800  1.136200  0.047700  3.250202  0.000000  1.660700
  1.585700  0.155100  0.695000  0.114900  0.083300  0.166700  0.568200  /
  49307 'ESST4B' 1  0  59.7337  5.0072  6  -6  0  1  0  1  -1  0  4.332  0  7.4902  0.117  0  0  /
  49307 'IEEEG1' 1 0 0  15.4102  0.1738  0  0.1  0.2227  -0.2227  1.2062  0  0.4298  1  0  10  0.2438  0  0  0  0  0  0  0  /
  49307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49313 'GENSAL' 1  6.000000  0.518500  0.348700  3.756000  0.000000  1.000000  0.648400
  0.267800  0.229900  0.194800  0.147400  0.445300  /
  49313 'ESDC2A' 1  0.01  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.1616  1.7733  0.6463  /
  49313 'HYGOV' 1  0.05  0.307579  5.02204  0.2  0.5  0.167  1  0  1.0049  1.2  1  0.0727  /
  49313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49314 'GENSAL' 1  6.000000  0.518500  0.348700  3.756000  0.000000  1.000000  0.648400
  0.267800  0.229900  0.194800  0.147400  0.445300  /
  49314 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.1616  1.7733  0.6463  /
  49314 'HYGOV' 1  0.05  0.307579  5.02204  0.2  0.5  0.167  1  0  1.0049  1.2  1  0.0727  /
  49314 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49315 'GENSAL' 1  6.000000  0.518500  0.348700  3.756000  0.000000  1.000000  0.648400
  0.267800  0.229900  0.194800  0.147400  0.445300  /
  49315 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.1616  1.7733  0.6463  /
  49315 'HYGOV' 1  0.05  0.307579  5.02204  0.2  0.5  0.167  1  0  1.0049  1.2  1  0.0727  /
  49315 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49316 'GENSAL' 1  6.000000  0.518500  0.348700  3.756000  0.000000  1.000000  0.648400
  0.267800  0.229900  0.194800  0.147400  0.445300  /
  49316 'ESDC2A' 1  0.01  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.1616  1.7733  0.6463  /
  49316 'HYGOV' 1  0.05  0.307579  5.02204  0.2  0.5  0.167  1  0  1.0049  1.2  1  0.0727  /
  49316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49317 'GENSAL' 1  6.000000  0.518500  0.348700  3.756000  0.000000  1.000000  0.648400
  0.267800  0.229900  0.194800  0.147400  0.445300  /
  49317 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.1616  1.7733  0.6463  /
  49317 'HYGOV' 1  0.05  0.307579  5.02204  0.2  0.5  0.167  1  0  1.0049  1.2  1  0.0727  /
  49317 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49318 'GENSAL' 1  6.000000  0.518500  0.348700  3.756000  0.000000  1.000000  0.648400
  0.267800  0.229900  0.194800  0.147400  0.445300  /
  49318 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  1  0  1  0  1.33  0.1616  1.7733  0.6463  /
  49318 'HYGOV' 1  0.05  0.307579  5.02204  0.2  0.5  0.167  1  0  1.0049  1.2  1  0.0727  /
  49318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49322 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49322 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49325 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49325 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49328 'GENROU' 1  7.133200  0.062000  1.367300  0.042400  3.178829  0.000000  1.413600
  1.412100  0.160300  0.203900  0.100500  0.075700  0.202400  0.707900  /
  49328 'ESST4B' 1  0  3.4104  3.4104  1  -1  0  1  0  1  -1  0  6.3713  0  8.909  0.08  0  0  /
  49328 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5055  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49328 'GENROU' 2  7.133200  0.062000  1.367300  0.042400  3.178829  0.000000  1.413600
  1.412100  0.160300  0.203900  0.100500  0.075700  0.202400  0.707900  /
  49328 'ESST4B' 2  0  3.4104  3.4104  1  -1  0.01  1  0  1  -1  0  6.3713  0  8.909  0.08  0  0  /
  49328 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.5055  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49328 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49335 'GENROU' 1  8.485800  0.054800  1.493100  0.074600  3.413453  0.000000  1.669200
  1.593600  0.189500  0.234400  0.139000  0.102100  0.079100  0.393100  /
  49335 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0382  1  0  3.6968  0.0661  4.9291  0.3222  /
  49335 'IEEEG1' 1 0 0  13.4727  0.2  0  0.2  2  -2  1.0136  0  0.202  0.2798  0  10  0.3852  0  0.5  0.4318  0  0  0  0  /
  49335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49335 'GENROU' 2  8.485800  0.054800  1.493100  0.074600  3.413453  0.000000  1.669200
  1.593600  0.189500  0.234400  0.139000  0.102100  0.079100  0.393100  /
  49335 'IEEET1' 2  0  400  0.2  7  -7  0  0.5  0.0382  1  0  3.6968  0.0661  4.9291  0.3222  /
  49335 'IEEEG1' 2 0 0  13.4727  0.2  0  0.2  2  -2  1.0136  0  0.202  0.2798  0  10  0.3852  0  0.5  0.4318  0  0  0  0  /
  49335 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49346 'GENROU' 1  5.332300  0.058400  1.417200  0.081900  4.734788  0.000000  1.757400
  1.689500  0.293600  0.374300  0.176000  0.135900  0.064400  0.280100  /
  49346 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0133  0  0  0  1  0  1.2  0  5.4346  0  0.08  /
  49346 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49346 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49347 'GENROU' 1  5.332300  0.058400  1.417200  0.081900  4.734788  0.000000  1.757400
  1.689500  0.293600  0.374300  0.176000  0.135900  0.064400  0.280100  /
  49347 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0133  0  0  0  1  0  1.2  0  5.4346  0  0.08  /
  49347 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49348 'GENROU' 1  5.332300  0.058400  1.417200  0.081900  4.734788  0.000000  1.757400
  1.689500  0.293600  0.374300  0.176000  0.135900  0.064400  0.280100  /
  49348 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0133  0  0  0  1  0  1.2  0  5.4346  0  0.08  /
  49348 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49349 'GENROU' 1  8.173200  0.059800  0.881800  0.042800  8.480383  0.000000  1.549000
  1.521400  0.156700  0.311100  0.129300  0.098700  0.111100  0.460200  /
  49349 'ESST4B' 1  0  3.7352  3.7352  1  -1  0  1  0  1  -1  0  6.1598  0  7.0276  0.08  0  0  /
  49349 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49356 'GENROU' 1  4.849200  0.052500  1.444800  0.055100  5.939261  0.000000  1.927200
  1.826500  0.291700  0.548400  0.140900  0.107900  0.003900  0.312100  /
  49356 'ESST4B' 1  0  3.2137  3.2137  1  -1  0  1  0  1  -1  0  6.3777  0  6.8628  0.08  0  0  /
  49356 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.685  2.0258  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49357 'GENROU' 1  4.849200  0.052500  1.444800  0.055100  5.939261  0.000000  1.927200
  1.826500  0.291700  0.548400  0.140900  0.107900  0.003900  0.312100  /
  49357 'ESST4B' 1  0  3.2137  3.2137  1  -1  0  1  0  1  -1  0  6.3777  0  6.8628  0.08  0  0  /
  49357 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.685  2.0258  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49358 'GENROU' 1  4.849200  0.052500  1.444800  0.055100  5.939261  0.000000  1.927200
  1.826500  0.291700  0.548400  0.140900  0.107900  0.003900  0.312100  /
  49358 'ESST4B' 1  0  3.2137  3.2137  1  -1  0  1  0  1  -1  0  6.3777  0  6.8628  0.08  0  0  /
  49358 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.685  2.0258  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49359 'GENROU' 1  4.849200  0.052500  1.444800  0.055100  5.939261  0.000000  1.927200
  1.826500  0.291700  0.548400  0.140900  0.107900  0.003900  0.312100  /
  49359 'ESST4B' 1  0  3.2137  3.2137  1  -1  0  1  0  1  -1  0  6.3777  0  6.8628  0.08  0  0  /
  49359 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.685  2.0258  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49360 'GENROU' 1  4.849200  0.052500  1.444800  0.055100  5.939261  0.000000  1.927200
  1.826500  0.291700  0.548400  0.140900  0.107900  0.003900  0.312100  /
  49360 'ESST4B' 1  0  3.2137  3.2137  1  -1  0  1  0  1  -1  0  6.3777  0  6.8628  0.08  0  0  /
  49360 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.685  2.0258  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49361 'GENROU' 1  4.849200  0.052500  1.444800  0.055100  5.939261  0.000000  1.927200
  1.826500  0.291700  0.548400  0.140900  0.107900  0.003900  0.312100  /
  49361 'ESST4B' 1  0  3.2137  3.2137  1  -1  0  1  0  1  -1  0  6.3777  0  6.8628  0.08  0  0  /
  49361 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.685  2.0258  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49364 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49364 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49366 'GENROU' 1  9.692400  0.050900  1.348700  0.073500  3.058744  0.000000  1.774200
  1.691500  0.311600  0.592100  0.224500  0.168500  0.138900  0.512800  /
  49366 'ESST4B' 1  0  9.1037  7.0293  6  -6  0  1  0  4.6  -4.6  0  7.0354  0  7.7622  0.0362  0  0  /
  49366 'IEEEG1' 1 0 0  19.0611  0  0  0.2  0.1  -0.1  0.9846  0  0.1716  1  0  8.1196  0.2699  0  0.4  0.3  0  0  0  0  /
  49366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49366 'GENROU' 2  9.692400  0.050900  1.348700  0.073500  3.058744  0.000000  1.774200
  1.691500  0.311600  0.592100  0.224500  0.168500  0.138900  0.512800  /
  49366 'ESST4B' 2  0  9.1037  7.0293  6  -6  0.01  1  0  4.6  -4.6  0  7.0354  0  7.7622  0.0362  0  0  /
  49366 'IEEEG1' 2 0 0  19.0611  0  0  0.2  0.1  -0.1  0.9846  0  0.1716  1  0  8.1196  0.2699  0  0.4  0.3  0  0  0  0  /
  49366 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49366 'GENROU' 3  9.692400  0.050900  1.348700  0.073500  3.058744  0.000000  1.774200
  1.691500  0.311600  0.592100  0.224500  0.168500  0.138900  0.512800  /
  49366 'ESST4B' 3  0  9.1037  7.0293  6  -6  0  1  0  4.6  -4.6  0  7.0354  0  7.7622  0.0362  0  0  /
  49366 'IEEEG1' 3 0 0  19.0611  0  0  0.2  0.1  -0.1  0.9846  0  0.1716  1  0  8.1196  0.2699  0  0.4  0.3  0  0  0  0  /
  49366 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49366 'GENROU' 4  9.692400  0.050900  1.348700  0.073500  3.058744  0.000000  1.774200
  1.691500  0.311600  0.592100  0.224500  0.168500  0.138900  0.512800  /
  49366 'ESST4B' 4  0  9.1037  7.0293  6  -6  0.01  1  0  4.6  -4.6  0  7.0354  0  7.7622  0.0362  0  0  /
  49366 'IEEEG1' 4 0 0  19.0611  0  0  0.2  0.1  -0.1  0.9846  0  0.1716  1  0  8.1196  0.2699  0  0.4  0.3  0  0  0  0  /
  49366 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49366 'GENROU' 5  9.692400  0.050900  1.348700  0.073500  3.058744  0.000000  1.774200
  1.691500  0.311600  0.592100  0.224500  0.168500  0.138900  0.512800  /
  49366 'ESST4B' 5  0  9.1037  7.0293  6  -6  0  1  0  4.6  -4.6  0  7.0354  0  7.7622  0.0362  0  0  /
  49366 'IEEEG1' 5 0 0  19.0611  0  0  0.2  0.1  -0.1  0.9846  0  0.1716  1  0  8.1196  0.2699  0  0.4  0.3  0  0  0  0  /
  49366 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49366 'GENROU' 6  9.692400  0.050900  1.348700  0.073500  3.058744  0.000000  1.774200
  1.691500  0.311600  0.592100  0.224500  0.168500  0.138900  0.512800  /
  49366 'ESST4B' 6  0  9.1037  7.0293  6  -6  0.01  1  0  4.6  -4.6  0  7.0354  0  7.7622  0.0362  0  0  /
  49366 'IEEEG1' 6 0 0  19.0611  0  0  0.2  0.1  -0.1  0.9846  0  0.1716  1  0  8.1196  0.2699  0  0.4  0.3  0  0  0  0  /
  49366 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49368 'GENROU' 1  9.363700  0.044800  1.433900  0.051700  5.129650  0.000000  1.227100
  1.181600  0.199400  0.459700  0.145900  0.107400  0.031700  0.298500  /
  49368 'ESAC6A' 1  0.02  529.712  24.538  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.0688  0.1492  4.0917  0.9943  /
  49368 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.8073  0  0.2086  0.3276  0  4.8201  0.2456  0  0.5  0.3115  0  0  0  0  /
  49368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49368 'GENROU' 2  9.363700  0.044800  1.433900  0.051700  5.129650  0.000000  1.227100
  1.181600  0.199400  0.459700  0.145900  0.107400  0.031700  0.298500  /
  49368 'ESAC6A' 2  0.02  529.712  24.538  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.0688  0.1492  4.0917  0.9943  /
  49368 'IEEEG1' 2 0 0  20  0  0  0.2  0.1  -0.1  1.8073  0  0.2086  0.3276  0  4.8201  0.2456  0  0.5  0.3115  0  0  0  0  /
  49368 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49369 'GENROU' 1  9.363700  0.044800  1.433900  0.051700  5.129650  0.000000  1.227100
  1.181600  0.199400  0.459700  0.145900  0.107400  0.031700  0.298500  /
  49369 'ESAC6A' 1  0.02  529.712  24.538  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.0688  0.1492  4.0917  0.9943  /
  49369 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.8073  0  0.2086  0.3276  0  4.8201  0.2456  0  0.5  0.3115  0  0  0  0  /
  49369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49369 'GENROU' 2  9.363700  0.044800  1.433900  0.051700  5.129650  0.000000  1.227100
  1.181600  0.199400  0.459700  0.145900  0.107400  0.031700  0.298500  /
  49369 'ESAC6A' 2  0.02  529.712  24.538  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.0688  0.1492  4.0917  0.9943  /
  49369 'IEEEG1' 2 0 0  20  0  0  0.2  0.1  -0.1  1.8073  0  0.2086  0.3276  0  4.8201  0.2456  0  0.5  0.3115  0  0  0  0  /
  49369 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49370 'GENROU' 1  9.363700  0.044800  1.433900  0.051700  5.129650  0.000000  1.227100
  1.181600  0.199400  0.459700  0.145900  0.107400  0.031700  0.298500  /
  49370 'ESAC6A' 1  0.033333  529.712  24.538  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.0688  0.1492  4.0917  0.9943  /
  49370 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.8073  0  0.2086  0.3276  0  4.8201  0.2456  0  0.5  0.3115  0  0  0  0  /
  49370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49375 'GENROU' 1  6.251000  0.068900  0.362200  0.071000  5.471124  0.000000  1.527800
  1.504300  0.172300  0.211700  0.105200  0.079400  0.247400  0.706400  /
  49375 'ESST4B' 1  0  3.575  3.575  1  -1  0  1  0  1  -1  0  6.8484  0  6.8929  0.08  0  0  /
  49375 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1955  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49376 'GENROU' 1  6.251000  0.068900  0.362200  0.071000  5.471124  0.000000  1.527800
  1.504300  0.172300  0.211700  0.105200  0.079400  0.247400  0.706400  /
  49376 'ESST4B' 1  0  3.575  3.575  1  -1  0  1  0  1  -1  0  6.8484  0  6.8929  0.08  0  0  /
  49376 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1955  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49377 'GENROU' 1  6.251000  0.068900  0.362200  0.071000  5.471124  0.000000  1.527800
  1.504300  0.172300  0.211700  0.105200  0.079400  0.247400  0.706400  /
  49377 'ESST4B' 1  0  3.575  3.575  1  -1  0  1  0  1  -1  0  6.8484  0  6.8929  0.08  0  0  /
  49377 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1955  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49384 'GENROU' 1  6.560300  0.047300  1.301800  0.047400  3.532326  0.000000  2.267500
  2.151400  0.281300  0.227900  0.203300  0.152000  0.118500  0.472000  /
  49384 'ESAC1A' 1  0  0  0  250.266  0.02  50  -50  1.0984  0.0189  1  0.2  1  1  4.3135  0.1855  5.7513  1.6693  9  -9  /
  49384 'IEEEG1' 1 0 0  14.5918  0.2  0  0.1  2  -2  1.2699  0  0.1831  0.2815  0  0  0  0  0  0  0  0  0  0  /
  49384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49385 'GENROU' 1  8.169800  0.051700  1.091800  0.058900  4.150602  0.000000  1.837600
  1.750600  0.198500  0.436500  0.145300  0.106900  0.050000  0.335100  /
  49385 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1188  0.35  0  2.1399  0.3198  2.8532  0.607  /
  49385 'IEEEG1' 1 0 0  20  0.1289  0  0.1  1  -1  1.0366  0  0.4947  0.2912  0  7.3542  0  0  0  0  0  0  0  0  /
  49385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49391 'GENROU' 1  4.023500  0.044600  0.413900  0.046500  4.355969  0.000000  1.679000
  1.626300  0.277000  0.361900  0.226900  0.176500  0.028200  0.255400  /
  49391 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4925  0  0  0  1  0  1.2  0  6.693  0  0.08  /
  49391 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.8243  1.6901  0  1  1  0.15  0.1136  1.3579  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49392 'GENROU' 1  5.367800  0.058300  1.163300  0.083300  2.455992  0.000000  2.591700
  2.362700  0.303600  0.407100  0.225600  0.175400  0.117900  0.328500  /
  49392 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1329  0  0  0  1  0  1.2  0  6.6683  0  0.08  /
  49392 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2485  0  1  1  0.15  0.5  1.0921  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49393 'GENROU' 1  5.367800  0.058300  1.163300  0.083300  2.455992  0.000000  2.591700
  2.362700  0.303600  0.407100  0.225600  0.175400  0.117900  0.328500  /
  49393 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1329  0  0  0  1  0  1.2  0  6.6683  0  0.08  /
  49393 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2485  0  1  1  0.15  0.5  1.0921  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49394 'GENROU' 1  5.367800  0.058300  1.163300  0.083300  2.455992  0.000000  2.591700
  2.362700  0.303600  0.407100  0.225600  0.175400  0.117900  0.328500  /
  49394 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1329  0  0  0  1  0  1.2  0  6.6683  0  0.08  /
  49394 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2485  0  1  1  0.15  0.5  1.0921  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49394 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49395 'GENROU' 1  5.367800  0.058300  1.163300  0.083300  2.455992  0.000000  2.591700
  2.362700  0.303600  0.407100  0.225600  0.175400  0.117900  0.328500  /
  49395 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1329  0  0  0  1  0  1.2  0  6.6683  0  0.08  /
  49395 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2485  0  1  1  0.15  0.5  1.0921  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49399 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49399 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49400 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49400 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49402 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49402 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49407 'WT3G1' 1  1  0.8  30  0  0.1  2.75  /
  49407 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  49407 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  49407 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  49411 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49411 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49414 'GENROU' 1  5.402400  0.052600  0.977700  0.053000  1.448741  0.000000  2.064000
  1.961600  0.397600  0.683300  0.284800  0.215300  0.095400  0.425700  /
  49414 'IEEET1' 1  0  25  0.0277  1  -1  0  0.527  0.0598  1  0  3.6608  0.107  4.881  0.3681  /
  49414 'IEEEG1' 1 0 0  20  0  0  0.1  0.4299  -0.4299  0.909  0  0.1766  0.2653  0  8.3854  0.1759  0  0.4  0.4147  0  0  0  0  /
  49414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49414 'GENROU' 2  5.402400  0.052600  0.977700  0.053000  1.448741  0.000000  2.064000
  1.961600  0.397600  0.683300  0.284800  0.215300  0.095400  0.425700  /
  49414 'IEEET1' 2  0  25  0.0277  1  -1  0  0.527  0.0598  1  0  3.6608  0.107  4.881  0.3681  /
  49414 'IEEEG1' 2 0 0  20  0  0  0.1  0.4299  -0.4299  0.909  0  0.1766  0.2653  0  8.3854  0.1759  0  0.4  0.4147  0  0  0  0  /
  49414 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49416 'GENROU' 1  5.372500  0.040100  0.992400  0.065300  3.967049  0.000000  1.563300
  1.494900  0.339900  0.320000  0.244300  0.183900  0.140300  0.515600  /
  49416 'ESAC6A' 1  0  565.972  11.2115  2  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  4.3212  0.0389  5.7617  0.2593  /
  49416 'IEEEG1' 1 0 0  10  0.25  0  0.1  0.1  -0.1  0.7608  0  0.336  0.2516  0  7.8904  0  0  0  0  0  0  0  0  /
  49416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49417 'GENROU' 1  5.802400  0.063000  0.425000  0.043100  8.294936  0.000000  1.836100
  1.753000  0.368600  0.571700  0.200500  0.155400  0.036100  0.255400  /
  49417 'EXAC2' 1  0  1  1  1000  0.033333  7.6682  -7.6682  1  27.8419  -27.8419  1.3  4  0  0.0208  1  0.1  1.6  1  14  3.0112  1.0312  4.0149  1.0745  /
  49417 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.4274  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49418 'GENROU' 1  5.775100  0.057500  0.575300  0.066700  8.545003  0.000000  1.847100
  1.761900  0.189200  0.200800  0.148400  0.113900  0.063700  0.536600  /
  49418 'ESST4B' 1  0  3.3804  3.3804  1  -1  0  1  0  1  -1  0  5.7562  0  6.2083  0.08  0  0  /
  49418 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.6349  2  0  1  1  0.15  0.0941  1.0998  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49418 'GENROU' 2  5.775100  0.057500  0.575300  0.066700  8.545003  0.000000  1.847100
  1.761900  0.189200  0.200800  0.148400  0.113900  0.063700  0.536600  /
  49418 'ESST4B' 2  0  3.3804  3.3804  1  -1  0  1  0  1  -1  0  5.7562  0  6.2083  0.08  0  0  /
  49418 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.6349  2  0  1  1  0.15  0.0941  1.0998  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49418 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49420 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49420 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49423 'GENROU' 1  6.169300  0.050100  0.593300  0.049000  2.339429  0.000000  1.271800
  1.223300  0.223200  0.458500  0.162600  0.120400  0.164500  0.564000  /
  49423 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.08  0.35  0  2.773  0.193  3.6973  0.4647  /
  49423 'IEEEG1' 1 0 0  19.1037  0.1756  0  0.1  0.1  -0.1  1.7594  0  0.1569  0.2734  0  10  0.2708  0  0.4  0.4465  0  0  0  0  /
  49423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49426 'GENROU' 1  7.352200  0.040800  1.060300  0.073900  5.530656  0.000000  1.082100
  1.046400  0.197200  0.328800  0.144400  0.106300  0.185900  0.606700  /
  49426 'EXAC1' 1  0  0  0  400  0.033333  5.0504  -5.0504  0.601  0.035  1  0.2098  0.5  1  2.0006  0.081  2.6674  0.405  /
  49426 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1193  -0.1193  0.933  0  0.2893  1  0  8.0073  0  0  0.5  0.3447  0  0  0  0  /
  49426 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49426 'GENROU' 2  7.352200  0.040800  1.060300  0.073900  5.530656  0.000000  1.082100
  1.046400  0.197200  0.328800  0.144400  0.106300  0.185900  0.606700  /
  49426 'EXAC1' 2  0  0  0  400  0.02  5.0504  -5.0504  0.601  0.035  1  0.2098  0.5  1  2.0006  0.081  2.6674  0.405  /
  49426 'IEEEG1' 2 0 0  20  0.2  0  0.2  0.1193  -0.1193  0.933  0  0.2893  1  0  8.0073  0  0  0.5  0.3447  0  0  0  0  /
  49426 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49426 'GENROU' 3  7.352200  0.040800  1.060300  0.073900  5.530656  0.000000  1.082100
  1.046400  0.197200  0.328800  0.144400  0.106300  0.185900  0.606700  /
  49426 'EXAC1' 3  0  0  0  400  0.02  5.0504  -5.0504  0.601  0.035  1  0.2098  0.5  1  2.0006  0.081  2.6674  0.405  /
  49426 'IEEEG1' 3 0 0  20  0.2  0  0.2  0.1193  -0.1193  0.933  0  0.2893  1  0  8.0073  0  0  0.5  0.3447  0  0  0  0  /
  49426 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49426 'GENROU' 4  7.352200  0.040800  1.060300  0.073900  5.530656  0.000000  1.082100
  1.046400  0.197200  0.328800  0.144400  0.106300  0.185900  0.606700  /
  49426 'EXAC1' 4  0  0  0  400  0.02  5.0504  -5.0504  0.601  0.035  1  0.2098  0.5  1  2.0006  0.081  2.6674  0.405  /
  49426 'IEEEG1' 4 0 0  20  0.2  0  0.2  0.1193  -0.1193  0.933  0  0.2893  1  0  8.0073  0  0  0.5  0.3447  0  0  0  0  /
  49426 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49426 'GENROU' 5  7.352200  0.040800  1.060300  0.073900  5.530656  0.000000  1.082100
  1.046400  0.197200  0.328800  0.144400  0.106300  0.185900  0.606700  /
  49426 'EXAC1' 5  0  0  0  400  0.033333  5.0504  -5.0504  0.601  0.035  1  0.2098  0.5  1  2.0006  0.081  2.6674  0.405  /
  49426 'IEEEG1' 5 0 0  20  0.2  0  0.2  0.1193  -0.1193  0.933  0  0.2893  1  0  8.0073  0  0  0.5  0.3447  0  0  0  0  /
  49426 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49426 'GENROU' 6  7.352200  0.040800  1.060300  0.073900  5.530656  0.000000  1.082100
  1.046400  0.197200  0.328800  0.144400  0.106300  0.185900  0.606700  /
  49426 'EXAC1' 6  0  0  0  400  0.033333  5.0504  -5.0504  0.601  0.035  1  0.2098  0.5  1  2.0006  0.081  2.6674  0.405  /
  49426 'IEEEG1' 6 0 0  20  0.2  0  0.2  0.1193  -0.1193  0.933  0  0.2893  1  0  8.0073  0  0  0.5  0.3447  0  0  0  0  /
  49426 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49429 'GENROU' 1  8.878400  0.041400  0.373300  0.072400  2.064586  0.000000  2.177600
  2.028600  0.262200  0.349200  0.165500  0.127500  0.106200  0.608200  /
  49429 'ESST4B' 1  0  3.2563  3.2563  1  -1  0  1  0  1  -1  0  6.7611  0  6.7064  0.08  0  0  /
  49429 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.1568  1.4593  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49429 'GENROU' 2  8.878400  0.041400  0.373300  0.072400  2.064586  0.000000  2.177600
  2.028600  0.262200  0.349200  0.165500  0.127500  0.106200  0.608200  /
  49429 'ESST4B' 2  0  3.2563  3.2563  1  -1  0  1  0  1  -1  0  6.7611  0  6.7064  0.08  0  0  /
  49429 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.1568  1.4593  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49429 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49432 'GENROU' 1  7.210200  0.040200  0.601000  0.074500  6.497626  0.000000  2.448700
  2.247400  0.189100  0.297600  0.148600  0.114100  0.137000  0.691000  /
  49432 'ESST4B' 1  0  3.5691  3.5691  1  -1  0  1  0  1  -1  0  6.0822  0  6.5301  0.08  0  0  /
  49432 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2195  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49432 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49439 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49439 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49440 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49440 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49442 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49442 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49444 'GENROU' 1  5.230100  0.064800  0.577600  0.060700  2.130477  0.000000  1.631200
  1.587700  0.334900  0.468200  0.223900  0.174000  0.108100  0.428700  /
  49444 'ESST4B' 1  0  3.2186  3.2186  1  -1  0.01  1  0  1  -1  0  6.2424  0  8.2437  0.08  0  0  /
  49444 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9529  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49444 'GENROU' 2  5.230100  0.064800  0.577600  0.060700  2.130477  0.000000  1.631200
  1.587700  0.334900  0.468200  0.223900  0.174000  0.108100  0.428700  /
  49444 'ESST4B' 2  0  3.2186  3.2186  1  -1  0  1  0  1  -1  0  6.2424  0  8.2437  0.08  0  0  /
  49444 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.9529  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49444 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49445 'GENROU' 1  5.230100  0.064800  0.577600  0.060700  2.130477  0.000000  1.631200
  1.587700  0.334900  0.468200  0.223900  0.174000  0.108100  0.428700  /
  49445 'ESST4B' 1  0  3.2186  3.2186  1  -1  0.01  1  0  1  -1  0  6.2424  0  8.2437  0.08  0  0  /
  49445 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9529  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49445 'GENROU' 2  5.230100  0.064800  0.577600  0.060700  2.130477  0.000000  1.631200
  1.587700  0.334900  0.468200  0.223900  0.174000  0.108100  0.428700  /
  49445 'ESST4B' 2  0  3.2186  3.2186  1  -1  0.01  1  0  1  -1  0  6.2424  0  8.2437  0.08  0  0  /
  49445 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.9529  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49445 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49446 'GENROU' 1  5.230100  0.064800  0.577600  0.060700  2.130477  0.000000  1.631200
  1.587700  0.334900  0.468200  0.223900  0.174000  0.108100  0.428700  /
  49446 'ESST4B' 1  0  3.2186  3.2186  1  -1  0  1  0  1  -1  0  6.2424  0  8.2437  0.08  0  0  /
  49446 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9529  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49450 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49450 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49453 'GENROU' 1  4.447300  0.043500  0.536900  0.099500  2.796098  0.000000  2.363500
  2.178600  0.420400  0.750300  0.267200  0.208500  0.213500  0.726700  /
  49453 'ESST4B' 1  0  3.4033  3.4033  1  -1  0  1  0  1  -1  0  5.9426  0  7.085  0.08  0  0  /
  49453 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3484  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49456 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49456 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49457 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49457 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49459 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49459 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49460 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49460 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49465 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49465 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49472 'GENROU' 1  4.704300  0.067100  0.397300  0.044000  4.814473  0.000000  1.820100
  1.740100  0.219600  0.503400  0.100700  0.075900  0.171900  0.570300  /
  49472 'ESST4B' 1  0  3.2731  3.2731  1  -1  0  1  0  1  -1  0  6.1915  0  8.4171  0.08  0  0  /
  49472 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5528  2  0  1  1  0.15  0.5  1.5  0.1211  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49473 'GENROU' 1  4.704300  0.067100  0.397300  0.044000  4.814473  0.000000  1.820100
  1.740100  0.219600  0.503400  0.100700  0.075900  0.171900  0.570300  /
  49473 'ESST4B' 1  0  3.2731  3.2731  1  -1  0  1  0  1  -1  0  6.1915  0  8.4171  0.08  0  0  /
  49473 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5528  2  0  1  1  0.15  0.5  1.5  0.1211  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49474 'GENROU' 1  4.704300  0.067100  0.397300  0.044000  4.814473  0.000000  1.820100
  1.740100  0.219600  0.503400  0.100700  0.075900  0.171900  0.570300  /
  49474 'ESST4B' 1  0  3.2731  3.2731  1  -1  0  1  0  1  -1  0  6.1915  0  8.4171  0.08  0  0  /
  49474 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5528  2  0  1  1  0.15  0.5  1.5  0.1211  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49474 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49475 'GENROU' 1  4.704300  0.067100  0.397300  0.044000  4.814473  0.000000  1.820100
  1.740100  0.219600  0.503400  0.100700  0.075900  0.171900  0.570300  /
  49475 'ESST4B' 1  0  3.2731  3.2731  1  -1  0  1  0  1  -1  0  6.1915  0  8.4171  0.08  0  0  /
  49475 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5528  2  0  1  1  0.15  0.5  1.5  0.1211  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49475 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49479 'GENROU' 1  4.025000  0.046000  0.622500  0.042700  4.565321  0.000000  2.249100
  2.086300  0.271400  0.364500  0.234500  0.182500  0.062200  0.261500  /
  49479 'ESST4B' 1  0  3.7613  3.7613  1  -1  0.01  1  0  1  -1  0  6.7243  0  7.7001  0.08  0  0  /
  49479 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6718  0  1  1  0.15  0.299  1.0202  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49480 'GENROU' 1  4.025000  0.046000  0.622500  0.042700  4.565321  0.000000  2.249100
  2.086300  0.271400  0.364500  0.234500  0.182500  0.062200  0.261500  /
  49480 'ESST4B' 1  0  3.7613  3.7613  1  -1  0.01  1  0  1  -1  0  6.7243  0  7.7001  0.08  0  0  /
  49480 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6718  0  1  1  0.15  0.299  1.0202  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49480 'GENROU' 2  4.025000  0.046000  0.622500  0.042700  4.565321  0.000000  2.249100
  2.086300  0.271400  0.364500  0.234500  0.182500  0.062200  0.261500  /
  49480 'ESST4B' 2  0  3.7613  3.7613  1  -1  0  1  0  1  -1  0  6.7243  0  7.7001  0.08  0  0  /
  49480 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.6718  0  1  1  0.15  0.299  1.0202  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49480 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49481 'GENROU' 1  4.025000  0.046000  0.622500  0.042700  4.565321  0.000000  2.249100
  2.086300  0.271400  0.364500  0.234500  0.182500  0.062200  0.261500  /
  49481 'ESST4B' 1  0  3.7613  3.7613  1  -1  0  1  0  1  -1  0  6.7243  0  7.7001  0.08  0  0  /
  49481 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6718  0  1  1  0.15  0.299  1.0202  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49481 'GENROU' 2  4.025000  0.046000  0.622500  0.042700  4.565321  0.000000  2.249100
  2.086300  0.271400  0.364500  0.234500  0.182500  0.062200  0.261500  /
  49481 'ESST4B' 2  0  3.7613  3.7613  1  -1  0  1  0  1  -1  0  6.7243  0  7.7001  0.08  0  0  /
  49481 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.6718  0  1  1  0.15  0.299  1.0202  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49481 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49482 'GENROU' 1  4.025000  0.046000  0.622500  0.042700  4.565321  0.000000  2.249100
  2.086300  0.271400  0.364500  0.234500  0.182500  0.062200  0.261500  /
  49482 'ESST4B' 1  0  3.7613  3.7613  1  -1  0  1  0  1  -1  0  6.7243  0  7.7001  0.08  0  0  /
  49482 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6718  0  1  1  0.15  0.299  1.0202  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49486 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  49486 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  49491 'GENROU' 1  8.303700  0.048800  0.780700  0.052800  2.716081  0.000000  1.606000
  1.567400  0.178300  0.252300  0.153000  0.117500  0.006500  0.317900  /
  49491 'ESST4B' 1  0  3.5252  3.5252  1  -1  0  1  0  1  -1  0  5.0991  0  7.7577  0.08  0  0  /
  49491 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2389  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49491 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49492 'GENROU' 1  8.303700  0.048800  0.780700  0.052800  2.716081  0.000000  1.606000
  1.567400  0.178300  0.252300  0.153000  0.117500  0.006500  0.317900  /
  49492 'ESST4B' 1  0  3.5252  3.5252  1  -1  0  1  0  1  -1  0  5.0991  0  7.7577  0.08  0  0  /
  49492 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2389  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49492 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49493 'GENROU' 1  4.918300  0.041200  1.120300  0.090500  5.102149  0.000000  1.458100
  1.448000  0.160100  0.346000  0.130300  0.099500  0.120700  0.604200  /
  49493 'ESST4B' 1  0  3.1181  3.1181  1  -1  0  1  0  1  -1  0  5.4625  0  6.6633  0.08  0  0  /
  49493 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.8798  2  0  1  1  0.15  0.5  1.2121  0.1803  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49493 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49493 'GENROU' 2  4.918300  0.041200  1.120300  0.090500  5.102149  0.000000  1.458100
  1.448000  0.160100  0.346000  0.130300  0.099500  0.120700  0.604200  /
  49493 'ESST4B' 2  0  3.1181  3.1181  1  -1  0  1  0  1  -1  0  5.4625  0  6.6633  0.08  0  0  /
  49493 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.8798  2  0  1  1  0.15  0.5  1.2121  0.1803  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49493 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49494 'GENROU' 1  4.918300  0.041200  1.120300  0.090500  5.102149  0.000000  1.458100
  1.448000  0.160100  0.346000  0.130300  0.099500  0.120700  0.604200  /
  49494 'ESST4B' 1  0  3.1181  3.1181  1  -1  0  1  0  1  -1  0  5.4625  0  6.6633  0.08  0  0  /
  49494 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.8798  2  0  1  1  0.15  0.5  1.2121  0.1803  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49494 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49495 'GENROU' 1  4.918300  0.041200  1.120300  0.090500  5.102149  0.000000  1.458100
  1.448000  0.160100  0.346000  0.130300  0.099500  0.120700  0.604200  /
  49495 'ESST4B' 1  0  3.1181  3.1181  1  -1  0  1  0  1  -1  0  5.4625  0  6.6633  0.08  0  0  /
  49495 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.8798  2  0  1  1  0.15  0.5  1.2121  0.1803  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49495 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49500 'GENROU' 1  6.580100  0.066700  1.096900  0.066200  4.892466  0.000000  1.926400
  1.825900  0.187400  0.211600  0.143600  0.110000  0.034200  0.435300  /
  49500 'ESST4B' 1  0  3.1534  3.1534  1  -1  0  1  0  1  -1  0  5.8219  0  6.7668  0.08  0  0  /
  49500 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7894  2  0  1  1  0.15  0.5  1.5  0.1103  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49500 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49500 'GENROU' 2  6.580100  0.066700  1.096900  0.066200  4.892466  0.000000  1.926400
