  1.825900  0.187400  0.211600  0.143600  0.110000  0.034200  0.435300  /
  49500 'ESST4B' 2  0  3.1534  3.1534  1  -1  0  1  0  1  -1  0  5.8219  0  6.7668  0.08  0  0  /
  49500 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.7894  2  0  1  1  0.15  0.5  1.5  0.1103  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49500 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49500 'GENROU' 3  6.580100  0.066700  1.096900  0.066200  4.892466  0.000000  1.926400
  1.825900  0.187400  0.211600  0.143600  0.110000  0.034200  0.435300  /
  49500 'ESST4B' 3  0  3.1534  3.1534  1  -1  0  1  0  1  -1  0  5.8219  0  6.7668  0.08  0  0  /
  49500 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  1.7894  2  0  1  1  0.15  0.5  1.5  0.1103  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49500 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49500 'GENROU' 4  6.580100  0.066700  1.096900  0.066200  4.892466  0.000000  1.926400
  1.825900  0.187400  0.211600  0.143600  0.110000  0.034200  0.435300  /
  49500 'ESST4B' 4  0  3.1534  3.1534  1  -1  0  1  0  1  -1  0  5.8219  0  6.7668  0.08  0  0  /
  49500 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  1.7894  2  0  1  1  0.15  0.5  1.5  0.1103  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49500 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49500 'GENROU' 5  6.580100  0.066700  1.096900  0.066200  4.892466  0.000000  1.926400
  1.825900  0.187400  0.211600  0.143600  0.110000  0.034200  0.435300  /
  49500 'ESST4B' 5  0  3.1534  3.1534  1  -1  0  1  0  1  -1  0  5.8219  0  6.7668  0.08  0  0  /
  49500 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  1.7894  2  0  1  1  0.15  0.5  1.5  0.1103  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49500 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49500 'GENROU' 6  6.580100  0.066700  1.096900  0.066200  4.892466  0.000000  1.926400
  1.825900  0.187400  0.211600  0.143600  0.110000  0.034200  0.435300  /
  49500 'ESST4B' 6  0  3.1534  3.1534  1  -1  0  1  0  1  -1  0  5.8219  0  6.7668  0.08  0  0  /
  49500 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  1.7894  2  0  1  1  0.15  0.5  1.5  0.1103  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  49500 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49520 'GENROU' 1  7.757900  0.047400  0.761300  0.051000  1.626395  0.000000  1.134000
  1.094800  0.165500  0.304700  0.122200  0.089000  0.069900  0.374800  /
  49520 'IEEET1' 1  0  25  0.2  1  -1  0  0.4098  0.08  1  0  1.563  0.3511  2.084  0.6421  /
  49520 'IEEEG1' 1 0 0  20  0.1602  0  0.3  0.1  -0.1  0.7902  0  0.362  0.2597  0  0  0  0  0  0  0  0  0  0  /
  49520 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49525 'GENROU' 1  6.449400  0.052600  0.943500  0.054300  2.356282  0.000000  1.915400
  1.823200  0.336200  0.592000  0.241800  0.181900  0.174800  0.584400  /
  49525 'IEEET1' 1  0  400  0.2  7  -7  0  0.5661  0.0858  0.35  0  3.773  0.192  5.0307  0.4636  /
  49525 'IEEEG1' 1 0 0  10  0  0  0.1  1  -1  1.9644  0  0.3613  0.3045  0  10  0.3343  0  0.4  0.5511  0  0  0  0  /
  49525 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49526 'GENROU' 1  6.449400  0.052600  0.943500  0.054300  2.356282  0.000000  1.915400
  1.823200  0.336200  0.592000  0.241800  0.181900  0.174800  0.584400  /
  49526 'IEEET1' 1  0  400  0.2  7  -7  0  0.5661  0.0858  0.35  0  3.773  0.192  5.0307  0.4636  /
  49526 'IEEEG1' 1 0 0  10  0  0  0.1  1  -1  1.9644  0  0.3613  0.3045  0  10  0.3343  0  0.4  0.5511  0  0  0  0  /
  49526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49527 'GENROU' 1  6.449400  0.052600  0.943500  0.054300  2.356282  0.000000  1.915400
  1.823200  0.336200  0.592000  0.241800  0.181900  0.174800  0.584400  /
  49527 'IEEET1' 1  0  400  0.2  7  -7  0  0.5661  0.0858  0.35  0  3.773  0.192  5.0307  0.4636  /
  49527 'IEEEG1' 1 0 0  10  0  0  0.1  1  -1  1.9644  0  0.3613  0.3045  0  10  0.3343  0  0.4  0.5511  0  0  0  0  /
  49527 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49528 'GENROU' 1  6.449400  0.052600  0.943500  0.054300  2.356282  0.000000  1.915400
  1.823200  0.336200  0.592000  0.241800  0.181900  0.174800  0.584400  /
  49528 'IEEET1' 1  0  400  0.2  7  -7  0  0.5661  0.0858  0.35  0  3.773  0.192  5.0307  0.4636  /
  49528 'IEEEG1' 1 0 0  10  0  0  0.1  1  -1  1.9644  0  0.3613  0.3045  0  10  0.3343  0  0.4  0.5511  0  0  0  0  /
  49528 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49529 'GENROU' 1  6.449400  0.052600  0.943500  0.054300  2.356282  0.000000  1.915400
  1.823200  0.336200  0.592000  0.241800  0.181900  0.174800  0.584400  /
  49529 'IEEET1' 1  0  400  0.2  7  -7  0  0.5661  0.0858  0.35  0  3.773  0.192  5.0307  0.4636  /
  49529 'IEEEG1' 1 0 0  10  0  0  0.1  1  -1  1.9644  0  0.3613  0.3045  0  10  0.3343  0  0.4  0.5511  0  0  0  0  /
  49529 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49530 'GENROU' 1  6.449400  0.052600  0.943500  0.054300  2.356282  0.000000  1.915400
  1.823200  0.336200  0.592000  0.241800  0.181900  0.174800  0.584400  /
  49530 'IEEET1' 1  0  400  0.2  7  -7  0  0.5661  0.0858  0.35  0  3.773  0.192  5.0307  0.4636  /
  49530 'IEEEG1' 1 0 0  10  0  0  0.1  1  -1  1.9644  0  0.3613  0.3045  0  10  0.3343  0  0.4  0.5511  0  0  0  0  /
  49530 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49535 'GENROU' 1  7.619700  0.057200  1.085500  0.076100  1.916095  0.000000  1.056100
  1.022200  0.157500  0.319900  0.116600  0.084700  0.174500  0.583800  /
  49535 'IEEET1' 1  0  25  0.2  1  -1  0  0.3918  0.0345  0.35  0  2.5728  0.0383  3.4304  0.291  /
  49535 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.1  -0.1  1.0443  0  0.1752  0.2633  0  0  0  0  0.5  0.4376  0  0  0  0  /
  49535 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49535 'GENROU' 2  7.619700  0.057200  1.085500  0.076100  1.916095  0.000000  1.056100
  1.022200  0.157500  0.319900  0.116600  0.084700  0.174500  0.583800  /
  49535 'IEEET1' 2  0  25  0.2  1  -1  0  0.3918  0.0345  0.35  0  2.5728  0.0383  3.4304  0.291  /
  49535 'IEEEG1' 2 0 0  10  0.2  0  0.1  0.1  -0.1  1.0443  0  0.1752  0.2633  0  0  0  0  0.5  0.4376  0  0  0  0  /
  49535 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49535 'GENROU' 3  7.619700  0.057200  1.085500  0.076100  1.916095  0.000000  1.056100
  1.022200  0.157500  0.319900  0.116600  0.084700  0.174500  0.583800  /
  49535 'IEEET1' 3  0  25  0.2  1  -1  0  0.3918  0.0345  0.35  0  2.5728  0.0383  3.4304  0.291  /
  49535 'IEEEG1' 3 0 0  10  0.2  0  0.1  0.1  -0.1  1.0443  0  0.1752  0.2633  0  0  0  0  0.5  0.4376  0  0  0  0  /
  49535 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49535 'GENROU' 4  7.619700  0.057200  1.085500  0.076100  1.916095  0.000000  1.056100
  1.022200  0.157500  0.319900  0.116600  0.084700  0.174500  0.583800  /
  49535 'IEEET1' 4  0  25  0.2  1  -1  0  0.3918  0.0345  0.35  0  2.5728  0.0383  3.4304  0.291  /
  49535 'IEEEG1' 4 0 0  10  0.2  0  0.1  0.1  -0.1  1.0443  0  0.1752  0.2633  0  0  0  0  0.5  0.4376  0  0  0  0  /
  49535 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49535 'GENROU' 5  7.619700  0.057200  1.085500  0.076100  1.916095  0.000000  1.056100
  1.022200  0.157500  0.319900  0.116600  0.084700  0.174500  0.583800  /
  49535 'IEEET1' 5  0  25  0.2  1  -1  0  0.3918  0.0345  0.35  0  2.5728  0.0383  3.4304  0.291  /
  49535 'IEEEG1' 5 0 0  10  0.2  0  0.1  0.1  -0.1  1.0443  0  0.1752  0.2633  0  0  0  0  0.5  0.4376  0  0  0  0  /
  49535 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49535 'GENROU' 6  7.619700  0.057200  1.085500  0.076100  1.916095  0.000000  1.056100
  1.022200  0.157500  0.319900  0.116600  0.084700  0.174500  0.583800  /
  49535 'IEEET1' 6  0  25  0.2  1  -1  0  0.3918  0.0345  0.35  0  2.5728  0.0383  3.4304  0.291  /
  49535 'IEEEG1' 6 0 0  10  0.2  0  0.1  0.1  -0.1  1.0443  0  0.1752  0.2633  0  0  0  0  0.5  0.4376  0  0  0  0  /
  49535 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49537 'GENROU' 1  4.860800  0.058300  0.927500  0.046700  1.508681  0.000000  1.785800
  1.702300  0.397700  0.320500  0.284900  0.215400  0.155400  0.545600  /
  49537 'IEEET1' 1  0  400  0.0335  1  -1  0  0.5  0.119  1  0  1.8202  0.0268  2.4269  0.278  /
  49537 'IEEEG1' 1 0 0  13.5174  0.1741  0  0.15  0.1  -0.1  1.9697  0  0.2505  0.3302  0  0  0  0  0.4  0.3  0  0  0  0  /
  49537 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49540 'GENROU' 1  7.400500  0.057100  0.532100  0.048900  3.254561  0.000000  2.305100
  2.186400  0.310200  0.449300  0.223600  0.167700  0.091200  0.417400  /
  49540 'ESST4B' 1  0  22.1762  1.4298  1  -1  0.01  1  0  1  -1  0  4.8485  0  8.7292  0.0985  0  0  /
  49540 'IEEEG1' 1 0 0  25  0  0  0.3  0.1  -0.1  1.156  0  0.2665  0.2928  0  10  0  0  0.5  0.3  0  0  0  0  /
  49540 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49540 'GENROU' 2  7.400500  0.057100  0.532100  0.048900  3.254561  0.000000  2.305100
  2.186400  0.310200  0.449300  0.223600  0.167700  0.091200  0.417400  /
  49540 'ESST4B' 2  0  22.1762  1.4298  1  -1  0.01  1  0  1  -1  0  4.8485  0  8.7292  0.0985  0  0  /
  49540 'IEEEG1' 2 0 0  25  0  0  0.3  0.1  -0.1  1.156  0  0.2665  0.2928  0  10  0  0  0.5  0.3  0  0  0  0  /
  49540 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49540 'GENROU' 3  7.400500  0.057100  0.532100  0.048900  3.254561  0.000000  2.305100
  2.186400  0.310200  0.449300  0.223600  0.167700  0.091200  0.417400  /
  49540 'ESST4B' 3  0  22.1762  1.4298  1  -1  0.01  1  0  1  -1  0  4.8485  0  8.7292  0.0985  0  0  /
  49540 'IEEEG1' 3 0 0  25  0  0  0.3  0.1  -0.1  1.156  0  0.2665  0.2928  0  10  0  0  0.5  0.3  0  0  0  0  /
  49540 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  49540 'GENROU' 4  7.400500  0.057100  0.532100  0.048900  3.254561  0.000000  2.305100
  2.186400  0.310200  0.449300  0.223600  0.167700  0.091200  0.417400  /
  49540 'ESST4B' 4  0  22.1762  1.4298  1  -1  0.01  1  0  1  -1  0  4.8485  0  8.7292  0.0985  0  0  /
  49540 'IEEEG1' 4 0 0  25  0  0  0.3  0.1  -0.1  1.156  0  0.2665  0.2928  0  10  0  0  0.5  0.3  0  0  0  0  /
  49540 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51159 'GENSAL' 1  6.000000  0.174700  0.127500  1.700600  0.000000  1.232400  0.800000
  0.345700  0.258400  0.151300  0.102100  0.407100  /
  51159 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  51159 'HYGOV' 1  0.05  0.921132  6.71385  0.05  0.5  0.167  1  0  1.3985  1.2  0.5  0.076  /
  51159 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51159 'GENSAL' 2  6.000000  0.174700  0.127500  1.700600  0.000000  1.232400  0.800000
  0.345700  0.258400  0.151300  0.102100  0.407100  /
  51159 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  51159 'HYGOV' 2  0.05  0.921132  6.71385  0.05  0.5  0.167  1  0  1.3985  1.2  0.5  0.076  /
  51159 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51160 'GENSAL' 1  6.000000  0.174700  0.127500  1.700600  0.000000  1.232400  0.800000
  0.345700  0.258400  0.151300  0.102100  0.407100  /
  51160 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  51160 'HYGOV' 1  0.05  0.921132  6.71385  0.05  0.5  0.167  1  0  1.3985  1.2  0.5  0.076  /
  51160 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51160 'GENSAL' 2  6.000000  0.174700  0.127500  1.700600  0.000000  1.232400  0.800000
  0.345700  0.258400  0.151300  0.102100  0.407100  /
  51160 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  51160 'HYGOV' 2  0.05  0.921132  6.71385  0.05  0.5  0.167  1  0  1.3985  1.2  0.5  0.076  /
  51160 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51164 'GENROU' 1  8.961100  0.040700  1.052600  0.053200  3.440468  0.000000  2.089800
  1.985700  0.401400  0.585900  0.287500  0.217400  0.167200  0.569300  /
  51164 'EXAC1' 1  0  0  0  400  0.033333  8.8819  -8.8819  1.1  0.035  1  0.2025  0.5  1  3.6177  0.0471  4.8236  0.2356  /
  51164 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  0.9357  0  0.3931  0.3447  0  8.6978  0.2174  0  0.4  0.3  0  0  0  0  /
  51164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51171 'GENSAL' 1  6.000000  0.579300  0.430200  3.212000  0.000000  0.795100  0.514700
  0.321100  0.284700  0.154600  0.200900  0.561500  /
  51171 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5714  0.0876  3.4285  0.4016  /
  51171 'HYGOV' 1  0.07  0.159677  2.27255  0.4  0.4  0.167  1  0  0.43  1.2  0  0.0775  /
  51171 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51171 'GENSAL' 2  6.000000  0.579300  0.430200  3.212000  0.000000  0.795100  0.514700
  0.321100  0.284700  0.154600  0.200900  0.561500  /
  51171 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5714  0.0876  3.4285  0.4016  /
  51171 'HYGOV' 2  0.07  0.159677  2.27255  0.4  0.4  0.167  1  0  0.43  1.2  0  0.0775  /
  51171 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51172 'GENSAL' 1  6.000000  0.579300  0.430200  3.212000  0.000000  0.795100  0.514700
  0.321100  0.284700  0.154600  0.200900  0.561500  /
  51172 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5714  0.0876  3.4285  0.4016  /
  51172 'HYGOV' 1  0.07  0.159677  2.27255  0.4  0.4  0.167  1  0  0.43  1.2  0  0.0775  /
  51172 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51172 'GENSAL' 2  6.000000  0.579300  0.430200  3.212000  0.000000  0.795100  0.514700
  0.321100  0.284700  0.154600  0.200900  0.561500  /
  51172 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5714  0.0876  3.4285  0.4016  /
  51172 'HYGOV' 2  0.07  0.159677  2.27255  0.4  0.4  0.167  1  0  0.43  1.2  0  0.0775  /
  51172 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51175 'GENSAL' 1  6.000000  0.269400  0.139500  1.259200  0.000000  1.418700  0.921600
  0.556500  0.430100  0.125000  0.198000  0.427100  /
  51175 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  51175 'HYGOV' 1  0.05  0.494961  2.75317  0.4  0.33  0.167  1  0  0.5257  1.2  1  0.0742  /
  51175 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51175 'GENSAL' 2  6.000000  0.269400  0.139500  1.259200  0.000000  1.418700  0.921600
  0.556500  0.430100  0.125000  0.198000  0.427100  /
  51175 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  51175 'HYGOV' 2  0.05  0.494961  2.75317  0.4  0.33  0.167  1  0  0.5257  1.2  1  0.0742  /
  51175 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51176 'GENSAL' 1  6.000000  0.269400  0.139500  1.259200  0.000000  1.418700  0.921600
  0.556500  0.430100  0.125000  0.198000  0.427100  /
  51176 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  51176 'HYGOV' 1  0.05  0.494961  2.75317  0.4  0.33  0.167  1  0  0.5257  1.2  1  0.0742  /
  51176 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51179 'GENROU' 1  6.232300  0.043600  0.515300  0.051900  2.133671  0.000000  2.571600
  2.346600  0.168100  0.439500  0.116700  0.088600  0.101100  0.339900  /
  51179 'ESST4B' 1  0  3.9828  3.9828  1  -1  0  1  0  1  -1  0  5.1775  0  8.0806  0.08  0  0  /
  51179 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  25.4514  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51179 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51179 'GENROU' 2  6.232300  0.043600  0.515300  0.051900  2.133671  0.000000  2.571600
  2.346600  0.168100  0.439500  0.116700  0.088600  0.101100  0.339900  /
  51179 'ESST4B' 2  0  3.9828  3.9828  1  -1  0  1  0  1  -1  0  5.1775  0  8.0806  0.08  0  0  /
  51179 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  25.4514  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51179 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51183 'GENROU' 1  7.588000  0.051600  1.107600  0.094400  5.128725  0.000000  2.512400
  2.298700  0.182700  0.201200  0.152800  0.117400  0.223400  0.760700  /
  51183 'ESST4B' 1  0  3.4787  3.4787  1  -1  0  1  0  1  -1  0  6.5486  0  6.1907  0.08  0  0  /
  51183 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.5487  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51183 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51183 'GENROU' 2  7.588000  0.051600  1.107600  0.094400  5.128725  0.000000  2.512400
  2.298700  0.182700  0.201200  0.152800  0.117400  0.223400  0.760700  /
  51183 'ESST4B' 2  0  3.4787  3.4787  1  -1  0  1  0  1  -1  0  6.5486  0  6.1907  0.08  0  0  /
  51183 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.5487  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51183 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51183 'GENROU' 3  7.588000  0.051600  1.107600  0.094400  5.128725  0.000000  2.512400
  2.298700  0.182700  0.201200  0.152800  0.117400  0.223400  0.760700  /
  51183 'ESST4B' 3  0  3.4787  3.4787  1  -1  0  1  0  1  -1  0  6.5486  0  6.1907  0.08  0  0  /
  51183 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.5487  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51183 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51183 'GENROU' 4  7.588000  0.051600  1.107600  0.094400  5.128725  0.000000  2.512400
  2.298700  0.182700  0.201200  0.152800  0.117400  0.223400  0.760700  /
  51183 'ESST4B' 4  0  3.4787  3.4787  1  -1  0  1  0  1  -1  0  6.5486  0  6.1907  0.08  0  0  /
  51183 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.5487  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51183 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51183 'GENROU' 5  7.588000  0.051600  1.107600  0.094400  5.128725  0.000000  2.512400
  2.298700  0.182700  0.201200  0.152800  0.117400  0.223400  0.760700  /
  51183 'ESST4B' 5  0  3.4787  3.4787  1  -1  0  1  0  1  -1  0  6.5486  0  6.1907  0.08  0  0  /
  51183 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  0.5487  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51183 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51188 'GENROU' 1  5.889400  0.056500  1.081900  0.072200  4.178846  0.000000  1.110700
  1.073100  0.133900  0.356300  0.100000  0.071800  0.186800  0.608500  /
  51188 'ESAC6A' 1  0.02  493.073  11.9191  3  0.2022  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  1  0.25  0.225  22.5  1  5.284  0.1452  7.0453  0.9677  /
  51188 'IEEEG1' 1 0 0  20  0  0  0.15  0.1615  -0.1615  1.0024  0  0.4154  0.3345  0  0  0  0  0  0  0  0  0  0  /
  51188 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51189 'GENROU' 1  5.889400  0.056500  1.081900  0.072200  4.178846  0.000000  1.110700
  1.073100  0.133900  0.356300  0.100000  0.071800  0.186800  0.608500  /
  51189 'ESAC6A' 1  0.033333  493.073  11.9191  3  0.2022  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  1  0.25  0.225  22.5  1  5.284  0.1452  7.0453  0.9677  /
  51189 'IEEEG1' 1 0 0  20  0  0  0.15  0.1615  -0.1615  1.0024  0  0.4154  0.3345  0  0  0  0  0  0  0  0  0  0  /
  51189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51189 'GENROU' 2  5.889400  0.056500  1.081900  0.072200  4.178846  0.000000  1.110700
  1.073100  0.133900  0.356300  0.100000  0.071800  0.186800  0.608500  /
  51189 'ESAC6A' 2  0.033333  493.073  11.9191  3  0.2022  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  1  0.25  0.225  22.5  1  5.284  0.1452  7.0453  0.9677  /
  51189 'IEEEG1' 2 0 0  20  0  0  0.15  0.1615  -0.1615  1.0024  0  0.4154  0.3345  0  0  0  0  0  0  0  0  0  0  /
  51189 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51190 'GENROU' 1  5.889400  0.056500  1.081900  0.072200  4.178846  0.000000  1.110700
  1.073100  0.133900  0.356300  0.100000  0.071800  0.186800  0.608500  /
  51190 'ESAC6A' 1  0.033333  493.073  11.9191  3  0.2022  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  1  0.25  0.225  22.5  1  5.284  0.1452  7.0453  0.9677  /
  51190 'IEEEG1' 1 0 0  20  0  0  0.15  0.1615  -0.1615  1.0024  0  0.4154  0.3345  0  0  0  0  0  0  0  0  0  0  /
  51190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51193 'GENROU' 1  9.547600  0.054600  0.815600  0.064100  1.952867  0.000000  1.231500
  1.185700  0.141300  0.370800  0.105200  0.075800  0.106500  0.447900  /
  51193 'ESAC6A' 1  0.033333  592.264  23.2986  3  0.2345  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  5.4083  0.0714  7.211  0.4758  /
  51193 'IEEEG1' 1 0 0  25  0.1503  0  0.3  1  -1  1.0323  0  0.2487  0.257  0  10  0.3817  0  0.5  0.3  0  0  0  0  /
  51193 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51195 'GENROU' 1  5.066400  0.068800  1.384600  0.075700  1.061297  0.000000  1.554800
  1.526100  0.187300  0.296500  0.152000  0.116800  0.184600  0.651900  /
  51195 'ESST4B' 1  0  3.9399  3.9399  1  -1  0.01  1  0  1  -1  0  5.4788  0  7.8081  0.08  0  0  /
  51195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9843  0  1  1  0.15  0.0826  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51195 'GENROU' 2  5.066400  0.068800  1.384600  0.075700  1.061297  0.000000  1.554800
  1.526100  0.187300  0.296500  0.152000  0.116800  0.184600  0.651900  /
  51195 'ESST4B' 2  0  3.9399  3.9399  1  -1  0  1  0  1  -1  0  5.4788  0  7.8081  0.08  0  0  /
  51195 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.9843  0  1  1  0.15  0.0826  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51195 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51195 'GENROU' 3  5.066400  0.068800  1.384600  0.075700  1.061297  0.000000  1.554800
  1.526100  0.187300  0.296500  0.152000  0.116800  0.184600  0.651900  /
  51195 'ESST4B' 3  0  3.9399  3.9399  1  -1  0.01  1  0  1  -1  0  5.4788  0  7.8081  0.08  0  0  /
  51195 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.9843  0  1  1  0.15  0.0826  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51195 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51195 'GENROU' 4  5.066400  0.068800  1.384600  0.075700  1.061297  0.000000  1.554800
  1.526100  0.187300  0.296500  0.152000  0.116800  0.184600  0.651900  /
  51195 'ESST4B' 4  0  3.9399  3.9399  1  -1  0  1  0  1  -1  0  5.4788  0  7.8081  0.08  0  0  /
  51195 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.9843  0  1  1  0.15  0.0826  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51195 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51195 'GENROU' 5  5.066400  0.068800  1.384600  0.075700  1.061297  0.000000  1.554800
  1.526100  0.187300  0.296500  0.152000  0.116800  0.184600  0.651900  /
  51195 'ESST4B' 5  0  3.9399  3.9399  1  -1  0  1  0  1  -1  0  5.4788  0  7.8081  0.08  0  0  /
  51195 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  0.9843  0  1  1  0.15  0.0826  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51195 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51195 'GENROU' 6  5.066400  0.068800  1.384600  0.075700  1.061297  0.000000  1.554800
  1.526100  0.187300  0.296500  0.152000  0.116800  0.184600  0.651900  /
  51195 'ESST4B' 6  0  3.9399  3.9399  1  -1  0  1  0  1  -1  0  5.4788  0  7.8081  0.08  0  0  /
  51195 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  0.9843  0  1  1  0.15  0.0826  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  51195 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51197 'GENROU' 1  5.349600  0.037500  1.286500  0.078000  2.605970  0.000000  1.414300
  1.356100  0.242500  0.222900  0.176100  0.130900  0.030800  0.296700  /
  51197 'ESAC6A' 1  0  443.549  14.8089  3  0.2322  0.2  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  4.8322  0.0866  6.4429  0.5776  /
  51197 'IEEEG1' 1 0 0  12.1032  0.1069  0  0.3  1  -1  0.7697  0  0.3822  0.3322  0  8.4349  0  0  0.5  0.3738  0  0  0  0  /
  51197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51197 'GENROU' 2  5.349600  0.037500  1.286500  0.078000  2.605970  0.000000  1.414300
  1.356100  0.242500  0.222900  0.176100  0.130900  0.030800  0.296700  /
  51197 'ESAC6A' 2  0  443.549  14.8089  3  0.2322  0.2  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  4.8322  0.0866  6.4429  0.5776  /
  51197 'IEEEG1' 2 0 0  12.1032  0.1069  0  0.3  1  -1  0.7697  0  0.3822  0.3322  0  8.4349  0  0  0.5  0.3738  0  0  0  0  /
  51197 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51197 'GENROU' 3  5.349600  0.037500  1.286500  0.078000  2.605970  0.000000  1.414300
  1.356100  0.242500  0.222900  0.176100  0.130900  0.030800  0.296700  /
  51197 'ESAC6A' 3  0  443.549  14.8089  3  0.2322  0.2  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  4.8322  0.0866  6.4429  0.5776  /
  51197 'IEEEG1' 3 0 0  12.1032  0.1069  0  0.3  1  -1  0.7697  0  0.3822  0.3322  0  8.4349  0  0  0.5  0.3738  0  0  0  0  /
  51197 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51197 'GENROU' 4  5.349600  0.037500  1.286500  0.078000  2.605970  0.000000  1.414300
  1.356100  0.242500  0.222900  0.176100  0.130900  0.030800  0.296700  /
  51197 'ESAC6A' 4  0  443.549  14.8089  3  0.2322  0.2  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  4.8322  0.0866  6.4429  0.5776  /
  51197 'IEEEG1' 4 0 0  12.1032  0.1069  0  0.3  1  -1  0.7697  0  0.3822  0.3322  0  8.4349  0  0  0.5  0.3738  0  0  0  0  /
  51197 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51199 'GENSAL' 1  6.000000  0.289300  0.410600  2.477200  0.000000  0.676700  0.437500
  0.321900  0.223000  0.162900  0.075000  0.433900  /
  51199 'ESDC1A' 1  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0401  1  0  2.3968  0.1468  3.1957  0.4405  /
  51199 'HYGOV' 1  0.04  0.861783  8.94247  0.4  0.33  0.07  1  0  1.9836  1.2  1  0.0725  /
  51199 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51204 'GENROU' 1  9.598900  0.051000  1.309900  0.069000  4.007362  0.000000  1.998800
  1.900900  0.450800  0.667500  0.322100  0.244300  0.122600  0.480100  /
  51204 'ESAC6A' 1  0.033333  414.923  15.35  5  0.1255  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  5.1052  0.0935  6.8069  0.6232  /
  51204 'IEEEG1' 1 0 0  13.7171  0  0  0.2  1  -1  1.2477  0  0.2126  0.3079  0  9.4976  0  0  0.4  0.3274  0  0  0  0  /
  51204 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51205 'GENROU' 1  9.598900  0.051000  1.309900  0.069000  4.007362  0.000000  1.998800
  1.900900  0.450800  0.667500  0.322100  0.244300  0.122600  0.480100  /
  51205 'ESAC6A' 1  0.033333  414.923  15.35  5  0.1255  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  5.1052  0.0935  6.8069  0.6232  /
  51205 'IEEEG1' 1 0 0  13.7171  0  0  0.2  1  -1  1.2477  0  0.2126  0.3079  0  9.4976  0  0  0.4  0.3274  0  0  0  0  /
  51205 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51212 'GENROU' 1  6.802800  0.044900  0.771300  0.070400  3.246726  0.000000  1.737500
  1.657300  0.231400  0.376600  0.168300  0.124800  0.149200  0.533300  /
  51212 'IEEET1' 1  0  400  0.2  1  -1  0  0.7774  0.0946  1  0  1.873  0.1249  2.4973  0.3883  /
  51212 'IEEEG1' 1 0 0  25  0.1567  0  0.2  2  -2  1.0907  0  0.2201  0.2505  0  9.2024  0.1414  0  0  0  0  0  0  0  /
  51212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51213 'GENROU' 1  6.802800  0.044900  0.771300  0.070400  3.246726  0.000000  1.737500
  1.657300  0.231400  0.376600  0.168300  0.124800  0.149200  0.533300  /
  51213 'IEEET1' 1  0  400  0.2  1  -1  0  0.7774  0.0946  1  0  1.873  0.1249  2.4973  0.3883  /
  51213 'IEEEG1' 1 0 0  25  0.1567  0  0.2  2  -2  1.0907  0  0.2201  0.2505  0  9.2024  0.1414  0  0  0  0  0  0  0  /
  51213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51214 'GENROU' 1  6.802800  0.044900  0.771300  0.070400  3.246726  0.000000  1.737500
  1.657300  0.231400  0.376600  0.168300  0.124800  0.149200  0.533300  /
  51214 'IEEET1' 1  0  400  0.2  1  -1  0  0.7774  0.0946  1  0  1.873  0.1249  2.4973  0.3883  /
  51214 'IEEEG1' 1 0 0  25  0.1567  0  0.2  2  -2  1.0907  0  0.2201  0.2505  0  9.2024  0.1414  0  0  0  0  0  0  0  /
  51214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51217 'GENSAL' 1  6.000000  0.110100  0.490400  2.216800  0.000000  0.992100  0.643200
  0.381100  0.242600  0.175700  0.086100  0.330600  /
  51217 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  51217 'HYGOV' 1  0.05  0.900139  8.40925  0.05  0.4  0.167  1  0  1.8351  1.2  0  0.0786  /
  51217 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51218 'GENSAL' 1  6.000000  0.110100  0.490400  2.216800  0.000000  0.992100  0.643200
  0.381100  0.242600  0.175700  0.086100  0.330600  /
  51218 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  51218 'HYGOV' 1  0.05  0.900139  8.40925  0.05  0.4  0.167  1  0  1.8351  1.2  0  0.0786  /
  51218 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51219 'GENSAL' 1  6.000000  0.110100  0.490400  2.216800  0.000000  0.992100  0.643200
  0.381100  0.242600  0.175700  0.086100  0.330600  /
  51219 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  51219 'HYGOV' 1  0.05  0.900139  8.40925  0.05  0.4  0.167  1  0  1.8351  1.2  0  0.0786  /
  51219 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51225 'GENSAL' 1  6.000000  0.338400  0.066300  2.392900  0.000000  0.781400  0.505800
  0.390100  0.336400  0.111300  0.075800  0.246900  /
  51225 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  51225 'HYGOV' 1  0.07  0.816811  8.25111  0.05  0.5  0.07  1  0  1.7922  1.25  0.2  0.0709  /
  51225 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51225 'GENSAL' 2  6.000000  0.338400  0.066300  2.392900  0.000000  0.781400  0.505800
  0.390100  0.336400  0.111300  0.075800  0.246900  /
  51225 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  51225 'HYGOV' 2  0.07  0.816811  8.25111  0.05  0.5  0.07  1  0  1.7922  1.25  0.2  0.0709  /
  51225 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51225 'GENSAL' 3  6.000000  0.338400  0.066300  2.392900  0.000000  0.781400  0.505800
  0.390100  0.336400  0.111300  0.075800  0.246900  /
  51225 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  51225 'HYGOV' 3  0.07  0.816811  8.25111  0.05  0.5  0.07  1  0  1.7922  1.25  0.2  0.0709  /
  51225 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  51225 'GENSAL' 4  6.000000  0.338400  0.066300  2.392900  0.000000  0.781400  0.505800
  0.390100  0.336400  0.111300  0.075800  0.246900  /
  51225 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  51225 'HYGOV' 4  0.07  0.816811  8.25111  0.05  0.5  0.07  1  0  1.7922  1.25  0.2  0.0709  /
  51225 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53770 'GENROU' 1  5.504800  0.064300  0.849600  0.094900  7.303116  0.000000  2.447400
  2.246300  0.195400  0.481800  0.114200  0.086600  0.186700  0.673200  /
  53770 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2438  0  0  0  1  0  1.2  0  5.0757  0  0.08  /
  53770 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.2665  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53770 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53770 'GENROU' 2  5.504800  0.064300  0.849600  0.094900  7.303116  0.000000  2.447400
  2.246300  0.195400  0.481800  0.114200  0.086600  0.186700  0.673200  /
  53770 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2438  0  0  0  1  0  1.2  0  5.0757  0  0.08  /
  53770 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  5.2665  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53770 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53774 'GENROU' 1  9.449500  0.053200  0.525300  0.052300  1.810800  0.000000  1.919600
  1.827100  0.327200  0.220000  0.209000  0.156400  0.118200  0.471300  /
  53774 'IEEET1' 1  0.06  25  0.0357  1  -1  0  0.9948  0.08  1  0  3.1539  0.0605  4.2052  0.3159  /
  53774 'IEEEG1' 1 0 0  20  0.1073  0  0.2  1  -1  1.6644  0  0.1146  0.2717  0  0  0  0  0.4  0.3  0  0  0  0  /
  53774 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53777 'GENROU' 1  4.442100  0.041400  1.108800  0.096000  9.289516  0.000000  2.537500
  2.319000  0.213000  0.441600  0.107600  0.081400  0.107500  0.305800  /
  53777 'ESST4B' 1  0  3.8839  3.8839  1  -1  0  1  0  1  -1  0  5.0461  0  6.8789  0.08  0  0  /
  53777 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0225  0  1  1  0.15  0.5  1.9491  0.1779  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53777 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53777 'GENROU' 2  4.442100  0.041400  1.108800  0.096000  9.289516  0.000000  2.537500
  2.319000  0.213000  0.441600  0.107600  0.081400  0.107500  0.305800  /
  53777 'ESST4B' 2  0  3.8839  3.8839  1  -1  0  1  0  1  -1  0  5.0461  0  6.8789  0.08  0  0  /
  53777 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.0225  0  1  1  0.15  0.5  1.9491  0.1779  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53777 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53777 'GENROU' 3  4.442100  0.041400  1.108800  0.096000  9.289516  0.000000  2.537500
  2.319000  0.213000  0.441600  0.107600  0.081400  0.107500  0.305800  /
  53777 'ESST4B' 3  0  3.8839  3.8839  1  -1  0  1  0  1  -1  0  5.0461  0  6.8789  0.08  0  0  /
  53777 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.0225  0  1  1  0.15  0.5  1.9491  0.1779  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53777 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53780 'GENROU' 1  6.115300  0.048700  0.578500  0.092800  2.932904  0.000000  1.372100
  1.378600  0.255700  0.382600  0.181400  0.140200  0.107100  0.661900  /
  53780 'ESST4B' 1  0  3.5707  3.5707  1  -1  0  1  0  1  -1  0  5.6299  0  6.2977  0.08  0  0  /
  53780 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4709  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53780 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53784 'GENROU' 1  7.778200  0.051300  1.394600  0.050100  4.192420  0.000000  2.240800
  2.126400  0.406500  0.371100  0.291100  0.220200  0.118500  0.472000  /
  53784 'IEEET1' 1  0  400  0.0456  1  -1  0  0.5  0.0734  1  0  3.2314  0.1773  4.3085  0.447  /
  53784 'IEEEG1' 1 0 0  25  0  0  0.2  0.1  -0.1  1.1863  0  0.1892  0.3312  0  9.6902  0.3881  0  0.5  0.3574  0  0  0  0  /
  53784 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53785 'GENROU' 1  7.778200  0.051300  1.394600  0.050100  4.192420  0.000000  2.240800
  2.126400  0.406500  0.371100  0.291100  0.220200  0.118500  0.472000  /
  53785 'IEEET1' 1  0  400  0.0456  1  -1  0  0.5  0.0734  1  0  3.2314  0.1773  4.3085  0.447  /
  53785 'IEEEG1' 1 0 0  25  0  0  0.2  0.1  -0.1  1.1863  0  0.1892  0.3312  0  9.6902  0.3881  0  0.5  0.3574  0  0  0  0  /
  53785 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53786 'GENROU' 1  7.778200  0.051300  1.394600  0.050100  4.192420  0.000000  2.240800
  2.126400  0.406500  0.371100  0.291100  0.220200  0.118500  0.472000  /
  53786 'IEEET1' 1  0  400  0.0456  1  -1  0  0.5  0.0734  1  0  3.2314  0.1773  4.3085  0.447  /
  53786 'IEEEG1' 1 0 0  25  0  0  0.2  0.1  -0.1  1.1863  0  0.1892  0.3312  0  9.6902  0.3881  0  0.5  0.3574  0  0  0  0  /
  53786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53787 'GENROU' 1  6.002600  0.035100  1.237000  0.057800  1.304004  0.000000  2.185600
  2.075000  0.182500  0.240700  0.134000  0.098200  0.074200  0.383400  /
  53787 'ESAC1A' 1  0  0  0  304.272  0.033333  50  -50  1.1445  0.0235  1  0.2  0.4  1  1.296  0.1546  1.728  1.3914  9  -9  /
  53787 'IEEEG1' 1 0 0  20  0.25  0  0.15  0.1  -0.1  1.0139  0  0.4519  1  0  0  0  0  0.5  0.3  0  0  0  0  /
  53787 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53791 'GENROU' 1  5.889900  0.062900  1.461800  0.057200  1.860722  0.000000  2.393200
  2.202500  0.160000  0.414400  0.111900  0.084800  0.121700  0.317600  /
  53791 'ESST4B' 1  0  3.4241  3.4241  1  -1  0  1  0  1  -1  0  5.8114  0  6.1426  0.08  0  0  /
  53791 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.326  0.0166  0  1  1  0.15  0.5  1.9408  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53791 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53791 'GENROU' 2  5.889900  0.062900  1.461800  0.057200  1.860722  0.000000  2.393200
  2.202500  0.160000  0.414400  0.111900  0.084800  0.121700  0.317600  /
  53791 'ESST4B' 2  0  3.4241  3.4241  1  -1  0  1  0  1  -1  0  5.8114  0  6.1426  0.08  0  0  /
  53791 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  23.326  0.0166  0  1  1  0.15  0.5  1.9408  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53791 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53792 'GENROU' 1  5.889900  0.062900  1.461800  0.057200  1.860722  0.000000  2.393200
  2.202500  0.160000  0.414400  0.111900  0.084800  0.121700  0.317600  /
  53792 'ESST4B' 1  0  3.4241  3.4241  1  -1  0  1  0  1  -1  0  5.8114  0  6.1426  0.08  0  0  /
  53792 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.326  0.0166  0  1  1  0.15  0.5  1.9408  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53792 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53792 'GENROU' 2  5.889900  0.062900  1.461800  0.057200  1.860722  0.000000  2.393200
  2.202500  0.160000  0.414400  0.111900  0.084800  0.121700  0.317600  /
  53792 'ESST4B' 2  0  3.4241  3.4241  1  -1  0  1  0  1  -1  0  5.8114  0  6.1426  0.08  0  0  /
  53792 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  23.326  0.0166  0  1  1  0.15  0.5  1.9408  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53792 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53792 'GENROU' 3  5.889900  0.062900  1.461800  0.057200  1.860722  0.000000  2.393200
  2.202500  0.160000  0.414400  0.111900  0.084800  0.121700  0.317600  /
  53792 'ESST4B' 3  0  3.4241  3.4241  1  -1  0  1  0  1  -1  0  5.8114  0  6.1426  0.08  0  0  /
  53792 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  23.326  0.0166  0  1  1  0.15  0.5  1.9408  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53792 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53792 'GENROU' 4  5.889900  0.062900  1.461800  0.057200  1.860722  0.000000  2.393200
  2.202500  0.160000  0.414400  0.111900  0.084800  0.121700  0.317600  /
  53792 'ESST4B' 4  0  3.4241  3.4241  1  -1  0  1  0  1  -1  0  5.8114  0  6.1426  0.08  0  0  /
  53792 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  23.326  0.0166  0  1  1  0.15  0.5  1.9408  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53792 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53799 'GENROU' 1  8.307400  0.051800  0.732200  0.068300  3.536851  0.000000  1.984700
  1.887800  0.372700  0.437200  0.267300  0.201700  0.176700  0.588300  /
  53799 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.093  0.35  0  1.9606  0.0189  2.6142  0.2693  /
  53799 'IEEEG1' 1 0 0  17.2282  0  0  0.1  0.1  -0.1  1.2359  0  0.2923  0.2552  0  9.6698  0.1765  0  0.4  0.3  0  0  0  0  /
  53799 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53804 'GENROU' 1  7.352300  0.049500  0.938000  0.075600  2.155436  0.000000  1.852400
  1.764400  0.362200  0.553900  0.260000  0.196000  0.076300  0.387700  /
  53804 'EXAC1' 1  0  0  0  400  0.02  5.5014  -5.5014  1.1  0.035  1  0.2562  0.5  1  3.3485  0.0818  4.4647  0.4089  /
  53804 'IEEEG1' 1 0 0  20  0.1597  0  0.3  0.3105  -0.3105  1.2049  0  0.3356  1  0  5.9729  0.4  0  0.4  0.3  0  0  0  0  /
  53804 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53804 'GENROU' 2  7.352300  0.049500  0.938000  0.075600  2.155436  0.000000  1.852400
  1.764400  0.362200  0.553900  0.260000  0.196000  0.076300  0.387700  /
  53804 'EXAC1' 2  0  0  0  400  0.02  5.5014  -5.5014  1.1  0.035  1  0.2562  0.5  1  3.3485  0.0818  4.4647  0.4089  /
  53804 'IEEEG1' 2 0 0  20  0.1597  0  0.3  0.3105  -0.3105  1.2049  0  0.3356  1  0  5.9729  0.4  0  0.4  0.3  0  0  0  0  /
  53804 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53805 'GENROU' 1  7.352300  0.049500  0.938000  0.075600  2.155436  0.000000  1.852400
  1.764400  0.362200  0.553900  0.260000  0.196000  0.076300  0.387700  /
  53805 'EXAC1' 1  0  0  0  400  0.02  5.5014  -5.5014  1.1  0.035  1  0.2562  0.5  1  3.3485  0.0818  4.4647  0.4089  /
  53805 'IEEEG1' 1 0 0  20  0.1597  0  0.3  0.3105  -0.3105  1.2049  0  0.3356  1  0  5.9729  0.4  0  0.4  0.3  0  0  0  0  /
  53805 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53805 'GENROU' 2  7.352300  0.049500  0.938000  0.075600  2.155436  0.000000  1.852400
  1.764400  0.362200  0.553900  0.260000  0.196000  0.076300  0.387700  /
  53805 'EXAC1' 2  0  0  0  400  0.02  5.5014  -5.5014  1.1  0.035  1  0.2562  0.5  1  3.3485  0.0818  4.4647  0.4089  /
  53805 'IEEEG1' 2 0 0  20  0.1597  0  0.3  0.3105  -0.3105  1.2049  0  0.3356  1  0  5.9729  0.4  0  0.4  0.3  0  0  0  0  /
  53805 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53806 'GENROU' 1  7.352300  0.049500  0.938000  0.075600  2.155436  0.000000  1.852400
  1.764400  0.362200  0.553900  0.260000  0.196000  0.076300  0.387700  /
  53806 'EXAC1' 1  0  0  0  400  0.033333  5.5014  -5.5014  1.1  0.035  1  0.2562  0.5  1  3.3485  0.0818  4.4647  0.4089  /
  53806 'IEEEG1' 1 0 0  20  0.1597  0  0.3  0.3105  -0.3105  1.2049  0  0.3356  1  0  5.9729  0.4  0  0.4  0.3  0  0  0  0  /
  53806 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53806 'GENROU' 2  7.352300  0.049500  0.938000  0.075600  2.155436  0.000000  1.852400
  1.764400  0.362200  0.553900  0.260000  0.196000  0.076300  0.387700  /
  53806 'EXAC1' 2  0  0  0  400  0.02  5.5014  -5.5014  1.1  0.035  1  0.2562  0.5  1  3.3485  0.0818  4.4647  0.4089  /
  53806 'IEEEG1' 2 0 0  20  0.1597  0  0.3  0.3105  -0.3105  1.2049  0  0.3356  1  0  5.9729  0.4  0  0.4  0.3  0  0  0  0  /
  53806 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53812 'GENROU' 1  4.030600  0.044800  0.560100  0.072900  3.104678  0.000000  2.330400
  2.209900  0.203900  0.546600  0.149100  0.109900  0.131700  0.498400  /
  53812 'ESAC6A' 1  0.033333  465.462  14.7773  3  0.1648  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  1  0.25  0.225  22.5  1  5.6068  0.014  7.4757  0.0934  /
  53812 'IEEEG1' 1 0 0  20  0  0  0.15  2  -2  1.4384  0  0.2177  0.2638  0  0  0  0  0  0  0  0  0  0  /
  53812 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53813 'GENROU' 1  4.030600  0.044800  0.560100  0.072900  3.104678  0.000000  2.330400
  2.209900  0.203900  0.546600  0.149100  0.109900  0.131700  0.498400  /
  53813 'ESAC6A' 1  0.033333  465.462  14.7773  3  0.1648  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  1  0.25  0.225  22.5  1  5.6068  0.014  7.4757  0.0934  /
  53813 'IEEEG1' 1 0 0  20  0  0  0.15  2  -2  1.4384  0  0.2177  0.2638  0  0  0  0  0  0  0  0  0  0  /
  53813 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53814 'GENROU' 1  4.646400  0.050900  0.927700  0.058600  3.475830  0.000000  2.274100
  2.157400  0.187500  0.485900  0.137600  0.101000  0.191700  0.618300  /
  53814 'ESST4B' 1  0  22.8547  4.9596  6  -6  0  1  0  4.6  -4.6  0  7.198  0  5.2153  0.0901  0  0  /
  53814 'IEEEG1' 1 0 0  12.4422  0  0  0.3  0.1  -0.1  0.7672  0  0.4661  1  0  7.9143  0.3377  0  0  0  0  0  0  0  /
  53814 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53818 'GENROU' 1  7.612400  0.051000  1.232100  0.079700  4.329240  0.000000  1.421900
  1.363200  0.265800  0.455100  0.192500  0.143600  0.198100  0.631000  /
  53818 'ESAC6A' 1  0.02  507.957  13.7225  3  0.1305  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.6834  0.0514  4.9112  0.3428  /
  53818 'IEEEG1' 1 0 0  10  0  0  0.5  0.2885  -0.2885  1.0801  0  0.3556  1  0  8.905  0.3398  0  0  0  0  0  0  0  /
  53818 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53818 'GENROU' 2  7.612400  0.051000  1.232100  0.079700  4.329240  0.000000  1.421900
  1.363200  0.265800  0.455100  0.192500  0.143600  0.198100  0.631000  /
  53818 'ESAC6A' 2  0.02  507.957  13.7225  3  0.1305  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.6834  0.0514  4.9112  0.3428  /
  53818 'IEEEG1' 2 0 0  10  0  0  0.5  0.2885  -0.2885  1.0801  0  0.3556  1  0  8.905  0.3398  0  0  0  0  0  0  0  /
  53818 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53824 'GENROU' 1  4.794000  0.062000  0.676900  0.099200  7.162940  0.000000  1.702700
  1.645400  0.157100  0.236600  0.108500  0.082100  0.247200  0.733700  /
  53824 'ESST4B' 1  0  3.1387  3.1387  1  -1  0  1  0  1  -1  0  5.0944  0  7.1837  0.08  0  0  /
  53824 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53824 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53825 'GENROU' 1  4.794000  0.062000  0.676900  0.099200  7.162940  0.000000  1.702700
  1.645400  0.157100  0.236600  0.108500  0.082100  0.247200  0.733700  /
  53825 'ESST4B' 1  0  3.1387  3.1387  1  -1  0  1  0  1  -1  0  5.0944  0  7.1837  0.08  0  0  /
  53825 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53825 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53827 'GENROU' 1  4.794000  0.062000  0.676900  0.099200  7.162940  0.000000  1.702700
  1.645400  0.157100  0.236600  0.108500  0.082100  0.247200  0.733700  /
  53827 'ESST4B' 1  0  3.1387  3.1387  1  -1  0  1  0  1  -1  0  5.0944  0  7.1837  0.08  0  0  /
  53827 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53831 'GENROU' 1  8.382800  0.068700  1.015600  0.088800  6.189745  0.000000  1.726900
  1.665000  0.357400  0.572600  0.213900  0.166100  0.098800  0.311800  /
  53831 'EXAC2' 1  0  1  1  1000  0.033333  12.3516  -12.3516  1  20.3296  -20.329599  1.3  4  0  0.0103  1  0.1  1.6  1  14  4.1497  0.0072  3.1123  0.0177  /
  53831 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.8038  2.6546  0  1  1  0.15  0.5  1.4851  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53831 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53832 'GENROU' 1  8.382800  0.068700  1.015600  0.088800  6.189745  0.000000  1.726900
  1.665000  0.357400  0.572600  0.213900  0.166100  0.098800  0.311800  /
  53832 'EXAC2' 1  0  1  1  1000  0.033333  12.3516  -12.3516  1  20.3296  -20.329599  1.3  4  0  0.0103  1  0.1  1.6  1  14  4.1497  0.0072  3.1123  0.0177  /
  53832 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.8038  2.6546  0  1  1  0.15  0.5  1.4851  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53832 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53832 'GENROU' 2  8.382800  0.068700  1.015600  0.088800  6.189745  0.000000  1.726900
  1.665000  0.357400  0.572600  0.213900  0.166100  0.098800  0.311800  /
  53832 'EXAC2' 2  0  1  1  1000  0.033333  12.3516  -12.3516  1  20.3296  -20.329599  1.3  4  0  0.0103  1  0.1  1.6  1  14  4.1497  0.0072  3.1123  0.0177  /
  53832 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  24.8038  2.6546  0  1  1  0.15  0.5  1.4851  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53832 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53833 'GENROU' 1  8.382800  0.068700  1.015600  0.088800  6.189745  0.000000  1.726900
  1.665000  0.357400  0.572600  0.213900  0.166100  0.098800  0.311800  /
  53833 'EXAC2' 1  0  1  1  1000  0.033333  12.3516  -12.3516  1  20.3296  -20.329599  1.3  4  0  0.0103  1  0.1  1.6  1  14  4.1497  0.0072  3.1123  0.0177  /
  53833 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  24.8038  2.6546  0  1  1  0.15  0.5  1.4851  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53833 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53833 'GENROU' 2  8.382800  0.068700  1.015600  0.088800  6.189745  0.000000  1.726900
  1.665000  0.357400  0.572600  0.213900  0.166100  0.098800  0.311800  /
  53833 'EXAC2' 2  0  1  1  1000  0.033333  12.3516  -12.3516  1  20.3296  -20.329599  1.3  4  0  0.0103  1  0.1  1.6  1  14  4.1497  0.0072  3.1123  0.0177  /
  53833 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  24.8038  2.6546  0  1  1  0.15  0.5  1.4851  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53833 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53836 'GENROU' 1  6.319300  0.060400  0.628700  0.053500  4.417764  0.000000  1.882500
  1.790500  0.228300  0.359000  0.109700  0.083000  0.165300  0.737500  /
  53836 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8166  0  0  0  1  0  1.2  0  6.1162  0  0.08  /
  53836 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8955  2  0  1  1  0.15  0.5  1.5  0.1081  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53836 'GENROU' 2  6.319300  0.060400  0.628700  0.053500  4.417764  0.000000  1.882500
  1.790500  0.228300  0.359000  0.109700  0.083000  0.165300  0.737500  /
  53836 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8166  0  0  0  1  0  1.2  0  6.1162  0  0.08  /
  53836 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.8955  2  0  1  1  0.15  0.5  1.5  0.1081  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53836 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53837 'GENROU' 1  6.319300  0.060400  0.628700  0.053500  4.417764  0.000000  1.882500
  1.790500  0.228300  0.359000  0.109700  0.083000  0.165300  0.737500  /
  53837 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8166  0  0  0  1  0  1.2  0  6.1162  0  0.08  /
  53837 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8955  2  0  1  1  0.15  0.5  1.5  0.1081  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53837 'GENROU' 2  6.319300  0.060400  0.628700  0.053500  4.417764  0.000000  1.882500
  1.790500  0.228300  0.359000  0.109700  0.083000  0.165300  0.737500  /
  53837 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8166  0  0  0  1  0  1.2  0  6.1162  0  0.08  /
  53837 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.8955  2  0  1  1  0.15  0.5  1.5  0.1081  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53837 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53838 'GENROU' 1  6.319300  0.060400  0.628700  0.053500  4.417764  0.000000  1.882500
  1.790500  0.228300  0.359000  0.109700  0.083000  0.165300  0.737500  /
  53838 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8166  0  0  0  1  0  1.2  0  6.1162  0  0.08  /
  53838 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8955  2  0  1  1  0.15  0.5  1.5  0.1081  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53838 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53838 'GENROU' 2  6.319300  0.060400  0.628700  0.053500  4.417764  0.000000  1.882500
  1.790500  0.228300  0.359000  0.109700  0.083000  0.165300  0.737500  /
  53838 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8166  0  0  0  1  0  1.2  0  6.1162  0  0.08  /
  53838 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  1.8955  2  0  1  1  0.15  0.5  1.5  0.1081  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53838 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53842 'GENROU' 1  9.305600  0.056200  0.990500  0.040200  3.857449  0.000000  2.212500
  2.100100  0.269200  0.445000  0.194800  0.145400  0.121800  0.478600  /
  53842 'ESST4B' 1  0  3.7244  6.6737  6  -6  0  1  0  1  -1  0  1  0  6.2686  0.0346  0  0  /
  53842 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.491  -0.491  0.8752  0  0.278  0.2769  0  0  0  0  0.4  0.5447  0  0  0  0  /
  53842 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53842 'GENROU' 2  9.305600  0.056200  0.990500  0.040200  3.857449  0.000000  2.212500
  2.100100  0.269200  0.445000  0.194800  0.145400  0.121800  0.478600  /
  53842 'ESST4B' 2  0  3.7244  6.6737  6  -6  0.01  1  0  1  -1  0  1  0  6.2686  0.0346  0  0  /
  53842 'IEEEG1' 2 0 0  20  0.25  0  0.2  0.491  -0.491  0.8752  0  0.278  0.2769  0  0  0  0  0.4  0.5447  0  0  0  0  /
  53842 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53843 'GENROU' 1  9.305600  0.056200  0.990500  0.040200  3.857449  0.000000  2.212500
  2.100100  0.269200  0.445000  0.194800  0.145400  0.121800  0.478600  /
  53843 'ESST4B' 1  0  3.7244  6.6737  6  -6  0.01  1  0  1  -1  0  1  0  6.2686  0.0346  0  0  /
  53843 'IEEEG1' 1 0 0  20  0.25  0  0.2  0.491  -0.491  0.8752  0  0.278  0.2769  0  0  0  0  0.4  0.5447  0  0  0  0  /
  53843 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53845 'GENROU' 1  6.522900  0.047800  0.503300  0.047800  1.029625  0.000000  1.639900
  1.594800  0.226400  0.304200  0.134400  0.102700  0.058600  0.343200  /
  53845 'ESST4B' 1  0  3.2904  3.2904  1  -1  0  1  0  1  -1  0  6.8561  0  7.9934  0.08  0  0  /
  53845 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5431  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53845 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53845 'GENROU' 2  6.522900  0.047800  0.503300  0.047800  1.029625  0.000000  1.639900
  1.594800  0.226400  0.304200  0.134400  0.102700  0.058600  0.343200  /
  53845 'ESST4B' 2  0  3.2904  3.2904  1  -1  0  1  0  1  -1  0  6.8561  0  7.9934  0.08  0  0  /
  53845 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5431  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53845 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53848 'GENROU' 1  8.399300  0.056300  1.353300  0.045400  7.186085  0.000000  2.123800
  1.985200  0.164400  0.344200  0.130800  0.099900  0.004100  0.281400  /
  53848 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.936  -27.936001  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7682  0.9665  5.0242  1.0077  /
  53848 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53848 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53848 'GENROU' 2  8.399300  0.056300  1.353300  0.045400  7.186085  0.000000  2.123800
  1.985200  0.164400  0.344200  0.130800  0.099900  0.004100  0.281400  /
  53848 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  27.936  -27.936001  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7682  0.9665  5.0242  1.0077  /
  53848 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53848 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53849 'GENROU' 1  8.399300  0.056300  1.353300  0.045400  7.186085  0.000000  2.123800
  1.985200  0.164400  0.344200  0.130800  0.099900  0.004100  0.281400  /
  53849 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.936  -27.936001  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7682  0.9665  5.0242  1.0077  /
  53849 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53849 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53849 'GENROU' 2  8.399300  0.056300  1.353300  0.045400  7.186085  0.000000  2.123800
  1.985200  0.164400  0.344200  0.130800  0.099900  0.004100  0.281400  /
  53849 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  27.936  -27.936001  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7682  0.9665  5.0242  1.0077  /
  53849 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53849 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53850 'GENROU' 1  8.399300  0.056300  1.353300  0.045400  7.186085  0.000000  2.123800
  1.985200  0.164400  0.344200  0.130800  0.099900  0.004100  0.281400  /
  53850 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  27.936  -27.936001  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7682  0.9665  5.0242  1.0077  /
  53850 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53850 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53853 'GENROU' 1  9.919300  0.046800  1.276000  0.041400  1.566910  0.000000  1.683800
  1.607200  0.152700  0.447500  0.113200  0.082000  0.108500  0.451900  /
  53853 'IEEET1' 1  0  400  0.2  1  -1  0  0.9888  0.0292  1  0  4.383  0.137  5.8439  0.4017  /
  53853 'IEEEG1' 1 0 0  20  0  0  0.1  1  -1  0.8256  0  0.3653  0.309  0  3.3717  0  0  0.4  0.3  0  0  0  0  /
  53853 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53860 'GENROU' 1  7.153900  0.068300  0.952800  0.073800  5.057669  0.000000  2.348700
  2.166700  0.240800  0.332000  0.148800  0.114200  0.212500  0.593100  /
  53860 'EXAC2' 1  0  1  1  1000  0.033333  8.622  -8.622  1  23.2965  -23.296499  1.3  4  0  0.49  1  0.1  0.8  1  10  3.1727  0.0089  4.2303  0.0194  /
  53860 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.5026  2  0  1  1  0.15  0.4108  2.4759  0.1041  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53860 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53861 'GENROU' 1  7.153900  0.068300  0.952800  0.073800  5.057669  0.000000  2.348700
  2.166700  0.240800  0.332000  0.148800  0.114200  0.212500  0.593100  /
  53861 'EXAC2' 1  0  1  1  1000  0.033333  8.622  -8.622  1  23.2965  -23.296499  1.3  4  0  0.49  1  0.1  0.8  1  10  3.1727  0.0089  4.2303  0.0194  /
  53861 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.5026  2  0  1  1  0.15  0.4108  2.4759  0.1041  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53861 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53862 'GENROU' 1  7.153900  0.068300  0.952800  0.073800  5.057669  0.000000  2.348700
  2.166700  0.240800  0.332000  0.148800  0.114200  0.212500  0.593100  /
  53862 'EXAC2' 1  0  1  1  1000  0.033333  8.622  -8.622  1  23.2965  -23.296499  1.3  4  0  0.49  1  0.1  0.8  1  10  3.1727  0.0089  4.2303  0.0194  /
  53862 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.5026  2  0  1  1  0.15  0.4108  2.4759  0.1041  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53862 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53865 'GENROU' 1  5.041300  0.061000  1.362100  0.095800  8.845844  0.000000  2.350100
  2.167800  0.184900  0.204100  0.160300  0.123400  0.029400  0.422900  /
  53865 'ESST4B' 1  0  3.1258  3.1258  1  -1  0  1  0  1  -1  0  5.9192  0  6.9067  0.08  0  0  /
  53865 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  23.5715  0.8013  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53865 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53867 'GENROU' 1  8.491500  0.047000  0.796600  0.059000  5.598368  0.000000  1.488900
  1.472900  0.152800  0.213800  0.126300  0.096300  0.054600  0.481200  /
  53867 'ESST4B' 1  0  3.9571  3.9571  1  -1  0  1  0  1  -1  0  5.0719  0  8.3972  0.08  0  0  /
  53867 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7326  1.9749  0  1  1  0.15  0.5  2.1229  0.1665  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53867 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53869 'WT3G1' 1  1  0.8  30  0  0.1  2.2  /
  53869 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  53869 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  53869 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  53870 'WT3G1' 1  1  0.8  30  0  0.1  2.2  /
  53870 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  53870 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  53870 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  53870 'WT3G1' 2  1  0.8  30  0  0.1  2.2  /
  53870 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  53870 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  53870 'WT3P1' 2  0.3  150  25  3  30  -4  27  10  1  /
  53871 'WT3G1' 1  1  0.8  30  0  0.1  2.2  /
  53871 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  53871 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  53871 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  53875 'GENROU' 1  8.107700  0.047800  0.946700  0.048100  4.998678  0.000000  1.796600
  1.712400  0.232900  0.389600  0.169400  0.125700  0.046200  0.327500  /
  53875 'IEEET1' 1  0.06  400  0.0544  1  -1  0  0.7739  0.0599  1  0  2.9154  0.0757  3.8872  0.333  /
  53875 'IEEEG1' 1 0 0  25  0  0  0.15  0.1  -0.1  0.8654  0  0.3109  0.2869  0  9.8793  0.3901  0  0  0  0  0  0  0  /
  53875 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53877 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  53877 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  53877 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  53877 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  53880 'GENROU' 1  7.091400  0.047600  1.130700  0.070400  1.312175  0.000000  1.386800
  1.330400  0.177500  0.387100  0.130600  0.095500  0.036300  0.307700  /
  53880 'ESAC1A' 1  0  0  0  750  0.033333  18.1228  -18.122801  1.028  0.0179  1  0.2  1  1  2.1569  0.1959  2.8759  1.7633  9  -9  /
  53880 'IEEEG1' 1 0 0  20  0  0  0.5  0.1  -0.1  1.1794  0  0.4581  0.3143  0  10  0.3251  0  0  0  0  0  0  0  /
  53880 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53885 'GENROU' 1  4.895100  0.041100  1.383300  0.073600  3.014299  0.000000  2.472000
  2.341900  0.224500  0.533600  0.163500  0.121100  0.048600  0.332300  /
  53885 'EXAC1' 1  0.02  0  0  400  0.02  11.1382  -11.1382  1.1  0.035  1  0.2403  0.5  1  1.7272  0.0571  2.303  0.2857  /
  53885 'IEEEG1' 1 0 0  25  0.25  0  0.2  1  -1  1.2481  0  0.1612  0.2843  0  0  0  0  0  0  0  0  0  0  /
  53885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53885 'GENROU' 2  4.895100  0.041100  1.383300  0.073600  3.014299  0.000000  2.472000
  2.341900  0.224500  0.533600  0.163500  0.121100  0.048600  0.332300  /
  53885 'EXAC1' 2  0.033333  0  0  400  0.033333  11.1382  -11.1382  1.1  0.035  1  0.2403  0.5  1  1.7272  0.0571  2.303  0.2857  /
  53885 'IEEEG1' 2 0 0  25  0.25  0  0.2  1  -1  1.2481  0  0.1612  0.2843  0  0  0  0  0  0  0  0  0  0  /
  53885 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53886 'GENROU' 1  4.895100  0.041100  1.383300  0.073600  3.014299  0.000000  2.472000
  2.341900  0.224500  0.533600  0.163500  0.121100  0.048600  0.332300  /
  53886 'EXAC1' 1  0.02  0  0  400  0.02  11.1382  -11.1382  1.1  0.035  1  0.2403  0.5  1  1.7272  0.0571  2.303  0.2857  /
  53886 'IEEEG1' 1 0 0  25  0.25  0  0.2  1  -1  1.2481  0  0.1612  0.2843  0  0  0  0  0  0  0  0  0  0  /
  53886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53891 'GENROU' 1  4.449100  0.059000  0.954100  0.063100  4.189757  0.000000  2.154700
  2.046200  0.457100  0.483300  0.326500  0.247700  0.095700  0.426400  /
  53891 'EXAC1' 1  0.033333  0  0  400  0.033333  11.7661  -11.7661  0.3565  0.035  1  0.255  0.5  1  1.6698  0.0699  2.2265  0.3496  /
  53891 'IEEEG1' 1 0 0  25  0  0  0.3  0.4593  -0.4593  1.6343  0  0.3779  0.2571  0  2.5779  0.4  0  0.4  0.3  0  0  0  0  /
  53891 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53892 'GENROU' 1  6.398600  0.059200  0.674100  0.067500  2.173235  0.000000  1.227200
  1.181600  0.206100  0.496400  0.150600  0.111100  0.131400  0.497800  /
  53892 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0598  1  0  2.6703  0.196  3.5604  0.468  /
  53892 'IEEEG1' 1 0 0  20  0  0  0.2  0.2845  -0.2845  1.1695  0  0.1998  0.3285  0  10  0.2247  0  0.5  0.5637  0  0  0  0  /
  53892 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53892 'GENROU' 2  6.398600  0.059200  0.674100  0.067500  2.173235  0.000000  1.227200
  1.181600  0.206100  0.496400  0.150600  0.111100  0.131400  0.497800  /
  53892 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.0598  1  0  2.6703  0.196  3.5604  0.468  /
  53892 'IEEEG1' 2 0 0  20  0  0  0.2  0.2845  -0.2845  1.1695  0  0.1998  0.3285  0  10  0.2247  0  0.5  0.5637  0  0  0  0  /
  53892 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53896 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  53896 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  53900 'GENROU' 1  7.144800  0.036600  1.114600  0.060600  2.059731  0.000000  1.906900
  1.815300  0.205600  0.558600  0.150200  0.110800  0.195000  0.624900  /
  53900 'ESAC6A' 1  0.033333  475.34  22.1226  3  0.1744  0.9  100  -100  100  -100  3.215  0  0  1  0  0  0  0  1  3.8512  0.1398  5.135  0.932  /
  53900 'IEEEG1' 1 0 0  20  0  0  0.5  0.1314  -0.1314  1.163  0  0.1661  0.3035  0  0  0  0  0  0  0  0  0  0  /
  53900 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53901 'GENROU' 1  6.377900  0.056500  1.339600  0.052900  1.488210  0.000000  2.021400
  1.921900  0.365500  0.291900  0.262300  0.197800  0.032500  0.300000  /
  53901 'IEEET1' 1  0  25  0.033333  7  -7  0  0.838  0.1018  1  0  4.2471  0.0437  5.6628  0.297  /
  53901 'IEEEG1' 1 0 0  14.608  0.1571  0  0.5  2  -2  1.082  0  0.4512  0.2935  0  10  0.2402  0  0  0  0  0  0  0  /
  53901 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53903 'GENROU' 1  6.377900  0.056500  1.339600  0.052900  1.488210  0.000000  2.021400
  1.921900  0.365500  0.291900  0.262300  0.197800  0.032500  0.300000  /
  53903 'IEEET1' 1  0  25  0.032  7  -7  0  0.838  0.1018  1  0  4.2471  0.0437  5.6628  0.297  /
  53903 'IEEEG1' 1 0 0  14.608  0.1571  0  0.5  2  -2  1.082  0  0.4512  0.2935  0  10  0.2402  0  0  0  0  0  0  0  /
  53903 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53903 'GENROU' 2  6.377900  0.056500  1.339600  0.052900  1.488210  0.000000  2.021400
  1.921900  0.365500  0.291900  0.262300  0.197800  0.032500  0.300000  /
  53903 'IEEET1' 2  0  25  0.032  7  -7  0  0.838  0.1018  1  0  4.2471  0.0437  5.6628  0.297  /
  53903 'IEEEG1' 2 0 0  14.608  0.1571  0  0.5  2  -2  1.082  0  0.4512  0.2935  0  10  0.2402  0  0  0  0  0  0  0  /
  53903 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53904 'GENROU' 1  6.377900  0.056500  1.339600  0.052900  1.488210  0.000000  2.021400
  1.921900  0.365500  0.291900  0.262300  0.197800  0.032500  0.300000  /
  53904 'IEEET1' 1  0  25  0.032  7  -7  0  0.838  0.1018  1  0  4.2471  0.0437  5.6628  0.297  /
  53904 'IEEEG1' 1 0 0  14.608  0.1571  0  0.5  2  -2  1.082  0  0.4512  0.2935  0  10  0.2402  0  0  0  0  0  0  0  /
  53904 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53908 'GENROU' 1  4.581100  0.061600  1.101200  0.098900  4.497643  0.000000  2.658800
  2.416900  0.384700  0.698000  0.238400  0.185700  0.147300  0.511900  /
  53908 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2115  0  0  0  1  0  1.2  0  5.1703  0  0.08  /
  53908 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.272  5.0967  0  1  1  0.15  0.4086  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53908 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53908 'GENROU' 2  4.581100  0.061600  1.101200  0.098900  4.497643  0.000000  2.658800
  2.416900  0.384700  0.698000  0.238400  0.185700  0.147300  0.511900  /
  53908 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2115  0  0  0  1  0  1.2  0  5.1703  0  0.08  /
  53908 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.272  5.0967  0  1  1  0.15  0.4086  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53908 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53909 'GENROU' 1  4.581100  0.061600  1.101200  0.098900  4.497643  0.000000  2.658800
  2.416900  0.384700  0.698000  0.238400  0.185700  0.147300  0.511900  /
  53909 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2115  0  0  0  1  0  1.2  0  5.1703  0  0.08  /
  53909 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.272  5.0967  0  1  1  0.15  0.4086  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53909 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53909 'GENROU' 2  4.581100  0.061600  1.101200  0.098900  4.497643  0.000000  2.658800
  2.416900  0.384700  0.698000  0.238400  0.185700  0.147300  0.511900  /
  53909 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2115  0  0  0  1  0  1.2  0  5.1703  0  0.08  /
  53909 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.272  5.0967  0  1  1  0.15  0.4086  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53909 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53910 'GENROU' 1  4.581100  0.061600  1.101200  0.098900  4.497643  0.000000  2.658800
  2.416900  0.384700  0.698000  0.238400  0.185700  0.147300  0.511900  /
  53910 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2115  0  0  0  1  0  1.2  0  5.1703  0  0.08  /
  53910 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.272  5.0967  0  1  1  0.15  0.4086  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53910 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53910 'GENROU' 2  4.581100  0.061600  1.101200  0.098900  4.497643  0.000000  2.658800
  2.416900  0.384700  0.698000  0.238400  0.185700  0.147300  0.511900  /
  53910 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2115  0  0  0  1  0  1.2  0  5.1703  0  0.08  /
  53910 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.272  5.0967  0  1  1  0.15  0.4086  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53910 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53914 'GENROU' 1  9.822500  0.059700  1.079400  0.042300  3.293093  0.000000  2.053000
  1.951400  0.322800  0.751400  0.232400  0.174600  0.047700  0.330400  /
  53914 'IEEET1' 1  0  25  0.2  7  -7  0  0.8279  0.0846  0.35  0  4.2494  0.1725  5.6659  0.4416  /
  53914 'IEEEG1' 1 0 0  16.3493  0.1759  0  0.1  1  -1  0.7756  0  0.166  0.3066  0  6.1514  0  0  0  0  0  0  0  0  /
  53914 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53918 'GENROU' 1  6.960200  0.037300  0.624600  0.069200  3.355073  0.000000  2.424400
  2.297600  0.541600  0.461800  0.385700  0.293700  0.052700  0.340400  /
  53918 'ESAC1A' 1  0.02  0  0  750  0.02  50  -50  0.9914  0.0216  1  0.2  1  1  5.1319  0.3892  6.8426  3.5025  9  -9  /
  53918 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  1.0362  0  0.2183  0.2902  0  6.7725  0.4  0  0.4  0.3  0  0  0  0  /
  53918 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53921 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  53921 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  53921 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  53921 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  53924 'GENROU' 1  7.159600  0.047200  0.767800  0.091100  2.999878  0.000000  1.682900
  1.629400  0.209800  0.366500  0.133300  0.101900  0.042800  0.343200  /
  53924 'ESST4B' 1  0  3.3085  3.3085  1  -1  0  1  0  1  -1  0  5.4088  0  7.7073  0.08  0  0  /
  53924 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7208  2  0  1  1  0.15  0.5  1.1447  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53924 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53924 'GENROU' 2  7.159600  0.047200  0.767800  0.091100  2.999878  0.000000  1.682900
  1.629400  0.209800  0.366500  0.133300  0.101900  0.042800  0.343200  /
  53924 'ESST4B' 2  0  3.3085  3.3085  1  -1  0  1  0  1  -1  0  5.4088  0  7.7073  0.08  0  0  /
  53924 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.7208  2  0  1  1  0.15  0.5  1.1447  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53924 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53924 'GENROU' 3  7.159600  0.047200  0.767800  0.091100  2.999878  0.000000  1.682900
  1.629400  0.209800  0.366500  0.133300  0.101900  0.042800  0.343200  /
  53924 'ESST4B' 3  0  3.3085  3.3085  1  -1  0  1  0  1  -1  0  5.4088  0  7.7073  0.08  0  0  /
  53924 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.7208  2  0  1  1  0.15  0.5  1.1447  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53924 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53924 'GENROU' 4  7.159600  0.047200  0.767800  0.091100  2.999878  0.000000  1.682900
  1.629400  0.209800  0.366500  0.133300  0.101900  0.042800  0.343200  /
  53924 'ESST4B' 4  0  3.3085  3.3085  1  -1  0  1  0  1  -1  0  5.4088  0  7.7073  0.08  0  0  /
  53924 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  7.7208  2  0  1  1  0.15  0.5  1.1447  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53924 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53924 'GENROU' 5  7.159600  0.047200  0.767800  0.091100  2.999878  0.000000  1.682900
  1.629400  0.209800  0.366500  0.133300  0.101900  0.042800  0.343200  /
  53924 'ESST4B' 5  0  3.3085  3.3085  1  -1  0  1  0  1  -1  0  5.4088  0  7.7073  0.08  0  0  /
  53924 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  7.7208  2  0  1  1  0.15  0.5  1.1447  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53924 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53930 'GENROU' 1  4.663200  0.040200  0.846800  0.086900  4.039737  0.000000  2.196900
  2.044200  0.449300  0.653200  0.275800  0.215400  0.105700  0.664200  /
  53930 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4303  0  0  0  1  0  1.2  0  5.6007  0  0.08  /
  53930 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.1006  0  1  1  0.15  0.5  1.5  0.1821  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53930 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53931 'GENROU' 1  4.663200  0.040200  0.846800  0.086900  4.039737  0.000000  2.196900
  2.044200  0.449300  0.653200  0.275800  0.215400  0.105700  0.664200  /
  53931 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4303  0  0  0  1  0  1.2  0  5.6007  0  0.08  /
  53931 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.1006  0  1  1  0.15  0.5  1.5  0.1821  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53931 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53932 'GENROU' 1  4.663200  0.040200  0.846800  0.086900  4.039737  0.000000  2.196900
  2.044200  0.449300  0.653200  0.275800  0.215400  0.105700  0.664200  /
  53932 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4303  0  0  0  1  0  1.2  0  5.6007  0  0.08  /
  53932 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.1006  0  1  1  0.15  0.5  1.5  0.1821  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53932 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53933 'GENROU' 1  4.663200  0.040200  0.846800  0.086900  4.039737  0.000000  2.196900
  2.044200  0.449300  0.653200  0.275800  0.215400  0.105700  0.664200  /
  53933 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4303  0  0  0  1  0  1.2  0  5.6007  0  0.08  /
  53933 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.1006  0  1  1  0.15  0.5  1.5  0.1821  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53933 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53934 'GENROU' 1  4.663200  0.040200  0.846800  0.086900  4.039737  0.000000  2.196900
  2.044200  0.449300  0.653200  0.275800  0.215400  0.105700  0.664200  /
  53934 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4303  0  0  0  1  0  1.2  0  5.6007  0  0.08  /
  53934 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.1006  0  1  1  0.15  0.5  1.5  0.1821  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53935 'GENROU' 1  9.990600  0.052700  1.494500  0.079600  7.395457  0.000000  1.919400
  1.820200  0.207600  0.223600  0.155400  0.119500  0.195600  0.720700  /
  53935 'ESST4B' 1  0  3.6207  3.6207  1  -1  0  1  0  1  -1  0  6.6246  0  8.6914  0.08  0  0  /
  53935 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53935 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53936 'GENROU' 1  9.990600  0.052700  1.494500  0.079600  7.395457  0.000000  1.919400
  1.820200  0.207600  0.223600  0.155400  0.119500  0.195600  0.720700  /
  53936 'ESST4B' 1  0  3.6207  3.6207  1  -1  0  1  0  1  -1  0  6.6246  0  8.6914  0.08  0  0  /
  53936 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53936 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53940 'GENROU' 1  6.376000  0.046800  0.618900  0.066200  2.729141  0.000000  1.041200
  1.008300  0.196000  0.293400  0.143600  0.105600  0.176800  0.588600  /
  53940 'IEEET1' 1  0  400  0.0387  7  -7  0  0.4531  0.0581  1  0  4.4867  0.022  5.9823  0.2727  /
  53940 'IEEEG1' 1 0 0  25  0.25  0  0.2  2  -2  1.2961  0  0.3567  1  0  9.098  0.2002  0  0  0  0  0  0  0  /
  53940 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53942 'GENROU' 1  7.768100  0.065000  0.416700  0.051000  3.355562  0.000000  2.473000
  2.266900  0.202000  0.391000  0.133500  0.102000  0.186700  0.609800  /
  53942 'ESST4B' 1  0  3.1078  3.1078  1  -1  0  1  0  1  -1  0  6.8569  0  6.8804  0.08  0  0  /
  53942 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.6423  0  1  1  0.15  0.5  1.5919  0.1251  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53942 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53942 'GENROU' 2  7.768100  0.065000  0.416700  0.051000  3.355562  0.000000  2.473000
  2.266900  0.202000  0.391000  0.133500  0.102000  0.186700  0.609800  /
  53942 'ESST4B' 2  0  3.1078  3.1078  1  -1  0  1  0  1  -1  0  6.8569  0  6.8804  0.08  0  0  /
  53942 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  7.6423  0  1  1  0.15  0.5  1.5919  0.1251  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53942 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53947 'GENROU' 1  6.708400  0.036200  0.599600  0.044900  4.338932  0.000000  1.285700
  1.236200  0.170700  0.361600  0.125800  0.091800  0.049600  0.334200  /
  53947 'ESAC6A' 1  0.033333  445.853  24.7525  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  3.7578  0.0945  5.0103  0.6301  /
  53947 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8334  0  0.3898  0.3104  0  3.5515  0  0  0.5  0.3  0  0  0  0  /
  53947 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53949 'GENROU' 1  8.574700  0.046700  0.898100  0.089000  4.686862  0.000000  2.630400
  2.393900  0.428000  0.665200  0.364700  0.286300  0.083400  0.532600  /
  53949 'ESST4B' 1  0  3.7347  3.7347  1  -1  0  1  0  1  -1  0  6.6516  0  6.4585  0.08  0  0  /
  53949 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  26.457  0.3779  0  1  1  0.15  0.5  1.5  0.1111  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53949 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53949 'GENROU' 2  8.574700  0.046700  0.898100  0.089000  4.686862  0.000000  2.630400
  2.393900  0.428000  0.665200  0.364700  0.286300  0.083400  0.532600  /
  53949 'ESST4B' 2  0  3.7347  3.7347  1  -1  0  1  0  1  -1  0  6.6516  0  6.4585  0.08  0  0  /
  53949 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  26.457  0.3779  0  1  1  0.15  0.5  1.5  0.1111  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53949 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53949 'GENROU' 3  8.574700  0.046700  0.898100  0.089000  4.686862  0.000000  2.630400
  2.393900  0.428000  0.665200  0.364700  0.286300  0.083400  0.532600  /
  53949 'ESST4B' 3  0  3.7347  3.7347  1  -1  0  1  0  1  -1  0  6.6516  0  6.4585  0.08  0  0  /
  53949 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  26.457  0.3779  0  1  1  0.15  0.5  1.5  0.1111  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53949 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53950 'GENROU' 1  8.389400  0.057400  0.612700  0.092300  2.558836  0.000000  1.676300
  1.624100  0.186600  0.432500  0.128200  0.097800  0.172400  0.606500  /
  53950 'EXAC2' 1  0  1  1  400  0.033333  7.5695  -7.5695  1  26.354  -26.354  1.3  4  0  0.49  1  0.1  0.8  1  14  4.692  1.0004  3.519  1.0428  /
  53950 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53950 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53950 'GENROU' 2  8.389400  0.057400  0.612700  0.092300  2.558836  0.000000  1.676300
  1.624100  0.186600  0.432500  0.128200  0.097800  0.172400  0.606500  /
  53950 'EXAC2' 2  0  1  1  400  0.033333  7.5695  -7.5695  1  26.354  -26.354  1.3  4  0  0.49  1  0.1  0.8  1  14  4.692  1.0004  3.519  1.0428  /
  53950 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53950 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53952 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  53952 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  53956 'GENROU' 1  6.375400  0.061800  0.312800  0.061300  5.678503  0.000000  1.741400
  1.676700  0.241900  0.599800  0.157800  0.121400  0.166300  0.564800  /
  53956 'ESST4B' 1  0  3.2226  3.2226  1  -1  0  1  0  1  -1  0  6.1282  0  8.6585  0.08  0  0  /
  53956 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.378  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53956 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53957 'GENROU' 1  6.375400  0.061800  0.312800  0.061300  5.678503  0.000000  1.741400
  1.676700  0.241900  0.599800  0.157800  0.121400  0.166300  0.564800  /
  53957 'ESST4B' 1  0  3.2226  3.2226  1  -1  0  1  0  1  -1  0  6.1282  0  8.6585  0.08  0  0  /
  53957 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.378  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53957 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53958 'GENROU' 1  6.375400  0.061800  0.312800  0.061300  5.678503  0.000000  1.741400
  1.676700  0.241900  0.599800  0.157800  0.121400  0.166300  0.564800  /
  53958 'ESST4B' 1  0  3.2226  3.2226  1  -1  0  1  0  1  -1  0  6.1282  0  8.6585  0.08  0  0  /
  53958 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.378  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53958 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53959 'GENROU' 1  6.375400  0.061800  0.312800  0.061300  5.678503  0.000000  1.741400
  1.676700  0.241900  0.599800  0.157800  0.121400  0.166300  0.564800  /
  53959 'ESST4B' 1  0  3.2226  3.2226  1  -1  0  1  0  1  -1  0  6.1282  0  8.6585  0.08  0  0  /
  53959 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.378  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  53959 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53965 'GENROU' 1  4.798600  0.056500  0.740500  0.076300  2.249157  0.000000  1.697800
  1.620300  0.279500  0.471400  0.202100  0.151000  0.153500  0.542000  /
  53965 'ESAC1A' 1  0  0  0  298.378  0.033333  50  -50  1.1864  0.0278  1  0.2  0.4  1  4.7839  0.088  6.3785  0.7921  9  -9  /
  53965 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.5769  0  0.3076  0.326  0  7.8042  0  0  0  0  0  0  0  0  /
  53965 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53969 'GENROU' 1  6.407100  0.043800  1.121900  0.077100  2.664235  0.000000  1.911000
  1.819000  0.404900  0.642100  0.289900  0.219300  0.089200  0.413300  /
  53969 'ESAC6A' 1  0.033333  416.574  19.8652  2  0.1119  0.2  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.6545  0.0977  7.5393  0.6513  /
  53969 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  0.9069  0  0.3366  0.3121  0  4.5255  0.281  0  0.4  0.5543  0  0  0  0  /
  53969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53973 'WT3G1' 1  1  0.8  30  0  0.1  2.75  /
  53973 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  53973 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  53973 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  53976 'GENROU' 1  7.833500  0.046400  1.195600  0.059700  1.616761  0.000000  1.336300
  1.283300  0.260700  0.351100  0.188900  0.140800  0.077100  0.389200  /
  53976 'EXAC1' 1  0  0  0  400  0.02  7.8127  -7.8127  0.7862  0.02  1  0.233  0.5  1  4.6916  0.0658  6.2555  0.3288  /
  53976 'IEEEG1' 1 0 0  18.8851  0.2  0  0.2  2  -2  1.5946  0  0.2987  1  0  3.753  0.2864  0  0  0  0  0  0  0  /
  53976 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53976 'GENROU' 2  7.833500  0.046400  1.195600  0.059700  1.616761  0.000000  1.336300
  1.283300  0.260700  0.351100  0.188900  0.140800  0.077100  0.389200  /
  53976 'EXAC1' 2  0  0  0  400  0.033333  7.8127  -7.8127  0.7862  0.02  1  0.233  0.5  1  4.6916  0.0658  6.2555  0.3288  /
  53976 'IEEEG1' 2 0 0  18.8851  0.2  0  0.2  2  -2  1.5946  0  0.2987  1  0  3.753  0.2864  0  0  0  0  0  0  0  /
  53976 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53977 'GENROU' 1  7.833500  0.046400  1.195600  0.059700  1.616761  0.000000  1.336300
  1.283300  0.260700  0.351100  0.188900  0.140800  0.077100  0.389200  /
  53977 'EXAC1' 1  0  0  0  400  0.02  7.8127  -7.8127  0.7862  0.02  1  0.233  0.5  1  4.6916  0.0658  6.2555  0.3288  /
  53977 'IEEEG1' 1 0 0  18.8851  0.2  0  0.2  2  -2  1.5946  0  0.2987  1  0  3.753  0.2864  0  0  0  0  0  0  0  /
  53977 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53977 'GENROU' 2  7.833500  0.046400  1.195600  0.059700  1.616761  0.000000  1.336300
  1.283300  0.260700  0.351100  0.188900  0.140800  0.077100  0.389200  /
  53977 'EXAC1' 2  0  0  0  400  0.033333  7.8127  -7.8127  0.7862  0.02  1  0.233  0.5  1  4.6916  0.0658  6.2555  0.3288  /
  53977 'IEEEG1' 2 0 0  18.8851  0.2  0  0.2  2  -2  1.5946  0  0.2987  1  0  3.753  0.2864  0  0  0  0  0  0  0  /
  53977 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53978 'GENROU' 1  7.206500  0.055900  1.473300  0.073700  4.713063  0.000000  2.250700
  2.135700  0.385200  0.338000  0.276100  0.208600  0.179300  0.593500  /
  53978 'EXAC1' 1  0  0  0  400  0.033333  12.258  -12.258  0.7084  0.035  1  0.2563  0.5  1  4.0114  0.0394  5.3485  0.197  /
  53978 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8971  0  0.228  0.3408  0  5.1919  0.1007  0  0  0  0  0  0  0  /
  53978 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53978 'GENROU' 2  7.206500  0.055900  1.473300  0.073700  4.713063  0.000000  2.250700
  2.135700  0.385200  0.338000  0.276100  0.208600  0.179300  0.593500  /
  53978 'EXAC1' 2  0  0  0  400  0.02  12.258  -12.258  0.7084  0.035  1  0.2563  0.5  1  4.0114  0.0394  5.3485  0.197  /
  53978 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  0.8971  0  0.228  0.3408  0  5.1919  0.1007  0  0  0  0  0  0  0  /
  53978 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53979 'GENROU' 1  7.206500  0.055900  1.473300  0.073700  4.713063  0.000000  2.250700
  2.135700  0.385200  0.338000  0.276100  0.208600  0.179300  0.593500  /
  53979 'EXAC1' 1  0  0  0  400  0.02  12.258  -12.258  0.7084  0.035  1  0.2563  0.5  1  4.0114  0.0394  5.3485  0.197  /
  53979 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8971  0  0.228  0.3408  0  5.1919  0.1007  0  0  0  0  0  0  0  /
  53979 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53979 'GENROU' 2  7.206500  0.055900  1.473300  0.073700  4.713063  0.000000  2.250700
  2.135700  0.385200  0.338000  0.276100  0.208600  0.179300  0.593500  /
  53979 'EXAC1' 2  0  0  0  400  0.033333  12.258  -12.258  0.7084  0.035  1  0.2563  0.5  1  4.0114  0.0394  5.3485  0.197  /
  53979 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  0.8971  0  0.228  0.3408  0  5.1919  0.1007  0  0  0  0  0  0  0  /
  53979 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  53980 'GENROU' 1  7.206500  0.055900  1.473300  0.073700  4.713063  0.000000  2.250700
  2.135700  0.385200  0.338000  0.276100  0.208600  0.179300  0.593500  /
  53980 'EXAC1' 1  0  0  0  400  0.02  12.258  -12.258  0.7084  0.035  1  0.2563  0.5  1  4.0114  0.0394  5.3485  0.197  /
  53980 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.8971  0  0.228  0.3408  0  5.1919  0.1007  0  0  0  0  0  0  0  /
  53980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55517 'GENSAL' 1  6.000000  0.171800  0.250200  1.776000  0.000000  0.879800  0.570000
  0.388200  0.351000  0.245000  0.091300  0.443800  /
  55517 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  1.17  -1.17  1  3.5  0  1  0  2.36  0.2  3.1467  0.7999  /
  55517 'HYGOV' 1  0.04  0.556149  4.31654  0.05  0.5  0.167  1  0  0.8506  1.2  0  0.075  /
  55517 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55518 'GENSAL' 1  6.000000  0.171800  0.250200  1.776000  0.000000  0.879800  0.570000
  0.388200  0.351000  0.245000  0.091300  0.443800  /
  55518 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  1.17  -1.17  1  3.5  0  1  0  2.36  0.2  3.1467  0.7999  /
  55518 'HYGOV' 1  0.04  0.556149  4.31654  0.05  0.5  0.167  1  0  0.8506  1.2  0  0.075  /
  55518 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55521 'GENSAL' 1  6.000000  0.301000  0.445600  3.533900  0.000000  1.204300  0.781700
  0.466400  0.319100  0.097500  0.205100  0.430500  /
  55521 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  7.21  -7.21  1  3.5  0  1  0  1.76  0.1759  2.3467  0.7038  /
  55521 'HYGOV' 1  0.05  0.56876  8.46521  0.05  0.5  0.07  1  0  1.8504  1.2  1  0.0717  /
  55521 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55521 'GENSAL' 2  6.000000  0.301000  0.445600  3.533900  0.000000  1.204300  0.781700
  0.466400  0.319100  0.097500  0.205100  0.430500  /
  55521 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.5  7.21  -7.21  1  3.5  0  1  0  1.76  0.1759  2.3467  0.7038  /
  55521 'HYGOV' 2  0.05  0.56876  8.46521  0.05  0.5  0.07  1  0  1.8504  1.2  1  0.0717  /
  55521 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55522 'GENSAL' 1  6.000000  0.301000  0.445600  3.533900  0.000000  1.204300  0.781700
  0.466400  0.319100  0.097500  0.205100  0.430500  /
  55522 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.5  7.21  -7.21  1  3.5  0  1  0  1.76  0.1759  2.3467  0.7038  /
  55522 'HYGOV' 1  0.05  0.56876  8.46521  0.05  0.5  0.07  1  0  1.8504  1.2  1  0.0717  /
  55522 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55522 'GENSAL' 2  6.000000  0.301000  0.445600  3.533900  0.000000  1.204300  0.781700
  0.466400  0.319100  0.097500  0.205100  0.430500  /
  55522 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.5  7.21  -7.21  1  3.5  0  1  0  1.76  0.1759  2.3467  0.7038  /
  55522 'HYGOV' 2  0.05  0.56876  8.46521  0.05  0.5  0.07  1  0  1.8504  1.2  1  0.0717  /
  55522 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55528 'GENROU' 1  8.013800  0.057900  0.588100  0.066300  3.621841  0.000000  2.000000
  1.902000  0.222100  0.792700  0.161800  0.119800  0.175100  0.585100  /
  55528 'IEEET1' 1  0.033333  25  0.2  1  -1  0  0.823  0.08  0.35  0  3.4203  0.1028  4.5605  0.3634  /
  55528 'IEEEG1' 1 0 0  20  0.1618  0  0.1  2  -2  0.8803  0  0.4772  1  0  5.344  0  0  0  0  0  0  0  0  /
  55528 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55534 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55534 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55535 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55535 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55537 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55537 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55541 'GENSAL' 1  6.000000  0.581700  0.363000  3.023900  0.000000  1.212500  0.787100
  0.476000  0.297100  0.100500  0.289800  0.924800  /
  55541 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55541 'HYGOV' 1  0.05  0.171988  2.30396  0.04  0.5  0.167  1  0  0.4362  1.2  0  0.0764  /
  55541 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55546 'GENSAL' 1  6.000000  0.589300  0.152400  3.321800  0.000000  1.085300  0.704000
  0.318500  0.213500  0.075200  0.161000  0.524300  /
  55546 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55546 'HYGOV' 1  0.05  0.251762  3.67162  0.04  0.5  0.167  1  0  0.7139  1.2  0.2  0.0729  /
  55546 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55548 'GENROU' 1  7.579500  0.047400  0.980400  0.049300  8.270069  0.000000  2.239700
  2.078700  0.236100  0.529600  0.150200  0.115300  0.162900  0.606300  /
  55548 'ESST4B' 1  0  3.7499  3.7499  1  -1  0  1  0  1  -1  0  6.2171  0  6.4091  0.08  0  0  /
  55548 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0542  1.3336  0.1654  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55548 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55548 'GENROU' 2  7.579500  0.047400  0.980400  0.049300  8.270069  0.000000  2.239700
  2.078700  0.236100  0.529600  0.150200  0.115300  0.162900  0.606300  /
  55548 'ESST4B' 2  0  3.7499  3.7499  1  -1  0  1  0  1  -1  0  6.2171  0  6.4091  0.08  0  0  /
  55548 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0542  1.3336  0.1654  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55548 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55548 'GENROU' 3  8.268600  0.062300  1.129800  0.064200  8.347070  0.000000  1.398000
  1.399600  0.199100  0.246700  0.113300  0.085900  0.088500  0.379900  /
  55548 'ESST4B' 3  0  3.6511  3.6511  1  -1  0  1  0  1  -1  0  6.0532  0  6.1247  0.08  0  0  /
  55548 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  8.251  0.8431  0  1  1  0.15  0.5  1.3187  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55548 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55550 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55550 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55554 'GENSAL' 1  6.000000  0.347400  0.590700  2.925500  0.000000  1.115300  0.723600
  0.332700  0.208500  0.119800  0.232800  0.821300  /
  55554 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55554 'HYGOV' 1  0.05  0.366542  4.67387  0.05  0.4  0.167  1  0  0.9281  1.2  1  0.0755  /
  55554 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55554 'GENSAL' 2  6.000000  0.347400  0.590700  2.925500  0.000000  1.115300  0.723600
  0.332700  0.208500  0.119800  0.232800  0.821300  /
  55554 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  55554 'HYGOV' 2  0.05  0.366542  4.67387  0.05  0.4  0.167  1  0  0.9281  1.2  1  0.0755  /
  55554 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55556 'GENROU' 1  4.464800  0.059900  0.845800  0.055600  2.145719  0.000000  2.252400
  2.137300  0.237800  0.684200  0.172800  0.128300  0.182100  0.599000  /
  55556 'ESST4B' 1  0  2.2052  4.1962  6  -6  0  1  0  4.6  -4.6  0  7.5329  0  6.3155  0.0454  0  0  /
  55556 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.044  0  0.4746  1  0  10  0.198  0  0  0  0  0  0  0  /
  55556 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55557 'GENROU' 1  4.464800  0.059900  0.845800  0.055600  2.145719  0.000000  2.252400
  2.137300  0.237800  0.684200  0.172800  0.128300  0.182100  0.599000  /
  55557 'ESST4B' 1  0  2.2052  4.1962  6  -6  0  1  0  4.6  -4.6  0  7.5329  0  6.3155  0.0454  0  0  /
  55557 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.044  0  0.4746  1  0  10  0.198  0  0  0  0  0  0  0  /
  55557 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55557 'GENROU' 2  4.464800  0.059900  0.845800  0.055600  2.145719  0.000000  2.252400
  2.137300  0.237800  0.684200  0.172800  0.128300  0.182100  0.599000  /
  55557 'ESST4B' 2  0  2.2052  4.1962  6  -6  0  1  0  4.6  -4.6  0  7.5329  0  6.3155  0.0454  0  0  /
  55557 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.044  0  0.4746  1  0  10  0.198  0  0  0  0  0  0  0  /
  55557 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55557 'GENROU' 3  4.464800  0.059900  0.845800  0.055600  2.145719  0.000000  2.252400
  2.137300  0.237800  0.684200  0.172800  0.128300  0.182100  0.599000  /
  55557 'ESST4B' 3  0  2.2052  4.1962  6  -6  0  1  0  4.6  -4.6  0  7.5329  0  6.3155  0.0454  0  0  /
  55557 'IEEEG1' 3 0 0  20  0  0  0.1  0.1  -0.1  1.044  0  0.4746  1  0  10  0.198  0  0  0  0  0  0  0  /
  55557 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55557 'GENROU' 4  4.464800  0.059900  0.845800  0.055600  2.145719  0.000000  2.252400
  2.137300  0.237800  0.684200  0.172800  0.128300  0.182100  0.599000  /
  55557 'ESST4B' 4  0  2.2052  4.1962  6  -6  0.01  1  0  4.6  -4.6  0  7.5329  0  6.3155  0.0454  0  0  /
  55557 'IEEEG1' 4 0 0  20  0  0  0.1  0.1  -0.1  1.044  0  0.4746  1  0  10  0.198  0  0  0  0  0  0  0  /
  55557 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55559 'GENROU' 1  6.784400  0.045200  1.408900  0.058700  2.078832  0.000000  1.344600
  1.291100  0.251400  0.236600  0.182400  0.135800  0.124000  0.483000  /
  55559 'ESST4B' 1  0  2.1534  7.9636  6  -6  0  1  0  4.6  -4.6  0  4.7417  0  6.1172  0.033  0  0  /
  55559 'IEEEG1' 1 0 0  18.8953  0.0539  0  0.1  0.1  -0.1  0.7952  0  0.4762  0.3426  0  4.7707  0.4  0  0  0  0  0  0  0  /
  55559 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55560 'GENROU' 1  7.388500  0.053100  1.497800  0.053300  1.772722  0.000000  1.395200
  1.338300  0.189500  0.241800  0.139000  0.102000  0.119800  0.474500  /
  55560 'ESAC1A' 1  0  0  0  293.968  0.033333  50  -50  1.0948  0.0131  1  0.2  0.4  1  2.7368  0.347  3.6491  3.1231  9  -9  /
  55560 'IEEEG1' 1 0 0  10  0.1184  0  0.1  0.1  -0.1  1.9437  0  0.2545  0.314  0  7.2783  0.4  0  0.4  0.3  0  0  0  0  /
  55560 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55566 'GENSAL' 1  6.000000  0.450500  0.258300  2.021200  0.000000  0.836200  0.541500
  0.224300  0.137100  0.111000  0.102300  0.482500  /
  55566 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  2.36  0.1852  3.1467  0.7406  /
  55566 'HYGOV' 1  0.04  0.249501  2.235  0.05  0.5  0.167  1  0  0.4226  1.2  1  0.0732  /
  55566 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55566 'GENSAL' 2  6.000000  0.450500  0.258300  2.021200  0.000000  0.836200  0.541500
  0.224300  0.137100  0.111000  0.102300  0.482500  /
  55566 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  2.36  0.1852  3.1467  0.7406  /
  55566 'HYGOV' 2  0.04  0.249501  2.235  0.05  0.5  0.167  1  0  0.4226  1.2  1  0.0732  /
  55566 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55568 'GENSAL' 1  6.000000  0.450500  0.258300  2.021200  0.000000  0.836200  0.541500
  0.224300  0.137100  0.111000  0.102300  0.482500  /
  55568 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  2.36  0.1852  3.1467  0.7406  /
  55568 'HYGOV' 1  0.04  0.249501  2.235  0.05  0.5  0.167  1  0  0.4226  1.2  1  0.0732  /
  55568 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55569 'GENSAL' 1  6.000000  0.450500  0.258300  2.021200  0.000000  0.836200  0.541500
  0.224300  0.137100  0.111000  0.102300  0.482500  /
  55569 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  2.36  0.1852  3.1467  0.7406  /
  55569 'HYGOV' 1  0.04  0.249501  2.235  0.05  0.5  0.167  1  0  0.4226  1.2  1  0.0732  /
  55569 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55574 'GENSAL' 1  6.000000  0.420600  0.077600  3.323000  0.000000  0.962700  0.624100
  0.451000  0.380800  0.163300  0.099500  0.378000  /
  55574 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9085  0.0811  3.878  0.3718  /
  55574 'HYGOV' 1  0.05  0.120467  1.77916  0.05  0.5  0.167  1  0  0.3336  1.2  1  0.0704  /
  55574 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55575 'GENSAL' 1  6.000000  0.420600  0.077600  3.323000  0.000000  0.962700  0.624100
  0.451000  0.380800  0.163300  0.099500  0.378000  /
  55575 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9085  0.0811  3.878  0.3718  /
  55575 'HYGOV' 1  0.05  0.120467  1.77916  0.05  0.5  0.167  1  0  0.3336  1.2  1  0.0704  /
  55575 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55578 'GENSAL' 1  6.000000  0.063600  0.215100  2.253400  0.000000  1.063600  0.689900
  0.485400  0.292600  0.239200  0.298500  0.800800  /
  55578 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55578 'HYGOV' 1  0.05  0.588102  5.72845  0.05  0.33  0.167  1  0  1.1649  1.25  0  0.0724  /
  55578 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55578 'GENSAL' 2  6.000000  0.063600  0.215100  2.253400  0.000000  1.063600  0.689900
  0.485400  0.292600  0.239200  0.298500  0.800800  /
  55578 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  55578 'HYGOV' 2  0.05  0.588102  5.72845  0.05  0.33  0.167  1  0  1.1649  1.25  0  0.0724  /
  55578 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55579 'GENSAL' 1  6.000000  0.063600  0.215100  2.253400  0.000000  1.063600  0.689900
  0.485400  0.292600  0.239200  0.298500  0.800800  /
  55579 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55579 'HYGOV' 1  0.05  0.588102  5.72845  0.05  0.33  0.167  1  0  1.1649  1.25  0  0.0724  /
  55579 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55583 'GENSAL' 1  6.000000  0.066600  0.526500  3.937800  0.000000  0.861400  0.558000
  0.286700  0.208800  0.159300  0.067100  0.458700  /
  55583 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.76  0.1965  2.3467  0.7859  /
  55583 'HYGOV' 1  0.05  0.151979  2.64549  0.4  0.33  0.167  1  0  0.5041  1.25  0.2  0.0741  /
  55583 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55583 'GENSAL' 2  6.000000  0.066600  0.526500  3.937800  0.000000  0.861400  0.558000
  0.286700  0.208800  0.159300  0.067100  0.458700  /
  55583 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.76  0.1965  2.3467  0.7859  /
  55583 'HYGOV' 2  0.05  0.151979  2.64549  0.4  0.33  0.167  1  0  0.5041  1.25  0.2  0.0741  /
  55583 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55583 'GENSAL' 3  6.000000  0.066600  0.526500  3.937800  0.000000  0.861400  0.558000
  0.286700  0.208800  0.159300  0.067100  0.458700  /
  55583 'ESDC2A' 3  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.76  0.1965  2.3467  0.7859  /
  55583 'HYGOV' 3  0.05  0.151979  2.64549  0.4  0.33  0.167  1  0  0.5041  1.25  0.2  0.0741  /
  55583 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55583 'GENSAL' 4  6.000000  0.066600  0.526500  3.937800  0.000000  0.861400  0.558000
  0.286700  0.208800  0.159300  0.067100  0.458700  /
  55583 'ESDC2A' 4  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.76  0.1965  2.3467  0.7859  /
  55583 'HYGOV' 4  0.05  0.151979  2.64549  0.4  0.33  0.167  1  0  0.5041  1.25  0.2  0.0741  /
  55583 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55583 'GENSAL' 5  6.000000  0.066600  0.526500  3.937800  0.000000  0.861400  0.558000
  0.286700  0.208800  0.159300  0.067100  0.458700  /
  55583 'ESDC2A' 5  0.02  9.3  0.033333  0.11  0.5  0.4  -0.4  1  1  0  0.15  0  1.76  0.1965  2.3467  0.7859  /
  55583 'HYGOV' 5  0.05  0.151979  2.64549  0.4  0.33  0.167  1  0  0.5041  1.25  0.2  0.0741  /
  55583 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55587 'GENROU' 1  4.417300  0.055500  0.888300  0.055600  2.556302  0.000000  1.993300
  1.895700  0.238900  0.594900  0.173600  0.128900  0.195200  0.625300  /
  55587 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0902  1  0  1.8263  0.0436  2.4351  0.297  /
  55587 'IEEEG1' 1 0 0  25  0.25  0  0.5  1  -1  0.9777  0  0.4723  1  0  0  0  0  0.4  0.4901  0  0  0  0  /
  55587 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55588 'GENROU' 1  4.417300  0.055500  0.888300  0.055600  2.556302  0.000000  1.993300
  1.895700  0.238900  0.594900  0.173600  0.128900  0.195200  0.625300  /
  55588 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0902  1  0  1.8263  0.0436  2.4351  0.297  /
  55588 'IEEEG1' 1 0 0  25  0.25  0  0.5  1  -1  0.9777  0  0.4723  1  0  0  0  0  0.4  0.4901  0  0  0  0  /
  55588 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55593 'WT3G1' 1  18  0.8  30  0  0.1  1.65  /
  55593 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  55593 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  55593 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  55599 'GENSAL' 1  6.000000  0.376500  0.364200  2.706800  0.000000  0.952000  0.617100
  0.222800  0.173000  0.153300  0.131400  0.279800  /
  55599 'ESDC2A' 1  0.016667  50  0.033333  0.1  0.5  7.21  -7.21  0.2  1  0  1  0  1.33  0.1771  1.7733  0.7083  /
  55599 'HYGOV' 1  0.07  0.27875  3.32055  0.05  0.4  0.167  1  0  0.6411  1.25  0  0.0712  /
  55599 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55599 'GENSAL' 2  6.000000  0.376500  0.364200  2.706800  0.000000  0.952000  0.617100
  0.222800  0.173000  0.153300  0.131400  0.279800  /
  55599 'ESDC2A' 2  0.016667  50  0.033333  0.1  0.5  7.21  -7.21  0.2  1  0  1  0  1.33  0.1771  1.7733  0.7083  /
  55599 'HYGOV' 2  0.07  0.27875  3.32055  0.05  0.4  0.167  1  0  0.6411  1.25  0  0.0712  /
  55599 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55607 'GENROU' 1  5.857300  0.046900  1.497000  0.041100  3.616120  0.000000  2.059000
  1.957000  0.303400  0.243900  0.218800  0.164000  0.118700  0.472300  /
  55607 'IEEET1' 1  0  400  0.033333  1  -1  0  0.5  0.08  1  0  2.4216  0.4858  3.2288  0.7933  /
  55607 'IEEEG1' 1 0 0  25  0.1912  0  0.1  0.1  -0.1  0.7543  0  0.14  1  0  3.5053  0.1944  0  0.5  0.3  0  0  0  0  /
  55607 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55614 'GENSAL' 1  6.000000  0.440800  0.055600  2.708300  0.000000  0.903500  0.585400
  0.377300  0.373200  0.114500  0.184900  0.478300  /
  55614 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7  0.0868  3.6  0.3979  /
  55614 'HYGOV' 1  0.04  0.468299  5.4929  0.05  0.4  0.167  1  0  1.1109  1.2  0.2  0.0742  /
  55614 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55615 'GENSAL' 1  6.000000  0.440800  0.055600  2.708300  0.000000  0.903500  0.585400
  0.377300  0.373200  0.114500  0.184900  0.478300  /
  55615 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7  0.0868  3.6  0.3979  /
  55615 'HYGOV' 1  0.04  0.468299  5.4929  0.05  0.4  0.167  1  0  1.1109  1.2  0.2  0.0742  /
  55615 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55615 'GENSAL' 2  6.000000  0.440800  0.055600  2.708300  0.000000  0.903500  0.585400
  0.377300  0.373200  0.114500  0.184900  0.478300  /
  55615 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7  0.0868  3.6  0.3979  /
  55615 'HYGOV' 2  0.04  0.468299  5.4929  0.05  0.4  0.167  1  0  1.1109  1.2  0.2  0.0742  /
  55615 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55616 'GENSAL' 1  6.000000  0.440800  0.055600  2.708300  0.000000  0.903500  0.585400
  0.377300  0.373200  0.114500  0.184900  0.478300  /
  55616 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7  0.0868  3.6  0.3979  /
  55616 'HYGOV' 1  0.04  0.468299  5.4929  0.05  0.4  0.167  1  0  1.1109  1.2  0.2  0.0742  /
  55616 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55619 'GENSAL' 1  6.000000  0.314000  0.042100  1.219100  0.000000  0.731200  0.473100
  0.224000  0.185800  0.154900  0.172100  0.694600  /
  55619 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8  0.0866  3.7334  0.3968  /
  55619 'HYGOV' 1  0.04  1.62315  8.34496  0.04  0.5  0.07  1  0  1.8176  1.2  0.5  0.075  /
  55619 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55619 'GENSAL' 2  6.000000  0.314000  0.042100  1.219100  0.000000  0.731200  0.473100
  0.224000  0.185800  0.154900  0.172100  0.694600  /
  55619 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8  0.0866  3.7334  0.3968  /
  55619 'HYGOV' 2  0.04  1.62315  8.34496  0.04  0.5  0.07  1  0  1.8176  1.2  0.5  0.075  /
  55619 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55619 'GENSAL' 3  6.000000  0.314000  0.042100  1.219100  0.000000  0.731200  0.473100
  0.224000  0.185800  0.154900  0.172100  0.694600  /
  55619 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8  0.0866  3.7334  0.3968  /
  55619 'HYGOV' 3  0.04  1.62315  8.34496  0.04  0.5  0.07  1  0  1.8176  1.2  0.5  0.075  /
  55619 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55619 'GENSAL' 4  6.000000  0.314000  0.042100  1.219100  0.000000  0.731200  0.473100
  0.224000  0.185800  0.154900  0.172100  0.694600  /
  55619 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8  0.0866  3.7334  0.3968  /
  55619 'HYGOV' 4  0.04  1.62315  8.34496  0.04  0.5  0.07  1  0  1.8176  1.2  0.5  0.075  /
  55619 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55624 'GENROU' 1  9.197400  0.038800  0.739100  0.068700  1.661302  0.000000  1.960200
  1.864900  0.335400  0.265500  0.241200  0.181400  0.040300  0.315600  /
  55624 'ESAC6A' 1  0.033333  419.011  11.9126  3  0.1422  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.7985  0.1444  7.7313  0.9627  /
  55624 'IEEEG1' 1 0 0  20  0.2  0  0.2  1  -1  1.6608  0  0.3434  0.3399  0  4.1688  0.3195  0  0.5  0.3142  0  0  0  0  /
  55624 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55625 'GENROU' 1  9.197400  0.038800  0.739100  0.068700  1.661302  0.000000  1.960200
  1.864900  0.335400  0.265500  0.241200  0.181400  0.040300  0.315600  /
  55625 'ESAC6A' 1  0.02  419.011  11.9126  3  0.1422  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.7985  0.1444  7.7313  0.9627  /
  55625 'IEEEG1' 1 0 0  20  0.2  0  0.2  1  -1  1.6608  0  0.3434  0.3399  0  4.1688  0.3195  0  0.5  0.3142  0  0  0  0  /
  55625 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55627 'GENROU' 1  9.197400  0.038800  0.739100  0.068700  1.661302  0.000000  1.960200
  1.864900  0.335400  0.265500  0.241200  0.181400  0.040300  0.315600  /
  55627 'ESAC6A' 1  0.02  419.011  11.9126  3  0.1422  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.7985  0.1444  7.7313  0.9627  /
  55627 'IEEEG1' 1 0 0  20  0.2  0  0.2  1  -1  1.6608  0  0.3434  0.3399  0  4.1688  0.3195  0  0.5  0.3142  0  0  0  0  /
  55627 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55627 'GENROU' 2  9.197400  0.038800  0.739100  0.068700  1.661302  0.000000  1.960200
  1.864900  0.335400  0.265500  0.241200  0.181400  0.040300  0.315600  /
  55627 'ESAC6A' 2  0.033333  419.011  11.9126  3  0.1422  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.7985  0.1444  7.7313  0.9627  /
  55627 'IEEEG1' 2 0 0  20  0.2  0  0.2  1  -1  1.6608  0  0.3434  0.3399  0  4.1688  0.3195  0  0.5  0.3142  0  0  0  0  /
  55627 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55628 'GENROU' 1  9.197400  0.038800  0.739100  0.068700  1.661302  0.000000  1.960200
  1.864900  0.335400  0.265500  0.241200  0.181400  0.040300  0.315600  /
  55628 'ESAC6A' 1  0.033333  419.011  11.9126  3  0.1422  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.7985  0.1444  7.7313  0.9627  /
  55628 'IEEEG1' 1 0 0  20  0.2  0  0.2  1  -1  1.6608  0  0.3434  0.3399  0  4.1688  0.3195  0  0.5  0.3142  0  0  0  0  /
  55628 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55628 'GENROU' 2  9.197400  0.038800  0.739100  0.068700  1.661302  0.000000  1.960200
  1.864900  0.335400  0.265500  0.241200  0.181400  0.040300  0.315600  /
  55628 'ESAC6A' 2  0.02  419.011  11.9126  3  0.1422  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.7985  0.1444  7.7313  0.9627  /
  55628 'IEEEG1' 2 0 0  20  0.2  0  0.2  1  -1  1.6608  0  0.3434  0.3399  0  4.1688  0.3195  0  0.5  0.3142  0  0  0  0  /
  55628 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55633 'GENSAL' 1  6.000000  0.155600  0.171800  2.724500  0.000000  0.943900  0.611800
  0.344800  0.323300  0.130600  0.145400  0.384000  /
  55633 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6209  0.088  3.4946  0.4033  /
  55633 'HYGOV' 1  0.07  0.607501  7.07051  0.05  0.5  0.167  1  0  1.4864  1.2  0.5  0.0785  /
  55633 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55634 'GENSAL' 1  6.000000  0.155600  0.171800  2.724500  0.000000  0.943900  0.611800
  0.344800  0.323300  0.130600  0.145400  0.384000  /
  55634 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6209  0.088  3.4946  0.4033  /
  55634 'HYGOV' 1  0.07  0.607501  7.07051  0.05  0.5  0.167  1  0  1.4864  1.2  0.5  0.0785  /
  55634 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55634 'GENSAL' 2  6.000000  0.155600  0.171800  2.724500  0.000000  0.943900  0.611800
  0.344800  0.323300  0.130600  0.145400  0.384000  /
  55634 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6209  0.088  3.4946  0.4033  /
  55634 'HYGOV' 2  0.07  0.607501  7.07051  0.05  0.5  0.167  1  0  1.4864  1.2  0.5  0.0785  /
  55634 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55635 'GENSAL' 1  6.000000  0.155600  0.171800  2.724500  0.000000  0.943900  0.611800
  0.344800  0.323300  0.130600  0.145400  0.384000  /
  55635 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6209  0.088  3.4946  0.4033  /
  55635 'HYGOV' 1  0.07  0.607501  7.07051  0.05  0.5  0.167  1  0  1.4864  1.2  0.5  0.0785  /
  55635 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55640 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55640 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55648 'GENSAL' 1  6.000000  0.050700  0.040400  2.511000  0.000000  0.998000  0.647100
  0.396700  0.296800  0.173800  0.240100  0.620900  /
  55648 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8507  0.0829  3.8009  0.38  /
  55648 'HYGOV' 1  0.07  0.357982  3.93902  0.4  0.33  0.167  1  0  0.7701  1.2  1  0.0739  /
  55648 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55649 'GENSAL' 1  6.000000  0.050700  0.040400  2.511000  0.000000  0.998000  0.647100
  0.396700  0.296800  0.173800  0.240100  0.620900  /
  55649 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8507  0.0829  3.8009  0.38  /
  55649 'HYGOV' 1  0.07  0.357982  3.93902  0.4  0.33  0.167  1  0  0.7701  1.2  1  0.0739  /
  55649 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55653 'GENSAL' 1  6.000000  0.237900  0.243400  3.497300  0.000000  0.995100  0.645200
  0.487300  0.288500  0.194300  0.125300  0.320700  /
  55653 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6519  0.0833  3.5358  0.382  /
  55653 'HYGOV' 1  0.05  0.535202  7.92854  0.05  0.4  0.167  1  0  1.7062  1.2  0  0.0786  /
  55653 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55653 'GENSAL' 2  6.000000  0.237900  0.243400  3.497300  0.000000  0.995100  0.645200
  0.487300  0.288500  0.194300  0.125300  0.320700  /
  55653 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6519  0.0833  3.5358  0.382  /
  55653 'HYGOV' 2  0.05  0.535202  7.92854  0.05  0.4  0.167  1  0  1.7062  1.2  0  0.0786  /
  55653 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55658 'WT3G1' 1  1  0.8  30  0  0.1  2.75  /
  55658 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  55658 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  55658 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  55659 'WT3G1' 1  1  0.8  30  0  0.1  2.75  /
  55659 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  55659 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  55659 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  55659 'WT3G1' 2  1  0.8  30  0  0.1  2.75  /
  55659 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  55659 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  55659 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  55666 'GENSAL' 1  6.000000  0.280800  0.477600  2.077900  0.000000  1.000500  0.648700
  0.491700  0.440800  0.219000  0.269200  0.739200  /
  55666 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.168  3.1467  0.6721  /
  55666 'HYGOV' 1  0.07  0.724677  6.46804  0.4  0.4  0.07  1  0  1.339  1.25  1  0.073  /
  55666 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55667 'GENSAL' 1  6.000000  0.280800  0.477600  2.077900  0.000000  1.000500  0.648700
  0.491700  0.440800  0.219000  0.269200  0.739200  /
  55667 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.168  3.1467  0.6721  /
  55667 'HYGOV' 1  0.07  0.724677  6.46804  0.4  0.4  0.07  1  0  1.339  1.25  1  0.073  /
  55667 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55668 'GENSAL' 1  6.000000  0.280800  0.477600  2.077900  0.000000  1.000500  0.648700
  0.491700  0.440800  0.219000  0.269200  0.739200  /
  55668 'ESDC2A' 1  0.02  50  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.168  3.1467  0.6721  /
  55668 'HYGOV' 1  0.07  0.724677  6.46804  0.4  0.4  0.07  1  0  1.339  1.25  1  0.073  /
  55668 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55675 'GENSAL' 1  6.000000  0.088100  0.168700  2.775600  0.000000  0.957900  0.620900
  0.376200  0.287700  0.159600  0.172900  0.667000  /
  55675 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7617  0.0809  3.6822  0.3707  /
  55675 'HYGOV' 1  0.05  0.384577  4.65328  0.04  0.5  0.167  1  0  0.9236  1.2  0.5  0.0742  /
  55675 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55676 'GENSAL' 1  6.000000  0.088100  0.168700  2.775600  0.000000  0.957900  0.620900
  0.376200  0.287700  0.159600  0.172900  0.667000  /
  55676 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7617  0.0809  3.6822  0.3707  /
  55676 'HYGOV' 1  0.05  0.384577  4.65328  0.04  0.5  0.167  1  0  0.9236  1.2  0.5  0.0742  /
  55676 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55678 'GENSAL' 1  6.000000  0.088100  0.168700  2.775600  0.000000  0.957900  0.620900
  0.376200  0.287700  0.159600  0.172900  0.667000  /
  55678 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7617  0.0809  3.6822  0.3707  /
  55678 'HYGOV' 1  0.05  0.384577  4.65328  0.04  0.5  0.167  1  0  0.9236  1.2  0.5  0.0742  /
  55678 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55684 'GENSAL' 1  6.000000  0.179100  0.196200  2.056300  0.000000  1.000000  0.648400
  0.463900  0.391700  0.112200  0.066600  0.322800  /
  55684 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.6259  0.0825  3.5012  0.3782  /
  55684 'HYGOV' 1  0.05  0.937608  8.14802  0.05  0.33  0.167  1  0  1.7645  1.2  1  0.0735  /
  55684 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55685 'GENSAL' 1  6.000000  0.179100  0.196200  2.056300  0.000000  1.000000  0.648400
  0.463900  0.391700  0.112200  0.066600  0.322800  /
  55685 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.6259  0.0825  3.5012  0.3782  /
  55685 'HYGOV' 1  0.05  0.937608  8.14802  0.05  0.33  0.167  1  0  1.7645  1.2  1  0.0735  /
  55685 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55686 'GENSAL' 1  6.000000  0.179100  0.196200  2.056300  0.000000  1.000000  0.648400
  0.463900  0.391700  0.112200  0.066600  0.322800  /
  55686 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.6259  0.0825  3.5012  0.3782  /
  55686 'HYGOV' 1  0.05  0.937608  8.14802  0.05  0.33  0.167  1  0  1.7645  1.2  1  0.0735  /
  55686 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55687 'GENSAL' 1  6.000000  0.179100  0.196200  2.056300  0.000000  1.000000  0.648400
  0.463900  0.391700  0.112200  0.066600  0.322800  /
  55687 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.6259  0.0825  3.5012  0.3782  /
  55687 'HYGOV' 1  0.05  0.937608  8.14802  0.05  0.33  0.167  1  0  1.7645  1.2  1  0.0735  /
  55687 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55692 'GENROU' 1  9.518600  0.057000  1.222600  0.056800  3.037463  0.000000  2.331800
  2.211300  0.430300  0.793400  0.307700  0.233100  0.145900  0.526600  /
  55692 'ESST4B' 1  0  35.7673  0.0978  1  -1  0  1  0  4.6  -4.6  0  7.3469  0  7.552  0.0342  0  0  /
  55692 'IEEEG1' 1 0 0  20  0.1157  0  0.1  0.1  -0.1  1.0999  0  0.2133  1  0  2.8432  0.2954  0  0  0  0  0  0  0  /
  55692 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55693 'GENROU' 1  9.518600  0.057000  1.222600  0.056800  3.037463  0.000000  2.331800
  2.211300  0.430300  0.793400  0.307700  0.233100  0.145900  0.526600  /
  55693 'ESST4B' 1  0  35.7673  0.0978  1  -1  0.01  1  0  4.6  -4.6  0  7.3469  0  7.552  0.0342  0  0  /
  55693 'IEEEG1' 1 0 0  20  0.1157  0  0.1  0.1  -0.1  1.0999  0  0.2133  1  0  2.8432  0.2954  0  0  0  0  0  0  0  /
  55693 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55694 'GENROU' 1  9.518600  0.057000  1.222600  0.056800  3.037463  0.000000  2.331800
  2.211300  0.430300  0.793400  0.307700  0.233100  0.145900  0.526600  /
  55694 'ESST4B' 1  0  35.7673  0.0978  1  -1  0  1  0  4.6  -4.6  0  7.3469  0  7.552  0.0342  0  0  /
  55694 'IEEEG1' 1 0 0  20  0.1157  0  0.1  0.1  -0.1  1.0999  0  0.2133  1  0  2.8432  0.2954  0  0  0  0  0  0  0  /
  55694 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55695 'GENROU' 1  9.518600  0.057000  1.222600  0.056800  3.037463  0.000000  2.331800
  2.211300  0.430300  0.793400  0.307700  0.233100  0.145900  0.526600  /
  55695 'ESST4B' 1  0  35.7673  0.0978  1  -1  0  1  0  4.6  -4.6  0  7.3469  0  7.552  0.0342  0  0  /
  55695 'IEEEG1' 1 0 0  20  0.1157  0  0.1  0.1  -0.1  1.0999  0  0.2133  1  0  2.8432  0.2954  0  0  0  0  0  0  0  /
  55695 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55696 'GENROU' 1  9.518600  0.057000  1.222600  0.056800  3.037463  0.000000  2.331800
  2.211300  0.430300  0.793400  0.307700  0.233100  0.145900  0.526600  /
  55696 'ESST4B' 1  0  35.7673  0.0978  1  -1  0  1  0  4.6  -4.6  0  7.3469  0  7.552  0.0342  0  0  /
  55696 'IEEEG1' 1 0 0  20  0.1157  0  0.1  0.1  -0.1  1.0999  0  0.2133  1  0  2.8432  0.2954  0  0  0  0  0  0  0  /
  55696 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55697 'GENROU' 1  9.518600  0.057000  1.222600  0.056800  3.037463  0.000000  2.331800
  2.211300  0.430300  0.793400  0.307700  0.233100  0.145900  0.526600  /
  55697 'ESST4B' 1  0  35.7673  0.0978  1  -1  0  1  0  4.6  -4.6  0  7.3469  0  7.552  0.0342  0  0  /
  55697 'IEEEG1' 1 0 0  20  0.1157  0  0.1  0.1  -0.1  1.0999  0  0.2133  1  0  2.8432  0.2954  0  0  0  0  0  0  0  /
  55697 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55704 'GENSAL' 1  6.000000  0.206700  0.137100  2.565600  0.000000  1.099500  0.713300
  0.359600  0.217400  0.190000  0.136100  0.284000  /
  55704 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  55704 'HYGOV' 1  0.05  0.395448  4.43015  0.4  0.5  0.2  1  0  0.8751  1.2  0  0.071  /
  55704 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55704 'GENSAL' 2  6.000000  0.206700  0.137100  2.565600  0.000000  1.099500  0.713300
  0.359600  0.217400  0.190000  0.136100  0.284000  /
  55704 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  55704 'HYGOV' 2  0.05  0.395448  4.43015  0.4  0.5  0.2  1  0  0.8751  1.2  0  0.071  /
  55704 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55705 'GENSAL' 1  6.000000  0.206700  0.137100  2.565600  0.000000  1.099500  0.713300
  0.359600  0.217400  0.190000  0.136100  0.284000  /
  55705 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55705 'HYGOV' 1  0.05  0.395448  4.43015  0.4  0.5  0.2  1  0  0.8751  1.2  0  0.071  /
  55705 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55705 'GENSAL' 2  6.000000  0.206700  0.137100  2.565600  0.000000  1.099500  0.713300
  0.359600  0.217400  0.190000  0.136100  0.284000  /
  55705 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  55705 'HYGOV' 2  0.05  0.395448  4.43015  0.4  0.5  0.2  1  0  0.8751  1.2  0  0.071  /
  55705 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55710 'GENSAL' 1  6.000000  0.547800  0.314300  1.810400  0.000000  0.538400  0.347200
  0.212700  0.178500  0.147500  0.278400  0.921300  /
  55710 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5863  0.0808  3.4483  0.3703  /
  55710 'HYGOV' 1  0.05  0.413964  3.29867  0.05  0.5  0.167  1  0  0.6366  1.2  0.2  0.0724  /
  55710 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55710 'GENSAL' 2  6.000000  0.547800  0.314300  1.810400  0.000000  0.538400  0.347200
  0.212700  0.178500  0.147500  0.278400  0.921300  /
  55710 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5863  0.0808  3.4483  0.3703  /
  55710 'HYGOV' 2  0.05  0.413964  3.29867  0.05  0.5  0.167  1  0  0.6366  1.2  0.2  0.0724  /
  55710 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55711 'GENSAL' 1  6.000000  0.547800  0.314300  1.810400  0.000000  0.538400  0.347200
  0.212700  0.178500  0.147500  0.278400  0.921300  /
  55711 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5863  0.0808  3.4483  0.3703  /
  55711 'HYGOV' 1  0.05  0.413964  3.29867  0.05  0.5  0.167  1  0  0.6366  1.2  0.2  0.0724  /
  55711 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55711 'GENSAL' 2  6.000000  0.547800  0.314300  1.810400  0.000000  0.538400  0.347200
  0.212700  0.178500  0.147500  0.278400  0.921300  /
  55711 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5863  0.0808  3.4483  0.3703  /
  55711 'HYGOV' 2  0.05  0.413964  3.29867  0.05  0.5  0.167  1  0  0.6366  1.2  0.2  0.0724  /
  55711 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55712 'GENSAL' 1  6.000000  0.547800  0.314300  1.810400  0.000000  0.538400  0.347200
  0.212700  0.178500  0.147500  0.278400  0.921300  /
  55712 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5863  0.0808  3.4483  0.3703  /
  55712 'HYGOV' 1  0.05  0.413964  3.29867  0.05  0.5  0.167  1  0  0.6366  1.2  0.2  0.0724  /
  55712 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55718 'GENROU' 1  7.212800  0.057100  1.089900  0.088100  4.993044  0.000000  1.773000
  1.702100  0.288600  0.456600  0.218900  0.170100  0.142900  0.405800  /
  55718 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0138  0  0  0  1  0  1.2  0  5.2378  0  0.08  /
  55718 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3689  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55718 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55719 'GENROU' 1  7.212800  0.057100  1.089900  0.088100  4.993044  0.000000  1.773000
  1.702100  0.288600  0.456600  0.218900  0.170100  0.142900  0.405800  /
  55719 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0138  0  0  0  1  0  1.2  0  5.2378  0  0.08  /
  55719 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3689  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55720 'GENROU' 1  7.212800  0.057100  1.089900  0.088100  4.993044  0.000000  1.773000
  1.702100  0.288600  0.456600  0.218900  0.170100  0.142900  0.405800  /
  55720 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0138  0  0  0  1  0  1.2  0  5.2378  0  0.08  /
  55720 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3689  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55720 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55721 'GENROU' 1  7.212800  0.057100  1.089900  0.088100  4.993044  0.000000  1.773000
  1.702100  0.288600  0.456600  0.218900  0.170100  0.142900  0.405800  /
  55721 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0138  0  0  0  1  0  1.2  0  5.2378  0  0.08  /
  55721 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3689  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55721 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55724 'GENSAL' 1  6.000000  0.446200  0.059400  3.948600  0.000000  0.798100  0.516700
  0.297000  0.240300  0.212200  0.055500  0.388600  /
  55724 'ESDC1A' 1  0.06  40  0.02  0  0  10  -10  0  0.9  0.0692  1  0  2.3699  0.1247  3.1598  0.3741  /
  55724 'HYGOV' 1  0.07  0.342098  5.83393  0.4  0.4  0.167  1  0  1.1893  1.2  0.2  0.0706  /
  55724 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55725 'GENSAL' 1  6.000000  0.446200  0.059400  3.948600  0.000000  0.798100  0.516700
  0.297000  0.240300  0.212200  0.055500  0.388600  /
  55725 'ESDC1A' 1  0.06  40  0.033333  0  0  10  -10  0  0.9  0.0692  1  0  2.3699  0.1247  3.1598  0.3741  /
  55725 'HYGOV' 1  0.07  0.342098  5.83393  0.4  0.4  0.167  1  0  1.1893  1.2  0.2  0.0706  /
  55725 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55729 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55729 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55729 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  55729 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  55731 'GENROU' 1  7.156600  0.043800  0.379000  0.074300  5.313668  0.000000  2.595700
  2.366000  0.384800  0.663000  0.334300  0.262000  0.134900  0.744100  /
  55731 'ESST4B' 1  0  3.3698  3.3698  1  -1  0  1  0  1  -1  0  5.4497  0  7.0457  0.08  0  0  /
  55731 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55731 'GENROU' 2  7.156600  0.043800  0.379000  0.074300  5.313668  0.000000  2.595700
  2.366000  0.384800  0.663000  0.334300  0.262000  0.134900  0.744100  /
  55731 'ESST4B' 2  0  3.3698  3.3698  1  -1  0  1  0  1  -1  0  5.4497  0  7.0457  0.08  0  0  /
  55731 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55731 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55731 'GENROU' 3  7.156600  0.043800  0.379000  0.074300  5.313668  0.000000  2.595700
  2.366000  0.384800  0.663000  0.334300  0.262000  0.134900  0.744100  /
  55731 'ESST4B' 3  0  3.3698  3.3698  1  -1  0  1  0  1  -1  0  5.4497  0  7.0457  0.08  0  0  /
  55731 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55731 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55731 'GENROU' 4  7.156600  0.043800  0.379000  0.074300  5.313668  0.000000  2.595700
  2.366000  0.384800  0.663000  0.334300  0.262000  0.134900  0.744100  /
  55731 'ESST4B' 4  0  3.3698  3.3698  1  -1  0  1  0  1  -1  0  5.4497  0  7.0457  0.08  0  0  /
  55731 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55731 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55731 'GENROU' 5  7.156600  0.043800  0.379000  0.074300  5.313668  0.000000  2.595700
  2.366000  0.384800  0.663000  0.334300  0.262000  0.134900  0.744100  /
  55731 'ESST4B' 5  0  3.3698  3.3698  1  -1  0  1  0  1  -1  0  5.4497  0  7.0457  0.08  0  0  /
  55731 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  55731 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0.65  0.065  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55738 'GENSAL' 1  6.000000  0.589700  0.493300  1.894800  0.000000  1.031800  0.669100
  0.420900  0.394200  0.143900  0.172100  0.574100  /
  55738 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55738 'HYGOV' 1  0.05  0.316937  2.65448  0.2  0.5  0.167  1  0  0.5059  1.25  0  0.0734  /
  55738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55738 'GENSAL' 2  6.000000  0.589700  0.493300  1.894800  0.000000  1.031800  0.669100
  0.420900  0.394200  0.143900  0.172100  0.574100  /
  55738 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  55738 'HYGOV' 2  0.05  0.316937  2.65448  0.2  0.5  0.167  1  0  0.5059  1.25  0  0.0734  /
  55738 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55739 'GENSAL' 1  6.000000  0.589700  0.493300  1.894800  0.000000  1.031800  0.669100
  0.420900  0.394200  0.143900  0.172100  0.574100  /
  55739 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  55739 'HYGOV' 1  0.05  0.316937  2.65448  0.2  0.5  0.167  1  0  0.5059  1.25  0  0.0734  /
  55739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57616 'GENROU' 1  8.478300  0.052000  0.552500  0.056000  2.455054  0.000000  1.771900
  1.689400  0.312100  0.730900  0.224900  0.168800  0.165100  0.565100  /
  57616 'ESAC1A' 1  0  0  0  384.285  0.1  50  -50  1.133  0.0205  1  0.2  1  1  2.1764  0.3091  2.9019  2.7821  9  -9  /
  57616 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  1.1921  0  0.207  0.3465  0  10  0  0  0  0  0  0  0  0  /
  57616 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57616 'GENROU' 2  8.478300  0.052000  0.552500  0.056000  2.455054  0.000000  1.771900
  1.689400  0.312100  0.730900  0.224900  0.168800  0.165100  0.565100  /
  57616 'ESAC1A' 2  0  0  0  384.285  0.1  50  -50  1.133  0.0205  1  0.2  1  1  2.1764  0.3091  2.9019  2.7821  9  -9  /
  57616 'IEEEG1' 2 0 0  20  0  0  0.1  2  -2  1.1921  0  0.207  0.3465  0  10  0  0  0  0  0  0  0  0  /
  57616 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57616 'GENROU' 3  8.478300  0.052000  0.552500  0.056000  2.455054  0.000000  1.771900
  1.689400  0.312100  0.730900  0.224900  0.168800  0.165100  0.565100  /
  57616 'ESAC1A' 3  0  0  0  384.285  0.1  50  -50  1.133  0.0205  1  0.2  1  1  2.1764  0.3091  2.9019  2.7821  9  -9  /
  57616 'IEEEG1' 3 0 0  20  0  0  0.1  2  -2  1.1921  0  0.207  0.3465  0  10  0  0  0  0  0  0  0  0  /
  57616 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57624 'GENROU' 1  7.308500  0.043100  0.535100  0.069800  5.000000  0.000000  1.754000
  1.686800  0.198400  0.263600  0.132600  0.101300  0.141400  0.730200  /
  57624 'ESST4B' 1  0  3.5024  3.5024  1  -1  0  1  0  1  -1  0  6.1389  0  6.3171  0.08  0  0  /
  57624 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57624 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57625 'GENROU' 1  7.308500  0.043100  0.535100  0.069800  5.000000  0.000000  1.754000
  1.686800  0.198400  0.263600  0.132600  0.101300  0.141400  0.730200  /
  57625 'ESST4B' 1  0  3.5024  3.5024  1  -1  0  1  0  1  -1  0  6.1389  0  6.3171  0.08  0  0  /
  57625 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57625 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57626 'GENROU' 1  7.308500  0.043100  0.535100  0.069800  5.000000  0.000000  1.754000
  1.686800  0.198400  0.263600  0.132600  0.101300  0.141400  0.730200  /
  57626 'ESST4B' 1  0  3.5024  3.5024  1  -1  0  1  0  1  -1  0  6.1389  0  6.3171  0.08  0  0  /
  57626 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57626 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57632 'GENROU' 1  7.630100  0.053900  0.826200  0.091300  4.710277  0.000000  2.457100
  2.254100  0.304200  0.508400  0.209900  0.162900  0.131500  0.608000  /
  57632 'ESST4B' 1  0  3.8367  3.8367  1  -1  0  1  0  1  -1  0  6.8409  0  6.7358  0.08  0  0  /
  57632 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.8879  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57632 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57637 'GENROU' 1  8.197500  0.052000  0.601600  0.060200  3.571182  0.000000  2.221500
  2.108500  0.503900  0.237300  0.225500  0.169200  0.188600  0.612000  /
  57637 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.0214  1  0  4.2717  0.1303  5.6956  0.3943  /
  57637 'IEEEG1' 1 0 0  20  0.1176  0  0.1  0.1  -0.1  1.1207  0  0.282  0.2707  0  10  0.1865  0  0.5  0.3  0  0  0  0  /
  57637 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57637 'GENROU' 2  8.197500  0.052000  0.601600  0.060200  3.571182  0.000000  2.221500
  2.108500  0.503900  0.237300  0.225500  0.169200  0.188600  0.612000  /
  57637 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.5  0.0214  1  0  4.2717  0.1303  5.6956  0.3943  /
  57637 'IEEEG1' 2 0 0  20  0.1176  0  0.1  0.1  -0.1  1.1207  0  0.282  0.2707  0  10  0.1865  0  0.5  0.3  0  0  0  0  /
  57637 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57638 'GENROU' 1  8.197500  0.052000  0.601600  0.060200  3.571182  0.000000  2.221500
  2.108500  0.503900  0.237300  0.225500  0.169200  0.188600  0.612000  /
  57638 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.0214  1  0  4.2717  0.1303  5.6956  0.3943  /
  57638 'IEEEG1' 1 0 0  20  0.1176  0  0.1  0.1  -0.1  1.1207  0  0.282  0.2707  0  10  0.1865  0  0.5  0.3  0  0  0  0  /
  57638 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57645 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  57645 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57645 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  57645 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  57645 'WT3G1' 2  1  0.8  30  0  0.1  1.65  /
  57645 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57645 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  57645 'WT3P1' 2  0.3  150  25  3  30  -4  27  10  1  /
  57648 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57648 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57649 'GENROU' 1  4.657000  0.058400  1.108600  0.072600  4.785143  0.000000  1.822500
  1.736500  0.418900  0.699200  0.299700  0.226900  0.105200  0.445400  /
  57649 'ESAC6A' 1  0.033333  502.395  20.0316  2  0.23  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.6122  0.0094  6.1496  0.0625  /
  57649 'IEEEG1' 1 0 0  20  0.2  0  0.15  1  -1  0.893  0  0.3346  0.2567  0  4.9426  0.1008  0  0.5  0.5694  0  0  0  0  /
  57649 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57653 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  57653 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57653 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57653 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  57653 'WT3G1' 2  1  0.8  30  0  0.1  1.65  /
  57653 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57653 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  57653 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57654 'WT3G1' 1  1  0.8  30  0  0.1  1.65  /
  57654 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57654 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  57654 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  57658 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57658 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57658 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57658 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57659 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57659 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57662 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57662 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57663 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57663 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57667 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57667 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57667 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57667 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57670 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57670 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57673 'GENROU' 1  8.814000  0.068000  1.385000  0.085800  1.200133  0.000000  2.038900
  1.916700  0.184500  0.241700  0.109300  0.082700  0.250900  0.751500  /
  57673 'ESST4B' 1  0  3.7207  3.7207  1  -1  0  1  0  1  -1  0  6.7295  0  8.6664  0.08  0  0  /
  57673 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.0291  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57673 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57673 'GENROU' 2  8.814000  0.068000  1.385000  0.085800  1.200133  0.000000  2.038900
  1.916700  0.184500  0.241700  0.109300  0.082700  0.250900  0.751500  /
  57673 'ESST4B' 2  0  3.7207  3.7207  1  -1  0  1  0  1  -1  0  6.7295  0  8.6664  0.08  0  0  /
  57673 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  4.0291  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57673 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57674 'GENROU' 1  8.814000  0.068000  1.385000  0.085800  1.200133  0.000000  2.038900
  1.916700  0.184500  0.241700  0.109300  0.082700  0.250900  0.751500  /
  57674 'ESST4B' 1  0  3.7207  3.7207  1  -1  0.01  1  0  1  -1  0  6.7295  0  8.6664  0.08  0  0  /
  57674 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.0291  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57674 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57674 'GENROU' 2  8.814000  0.068000  1.385000  0.085800  1.200133  0.000000  2.038900
  1.916700  0.184500  0.241700  0.109300  0.082700  0.250900  0.751500  /
  57674 'ESST4B' 2  0  3.7207  3.7207  1  -1  0  1  0  1  -1  0  6.7295  0  8.6664  0.08  0  0  /
  57674 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  4.0291  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57674 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57675 'GENROU' 1  8.814000  0.068000  1.385000  0.085800  1.200133  0.000000  2.038900
  1.916700  0.184500  0.241700  0.109300  0.082700  0.250900  0.751500  /
  57675 'ESST4B' 1  0  3.7207  3.7207  1  -1  0.01  1  0  1  -1  0  6.7295  0  8.6664  0.08  0  0  /
  57675 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.0291  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57675 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57675 'GENROU' 2  8.814000  0.068000  1.385000  0.085800  1.200133  0.000000  2.038900
  1.916700  0.184500  0.241700  0.109300  0.082700  0.250900  0.751500  /
  57675 'ESST4B' 2  0  3.7207  3.7207  1  -1  0  1  0  1  -1  0  6.7295  0  8.6664  0.08  0  0  /
  57675 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  4.0291  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57675 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57676 'GENROU' 1  9.519100  0.049500  1.120300  0.045800  3.848189  0.000000  2.287400
  2.117200  0.179700  0.469900  0.113400  0.086000  0.034500  0.179300  /
  57676 'ESST4B' 1  0  3.2017  3.2017  1  -1  0  1  0  1  -1  0  5.8886  0  6.139  0.08  0  0  /
  57676 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.3919  2  0  1  1  0.15  0.1523  1.5  0.1431  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57676 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57677 'GENROU' 1  9.519100  0.049500  1.120300  0.045800  3.848189  0.000000  2.287400
  2.117200  0.179700  0.469900  0.113400  0.086000  0.034500  0.179300  /
  57677 'ESST4B' 1  0  3.2017  3.2017  1  -1  0  1  0  1  -1  0  5.8886  0  6.139  0.08  0  0  /
  57677 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.3919  2  0  1  1  0.15  0.1523  1.5  0.1431  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57677 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57679 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57679 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57679 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57679 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57682 'GENROU' 1  8.051900  0.069200  0.613500  0.086200  5.815086  0.000000  2.207800
  2.053000  0.184800  0.467600  0.158600  0.122000  0.074400  0.259300  /
  57682 'ESST4B' 1  0  3.8274  3.8274  1  -1  0  1  0  1  -1  0  5.1722  0  6.3116  0.08  0  0  /
  57682 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.9591  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57682 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57685 'GENROU' 1  8.705600  0.051000  0.708600  0.093400  2.501063  0.000000  2.418100
  2.222600  0.171300  0.321000  0.115600  0.087700  0.080500  0.416200  /
  57685 'ESST4B' 1  0  3.5628  3.5628  1  -1  0  1  0  1  -1  0  6.7495  0  6.7235  0.08  0  0  /
  57685 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.284  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57685 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57685 'GENROU' 2  6.321500  0.043800  1.158600  0.045800  2.162330  0.000000  1.855600
  1.768800  0.311100  0.512800  0.166000  0.127900  0.106100  0.341400  /
  57685 'ESST4B' 2  0  3.2285  3.2285  1  -1  0  1  0  1  -1  0  6.2884  0  8.4143  0.08  0  0  /
  57685 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9841  0  1  1  0.15  0.2756  2.0972  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57685 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57685 'GENROU' 3  6.321500  0.043800  1.158600  0.045800  2.162330  0.000000  1.855600
  1.768800  0.311100  0.512800  0.166000  0.127900  0.106100  0.341400  /
  57685 'ESST4B' 3  0  3.2285  3.2285  1  -1  0  1  0  1  -1  0  6.2884  0  8.4143  0.08  0  0  /
  57685 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.9841  0  1  1  0.15  0.2756  2.0972  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57685 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57693 'GENROU' 1  7.037000  0.060700  0.734500  0.050200  5.916372  0.000000  1.841800
  1.757700  0.162100  0.269600  0.133600  0.102100  0.045400  0.327200  /
  57693 'EXAC2' 1  0  1  1  1000  0.033333  7.6331  -7.6331  1  29.2968  -29.296801  1.3  4  0  0.0297  1  0.1  0.8  1  14  3.922  0.0022  5.2294  0.0125  /
  57693 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3433  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57693 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57700 'GENROU' 1  8.856000  0.053600  0.997300  0.055300  4.636425  0.000000  2.248000
  2.133100  0.456500  0.425200  0.326100  0.247400  0.116800  0.468500  /
  57700 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.0322  0.35  0  3.6514  0.1443  4.8685  0.41  /
  57700 'IEEEG1' 1 0 0  16.5995  0.0627  0  0.1  1  -1  1.1847  0  0.3017  1  0  3.9782  0.265  0  0.5  0.3  0  0  0  0  /
  57700 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57700 'GENROU' 2  8.856000  0.053600  0.997300  0.055300  4.636425  0.000000  2.248000
  2.133100  0.456500  0.425200  0.326100  0.247400  0.116800  0.468500  /
  57700 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.5  0.0322  0.35  0  3.6514  0.1443  4.8685  0.41  /
  57700 'IEEEG1' 2 0 0  16.5995  0.0627  0  0.1  1  -1  1.1847  0  0.3017  1  0  3.9782  0.265  0  0.5  0.3  0  0  0  0  /
  57700 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57701 'GENROU' 1  8.856000  0.053600  0.997300  0.055300  4.636425  0.000000  2.248000
  2.133100  0.456500  0.425200  0.326100  0.247400  0.116800  0.468500  /
  57701 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.0322  0.35  0  3.6514  0.1443  4.8685  0.41  /
  57701 'IEEEG1' 1 0 0  16.5995  0.0627  0  0.1  1  -1  1.1847  0  0.3017  1  0  3.9782  0.265  0  0.5  0.3  0  0  0  0  /
  57701 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57707 'GENROU' 1  9.795500  0.052100  1.410100  0.049500  6.386379  0.000000  2.308500
  2.134200  0.336700  0.755700  0.231800  0.180400  0.090800  0.245500  /
  57707 'ESST4B' 1  0  3.1397  3.1397  1  -1  0  1  0  1  -1  0  6.8462  0  6.1443  0.08  0  0  /
  57707 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5511  2  0  1  1  0.15  0.5  1.7391  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57707 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57708 'GENROU' 1  9.795500  0.052100  1.410100  0.049500  6.386379  0.000000  2.308500
  2.134200  0.336700  0.755700  0.231800  0.180400  0.090800  0.245500  /
  57708 'ESST4B' 1  0  3.1397  3.1397  1  -1  0  1  0  1  -1  0  6.8462  0  6.1443  0.08  0  0  /
  57708 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5511  2  0  1  1  0.15  0.5  1.7391  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57708 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57709 'GENROU' 1  9.795500  0.052100  1.410100  0.049500  6.386379  0.000000  2.308500
  2.134200  0.336700  0.755700  0.231800  0.180400  0.090800  0.245500  /
  57709 'ESST4B' 1  0  3.1397  3.1397  1  -1  0  1  0  1  -1  0  6.8462  0  6.1443  0.08  0  0  /
  57709 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5511  2  0  1  1  0.15  0.5  1.7391  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57709 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57710 'GENROU' 1  9.795500  0.052100  1.410100  0.049500  6.386379  0.000000  2.308500
  2.134200  0.336700  0.755700  0.231800  0.180400  0.090800  0.245500  /
  57710 'ESST4B' 1  0  3.1397  3.1397  1  -1  0  1  0  1  -1  0  6.8462  0  6.1443  0.08  0  0  /
  57710 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5511  2  0  1  1  0.15  0.5  1.7391  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57710 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57711 'GENROU' 1  7.049000  0.041500  1.257100  0.069900  7.865170  0.000000  1.441500
  1.434600  0.171600  0.333800  0.115800  0.087900  0.075800  0.323300  /
  57711 'ESST4B' 1  0  3.9882  3.9882  1  -1  0  1  0  1  -1  0  6.8456  0  7.1939  0.08  0  0  /
  57711 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.414  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57711 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57715 'GENROU' 1  5.195000  0.063400  1.470700  0.098500  6.746860  0.000000  2.200500
  2.047100  0.232200  0.519100  0.189400  0.146600  0.158800  0.556900  /
  57715 'ESST4B' 1  0  3.0815  3.0815  1  -1  0  1  0  1  -1  0  6.1358  0  6.5359  0.08  0  0  /
  57715 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.7982  0  1  1  0.15  0.5  2.1092  0.1034  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57715 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57715 'GENROU' 2  5.195000  0.063400  1.470700  0.098500  6.746860  0.000000  2.200500
  2.047100  0.232200  0.519100  0.189400  0.146600  0.158800  0.556900  /
  57715 'ESST4B' 2  0  3.0815  3.0815  1  -1  0  1  0  1  -1  0  6.1358  0  6.5359  0.08  0  0  /
  57715 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.7982  0  1  1  0.15  0.5  2.1092  0.1034  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57715 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57721 'GENROU' 1  6.472000  0.045300  0.797800  0.071300  2.684773  0.000000  2.070700
  1.967900  0.319400  0.573100  0.230000  0.172800  0.096700  0.428500  /
  57721 'IEEET1' 1  0  25  0.033333  7  -7  0  0.5  0.1097  0.35  0  2.6013  0.1149  3.4684  0.377  /
  57721 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  0.8652  0  0.2809  1  0  7.0548  0  0  0  0  0  0  0  0  /
  57721 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57722 'GENROU' 1  4.701300  0.038600  0.714200  0.061200  2.642023  0.000000  1.660000
  1.585100  0.260000  0.675400  0.188300  0.140400  0.131300  0.497500  /
  57722 'IEEET1' 1  0.02  25  0.2  7  -7  0  0.7811  0.0287  1  0  3.1632  0.1042  4.2175  0.365  /
  57722 'IEEEG1' 1 0 0  20  0.25  0  0.3  0.1  -0.1  0.8295  0  0.4874  0.3348  0  2.9744  0.2814  0  0.4  0.3  0  0  0  0  /
  57722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57723 'GENROU' 1  4.701300  0.038600  0.714200  0.061200  2.642023  0.000000  1.660000
  1.585100  0.260000  0.675400  0.188300  0.140400  0.131300  0.497500  /
  57723 'IEEET1' 1  0.02  25  0.2  7  -7  0  0.7811  0.0287  1  0  3.1632  0.1042  4.2175  0.365  /
  57723 'IEEEG1' 1 0 0  20  0.25  0  0.3  0.1  -0.1  0.8295  0  0.4874  0.3348  0  2.9744  0.2814  0  0.4  0.3  0  0  0  0  /
  57723 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57724 'GENROU' 1  4.701300  0.038600  0.714200  0.061200  2.642023  0.000000  1.660000
  1.585100  0.260000  0.675400  0.188300  0.140400  0.131300  0.497500  /
  57724 'IEEET1' 1  0.02  25  0.2  7  -7  0  0.7811  0.0287  1  0  3.1632  0.1042  4.2175  0.365  /
  57724 'IEEEG1' 1 0 0  20  0.25  0  0.3  0.1  -0.1  0.8295  0  0.4874  0.3348  0  2.9744  0.2814  0  0.4  0.3  0  0  0  0  /
  57724 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57727 'GENROU' 1  4.284800  0.040800  0.927000  0.043100  3.275519  0.000000  2.297900
  2.125700  0.191400  0.202400  0.120200  0.091400  0.067400  0.231700  /
  57727 'ESST4B' 1  0  3.0334  3.0334  1  -1  0.01  1  0  1  -1  0  5.2776  0  8.8514  0.08  0  0  /
  57727 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.7256  1.0466  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57727 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57727 'GENROU' 2  4.284800  0.040800  0.927000  0.043100  3.275519  0.000000  2.297900
  2.125700  0.191400  0.202400  0.120200  0.091400  0.067400  0.231700  /
  57727 'ESST4B' 2  0  3.0334  3.0334  1  -1  0  1  0  1  -1  0  5.2776  0  8.8514  0.08  0  0  /
  57727 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  5.7256  1.0466  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57727 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57727 'GENROU' 3  4.284800  0.040800  0.927000  0.043100  3.275519  0.000000  2.297900
  2.125700  0.191400  0.202400  0.120200  0.091400  0.067400  0.231700  /
  57727 'ESST4B' 3  0  3.0334  3.0334  1  -1  0  1  0  1  -1  0  5.2776  0  8.8514  0.08  0  0  /
  57727 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  5.7256  1.0466  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57727 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57727 'GENROU' 4  8.648400  0.045000  1.428600  0.057200  1.330565  0.000000  1.684000
  1.630300  0.171200  0.284400  0.133100  0.101700  0.073900  0.207600  /
  57727 'ESST4B' 4  0  3.6469  3.6469  1  -1  0  1  0  1  -1  0  6.648  0  7.9491  0.08  0  0  /
  57727 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  16.469  2  0  1  1  0.15  0.1866  2.4236  0.1219  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57727 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57727 'GENROU' 5  7.797900  0.056600  1.245600  0.087300  1.770344  0.000000  2.356900
  2.173300  0.271300  0.329100  0.198000  0.153400  0.054300  0.229600  /
  57727 'EXPIC1' 5  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8095  0  0  0  1  0  1.2  0  6.7337  0  0.08  /
  57727 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1587  1.6789  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57727 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57731 'GENSAL' 1  6.000000  0.053800  0.316700  1.503500  0.000000  0.804500  0.520900
  0.289400  0.260500  0.168600  0.142700  0.299100  /
  57731 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7188  0.0821  3.6251  0.3764  /
  57731 'HYGOV' 1  0.07  0.573832  3.78477  0.05  0.4  0.07  1  0  0.7376  1.2  1  0.0787  /
  57731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57732 'GENSAL' 1  6.000000  0.053800  0.316700  1.503500  0.000000  0.804500  0.520900
  0.289400  0.260500  0.168600  0.142700  0.299100  /
  57732 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7188  0.0821  3.6251  0.3764  /
  57732 'HYGOV' 1  0.07  0.573832  3.78477  0.05  0.4  0.07  1  0  0.7376  1.2  1  0.0787  /
  57732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57734 'GENSAL' 1  6.000000  0.353700  0.500000  1.700700  0.000000  0.721100  0.466500
  0.292700  0.204200  0.180100  0.177100  0.515300  /
  57734 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  57734 'HYGOV' 1  0.05  0.666827  4.93329  0.05  0.5  0.07  1  0  0.9852  1.2  0  0.0789  /
  57734 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57734 'GENSAL' 2  6.000000  0.353700  0.500000  1.700700  0.000000  0.721100  0.466500
  0.292700  0.204200  0.180100  0.177100  0.515300  /
  57734 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  57734 'HYGOV' 2  0.05  0.666827  4.93329  0.05  0.5  0.07  1  0  0.9852  1.2  0  0.0789  /
  57734 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57735 'GENSAL' 1  6.000000  0.353700  0.500000  1.700700  0.000000  0.721100  0.466500
  0.292700  0.204200  0.180100  0.177100  0.515300  /
  57735 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  57735 'HYGOV' 1  0.05  0.666827  4.93329  0.05  0.5  0.07  1  0  0.9852  1.2  0  0.0789  /
  57735 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57735 'GENSAL' 2  6.000000  0.462000  0.048300  1.343700  0.000000  0.899600  0.582900
  0.222700  0.197800  0.168200  0.277100  0.663600  /
  57735 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6303  0.0839  3.5071  0.3847  /
  57735 'HYGOV' 2  0.05  1.18803  6.83441  0.4  0.33  0.167  1  0  1.428  1.2  0.5  0.0786  /
  57735 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57738 'GENROU' 1  5.417500  0.067900  0.907700  0.075800  1.406230  0.000000  2.679700
  2.433700  0.232900  0.490800  0.119400  0.090800  0.047200  0.500700  /
  57738 'ESST4B' 1  0  3.7812  3.7812  1  -1  0  1  0  1  -1  0  5.0288  0  8.6539  0.08  0  0  /
  57738 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3232  0.1395  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57738 'GENROU' 2  5.417500  0.067900  0.907700  0.075800  1.406230  0.000000  2.679700
  2.433700  0.232900  0.490800  0.119400  0.090800  0.047200  0.500700  /
  57738 'ESST4B' 2  0  3.7812  3.7812  1  -1  0  1  0  1  -1  0  5.0288  0  8.6539  0.08  0  0  /
  57738 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3232  0.1395  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57738 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57739 'GENROU' 1  5.417500  0.067900  0.907700  0.075800  1.406230  0.000000  2.679700
  2.433700  0.232900  0.490800  0.119400  0.090800  0.047200  0.500700  /
  57739 'ESST4B' 1  0  3.7812  3.7812  1  -1  0  1  0  1  -1  0  5.0288  0  8.6539  0.08  0  0  /
  57739 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3232  0.1395  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57739 'GENROU' 2  5.417500  0.067900  0.907700  0.075800  1.406230  0.000000  2.679700
  2.433700  0.232900  0.490800  0.119400  0.090800  0.047200  0.500700  /
  57739 'ESST4B' 2  0  3.7812  3.7812  1  -1  0.01  1  0  1  -1  0  5.0288  0  8.6539  0.08  0  0  /
  57739 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3232  0.1395  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57739 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57740 'GENROU' 1  5.417500  0.067900  0.907700  0.075800  1.406230  0.000000  2.679700
  2.433700  0.232900  0.490800  0.119400  0.090800  0.047200  0.500700  /
  57740 'ESST4B' 1  0  3.7812  3.7812  1  -1  0  1  0  1  -1  0  5.0288  0  8.6539  0.08  0  0  /
  57740 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3232  0.1395  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57740 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57745 'GENSAL' 1  6.000000  0.276000  0.108100  1.812700  0.000000  0.804800  0.521100
  0.283900  0.182300  0.100000  0.078900  0.367300  /
  57745 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  57745 'HYGOV' 1  0.07  0.999925  7.69603  0.4  0.5  0.07  1  0  1.6454  1.2  0  0.0724  /
  57745 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57745 'GENSAL' 2  6.000000  0.276000  0.108100  1.812700  0.000000  0.804800  0.521100
  0.283900  0.182300  0.100000  0.078900  0.367300  /
  57745 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  57745 'HYGOV' 2  0.07  0.999925  7.69603  0.4  0.5  0.07  1  0  1.6454  1.2  0  0.0724  /
  57745 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57748 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57748 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57750 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57750 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57751 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57751 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57754 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  57754 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57754 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.88  1.5  /
  57754 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  57754 'WT3G1' 2  1  0.8  30  0  0.1  1.65  /
  57754 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57754 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57754 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57757 'GENROU' 1  7.991400  0.061100  1.031200  0.079400  2.283607  0.000000  1.570300
  1.538600  0.239700  0.490600  0.154000  0.118400  0.077600  0.506800  /
  57757 'ESST4B' 1  0  3.4368  3.4368  1  -1  0  1  0  1  -1  0  5.6051  0  6.0945  0.08  0  0  /
  57757 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1509  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57758 'GENROU' 1  7.991400  0.061100  1.031200  0.079400  2.283607  0.000000  1.570300
  1.538600  0.239700  0.490600  0.154000  0.118400  0.077600  0.506800  /
  57758 'ESST4B' 1  0  3.4368  3.4368  1  -1  0  1  0  1  -1  0  5.6051  0  6.0945  0.08  0  0  /
  57758 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1509  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57758 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57758 'GENROU' 2  7.991400  0.061100  1.031200  0.079400  2.283607  0.000000  1.570300
  1.538600  0.239700  0.490600  0.154000  0.118400  0.077600  0.506800  /
  57758 'ESST4B' 2  0  3.4368  3.4368  1  -1  0  1  0  1  -1  0  5.6051  0  6.0945  0.08  0  0  /
  57758 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.1509  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57758 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57761 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57761 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57764 'WT3G1' 1  1  0.8  30  0  0.1  2.2  /
  57764 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57764 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.8  1.5  /
  57764 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  57765 'WT3G1' 1  1  0.8  30  0  0.1  2.2  /
  57765 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57765 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.8  1.5  /
  57765 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  57765 'WT3G1' 2  1  0.8  30  0  0.1  2.2  /
  57765 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57765 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0.88  1.8  1.5  /
  57765 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57770 'GENROU' 1  6.443200  0.041700  1.171700  0.063900  4.041205  0.000000  1.249700
  1.202600  0.232100  0.451000  0.168800  0.125200  0.123300  0.481600  /
  57770 'ESST4B' 1  0  3.2264  7.7902  6  -6  0  1  0  4.6  -4.6  0  6.6285  0  6.3687  0.0846  0  0  /
  57770 'IEEEG1' 1 0 0  11.7251  0  0  0.1  2  -2  0.9143  0  0.4132  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  57770 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57774 'GENROU' 1  9.649400  0.045800  0.445300  0.061700  1.474281  0.000000  2.521200
  2.305900  0.529500  0.776200  0.441200  0.347300  0.096300  0.375800  /
  57774 'ESST4B' 1  0  3.3876  3.3876  1  -1  0  1  0  1  -1  0  5.6064  0  7.341  0.08  0  0  /
  57774 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.2727  2  0  1  1  0.15  0.5  2.0251  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57774 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57775 'GENROU' 1  9.649400  0.045800  0.445300  0.061700  1.474281  0.000000  2.521200
  2.305900  0.529500  0.776200  0.441200  0.347300  0.096300  0.375800  /
  57775 'ESST4B' 1  0  3.3876  3.3876  1  -1  0  1  0  1  -1  0  5.6064  0  7.341  0.08  0  0  /
  57775 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.2727  2  0  1  1  0.15  0.5  2.0251  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57775 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57776 'GENROU' 1  5.033700  0.058900  1.477900  0.063400  7.678815  0.000000  2.197000
  2.044300  0.179500  0.301700  0.152600  0.117200  0.150100  0.576700  /
  57776 'EXAC2' 1  0  1  1  400  0.033333  100  -100  1  21.9194  -21.919399  1.3  4  0  0.49  1  0  0  1  10  3.1446  0.0042  4.1929  0.0145  /
  57776 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  17.113  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57776 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57777 'GENROU' 1  5.033700  0.058900  1.477900  0.063400  7.678815  0.000000  2.197000
  2.044300  0.179500  0.301700  0.152600  0.117200  0.150100  0.576700  /
  57777 'EXAC2' 1  0  1  1  400  0.033333  100  -100  1  21.9194  -21.919399  1.3  4  0  0.49  1  0  0  1  10  3.1446  0.0042  4.1929  0.0145  /
  57777 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  17.113  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57777 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57778 'GENROU' 1  9.099700  0.068800  1.430100  0.089800  9.128582  0.000000  2.284500
  2.114900  0.205000  0.277100  0.164000  0.126300  0.157300  0.671800  /
  57778 'ESST4B' 1  0  3.7404  3.7404  1  -1  0  1  0  1  -1  0  5.2744  0  8.9661  0.08  0  0  /
  57778 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9583  2  0  1  1  0.15  0.5  2.1826  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57778 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57781 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57781 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57782 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57782 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57783 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57783 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57789 'GENROU' 1  7.039500  0.042200  1.094500  0.071900  3.249722  0.000000  1.824300
  1.738200  0.222500  0.603900  0.162100  0.120000  0.130300  0.495500  /
  57789 'ESAC6A' 1  0  529.116  13.1036  3  0.2478  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.4779  0.0306  7.3039  0.2041  /
  57789 'IEEEG1' 1 0 0  20  0  0  0.1  0.4551  -0.4551  0.7514  0  0.4079  0.2519  0  3.3018  0.2439  0  0.5  0.3739  0  0  0  0  /
  57789 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57790 'GENROU' 1  7.039500  0.042200  1.094500  0.071900  3.249722  0.000000  1.824300
  1.738200  0.222500  0.603900  0.162100  0.120000  0.130300  0.495500  /
  57790 'ESAC6A' 1  0  529.116  13.1036  3  0.2478  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.4779  0.0306  7.3039  0.2041  /
  57790 'IEEEG1' 1 0 0  20  0  0  0.1  0.4551  -0.4551  0.7514  0  0.4079  0.2519  0  3.3018  0.2439  0  0.5  0.3739  0  0  0  0  /
  57790 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57795 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57795 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57796 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57796 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57803 'GENROU' 1  8.276600  0.061200  0.844500  0.041700  8.851309  0.000000  1.956300
  1.850100  0.163200  0.364800  0.109300  0.082700  0.099800  0.476000  /
  57803 'ESST4B' 1  0  3.0247  3.0247  1  -1  0  1  0  1  -1  0  6.0569  0  8.1425  0.08  0  0  /
  57803 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.2827  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57803 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57803 'GENROU' 2  8.276600  0.061200  0.844500  0.041700  8.851309  0.000000  1.956300
  1.850100  0.163200  0.364800  0.109300  0.082700  0.099800  0.476000  /
  57803 'ESST4B' 2  0  3.0247  3.0247  1  -1  0  1  0  1  -1  0  6.0569  0  8.1425  0.08  0  0  /
  57803 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.2827  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57803 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57810 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57810 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57811 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57811 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57811 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57811 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57812 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57812 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57820 'GENROU' 1  7.921600  0.061100  0.927000  0.079000  5.000000  0.000000  2.000000
  1.885300  0.161200  0.204600  0.101000  0.076100  0.008200  0.349800  /
  57820 'ESST4B' 1  0  3.2505  3.2505  1  -1  0  1  0  1  -1  0  6.1685  0  7.5819  0.08  0  0  /
  57820 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.1104  0  1  1  0.15  0.5  1.5  0.1687  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57820 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57821 'GENROU' 1  6.406000  0.041700  0.681600  0.077000  5.000000  0.000000  2.132800
  1.992400  0.267800  0.489300  0.199700  0.154700  0.184800  0.739000  /
  57821 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.5703  -28.570299  1.3  4  0  0.0211  1  0.1  0.8  1  10  3.003  0.9083  4.004  0.9477  /
  57821 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9044  2  0  1  1  0.15  0.5  1.4667  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57821 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57822 'GENROU' 1  6.406000  0.041700  0.681600  0.077000  5.000000  0.000000  2.132800
  1.992400  0.267800  0.489300  0.199700  0.154700  0.184800  0.739000  /
  57822 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.5703  -28.570299  1.3  4  0  0.0211  1  0.1  0.8  1  10  3.003  0.9083  4.004  0.9477  /
  57822 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9044  2  0  1  1  0.15  0.5  1.4667  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57822 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57823 'GENROU' 1  6.406000  0.041700  0.681600  0.077000  5.000000  0.000000  2.132800
  1.992400  0.267800  0.489300  0.199700  0.154700  0.184800  0.739000  /
  57823 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.5703  -28.570299  1.3  4  0  0.0211  1  0.1  0.8  1  10  3.003  0.9083  4.004  0.9477  /
  57823 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9044  2  0  1  1  0.15  0.5  1.4667  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57823 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57824 'GENROU' 1  6.406000  0.041700  0.681600  0.077000  5.000000  0.000000  2.132800
  1.992400  0.267800  0.489300  0.199700  0.154700  0.184800  0.739000  /
  57824 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.5703  -28.570299  1.3  4  0  0.0211  1  0.1  0.8  1  10  3.003  0.9083  4.004  0.9477  /
  57824 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9044  2  0  1  1  0.15  0.5  1.4667  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57824 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57825 'GENROU' 1  6.406000  0.041700  0.681600  0.077000  5.000000  0.000000  2.132800
  1.992400  0.267800  0.489300  0.199700  0.154700  0.184800  0.739000  /
  57825 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.5703  -28.570299  1.3  4  0  0.0211  1  0.1  0.8  1  10  3.003  0.9083  4.004  0.9477  /
  57825 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9044  2  0  1  1  0.15  0.5  1.4667  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57825 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57826 'GENROU' 1  6.406000  0.041700  0.681600  0.077000  5.000000  0.000000  2.132800
  1.992400  0.267800  0.489300  0.199700  0.154700  0.184800  0.739000  /
  57826 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  28.5703  -28.570299  1.3  4  0  0.0211  1  0.1  0.8  1  10  3.003  0.9083  4.004  0.9477  /
  57826 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9044  2  0  1  1  0.15  0.5  1.4667  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57826 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57827 'GENROU' 1  5.919600  0.065200  1.315500  0.056000  6.696616  0.000000  2.160100
  2.014500  0.338500  0.539000  0.220200  0.171100  0.084000  0.318900  /
  57827 'ESST4B' 1  0  3.3436  3.3436  1  -1  0  1  0  1  -1  0  6.8721  0  8.4713  0.08  0  0  /
  57827 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57827 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57831 'GENROU' 1  4.035900  0.052500  0.722400  0.044500  3.726415  0.000000  1.572800
  1.503800  0.335600  0.554800  0.241400  0.181600  0.141100  0.517200  /
  57831 'ESST4B' 1  0  47.3982  0.5508  6  -6  0  1  0  1  -1  0  4.2972  0  5.5221  0.1091  0  0  /
  57831 'IEEEG1' 1 0 0  20  0.1407  0  0.1  0.3571  -0.3571  0.9192  0  0.3373  0.2685  0  10  0.4  0  0.4  0.4519  0  0  0  0  /
  57831 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57831 'GENROU' 2  4.035900  0.052500  0.722400  0.044500  3.726415  0.000000  1.572800
  1.503800  0.335600  0.554800  0.241400  0.181600  0.141100  0.517200  /
  57831 'ESST4B' 2  0  47.3982  0.5508  6  -6  0.01  1  0  1  -1  0  4.2972  0  5.5221  0.1091  0  0  /
  57831 'IEEEG1' 2 0 0  20  0.1407  0  0.1  0.3571  -0.3571  0.9192  0  0.3373  0.2685  0  10  0.4  0  0.4  0.4519  0  0  0  0  /
  57831 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57836 'GENROU' 1  9.710900  0.049200  1.428400  0.084300  5.000000  0.000000  1.845100
  1.760300  0.240800  0.484600  0.196600  0.152300  0.044600  0.432600  /
  57836 'EXAC2' 1  0  1  1  1000  0.033333  12.3923  -12.3923  1  29.9537  -29.953699  1.3  4  0  0.49  1  0.1  0.8  1  10  3.5956  0.0068  4.7942  0.0172  /
  57836 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1022  2.2677  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57837 'GENROU' 1  9.710900  0.049200  1.428400  0.084300  5.000000  0.000000  1.845100
  1.760300  0.240800  0.484600  0.196600  0.152300  0.044600  0.432600  /
  57837 'EXAC2' 1  0  1  1  1000  0.033333  12.3923  -12.3923  1  29.9537  -29.953699  1.3  4  0  0.49  1  0.1  0.8  1  10  3.5956  0.0068  4.7942  0.0172  /
  57837 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1022  2.2677  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57842 'GENROU' 1  6.314900  0.057200  0.918500  0.066800  7.496354  0.000000  1.525500
  1.502400  0.304100  0.407500  0.261500  0.204100  0.046200  0.293400  /
  57842 'ESST4B' 1  0  3.3123  3.3123  1  -1  0  1  0  1  -1  0  6.0666  0  8.2887  0.08  0  0  /
  57842 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2259  1.2293  0.1543  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57842 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57844 'GENROU' 1  7.702300  0.052400  1.012900  0.087000  6.595737  0.000000  2.143300
  2.000900  0.170600  0.402700  0.118600  0.090100  0.149100  0.445700  /
  57844 'ESST4B' 1  0  3.1296  3.1296  1  -1  0  1  0  1  -1  0  6.0782  0  7.1551  0.08  0  0  /
  57844 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.0961  2  0  1  1  0.15  0.4843  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57844 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57844 'GENROU' 2  7.702300  0.052400  1.012900  0.087000  6.595737  0.000000  2.143300
  2.000900  0.170600  0.402700  0.118600  0.090100  0.149100  0.445700  /
  57844 'ESST4B' 2  0  3.1296  3.1296  1  -1  0  1  0  1  -1  0  6.0782  0  7.1551  0.08  0  0  /
  57844 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.0961  2  0  1  1  0.15  0.4843  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57844 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57847 'GENROU' 1  8.420200  0.044700  0.405100  0.066900  9.248470  0.000000  1.636500
  1.592000  0.207100  0.356500  0.152600  0.117200  0.052500  0.362300  /
  57847 'ESST4B' 1  0  3.2619  3.2619  1  -1  0  1  0  1  -1  0  6.3092  0  6.5437  0.08  0  0  /
  57847 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0504  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57847 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57848 'GENROU' 1  8.420200  0.044700  0.405100  0.066900  9.248470  0.000000  1.636500
  1.592000  0.207100  0.356500  0.152600  0.117200  0.052500  0.362300  /
  57848 'ESST4B' 1  0  3.2619  3.2619  1  -1  0  1  0  1  -1  0  6.3092  0  6.5437  0.08  0  0  /
  57848 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0504  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57848 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57850 'GENROU' 1  8.420200  0.044700  0.405100  0.066900  9.248470  0.000000  1.636500
  1.592000  0.207100  0.356500  0.152600  0.117200  0.052500  0.362300  /
  57850 'ESST4B' 1  0  3.2619  3.2619  1  -1  0  1  0  1  -1  0  6.3092  0  6.5437  0.08  0  0  /
  57850 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0504  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57850 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57850 'GENROU' 2  8.420200  0.044700  0.405100  0.066900  9.248470  0.000000  1.636500
  1.592000  0.207100  0.356500  0.152600  0.117200  0.052500  0.362300  /
  57850 'ESST4B' 2  0  3.2619  3.2619  1  -1  0  1  0  1  -1  0  6.3092  0  6.5437  0.08  0  0  /
  57850 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0504  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57850 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57853 'GENROU' 1  9.831300  0.052300  1.468900  0.062000  9.658881  0.000000  2.099900
  1.965900  0.342400  0.451000  0.261900  0.204400  0.148300  0.675500  /
  57853 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  24.1329  -24.1329  1.3  4  0  0.49  1  0  0  1  14  3.1324  0.0051  4.1765  0.0155  /
  57853 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57853 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57853 'GENROU' 2  9.831300  0.052300  1.468900  0.062000  9.658881  0.000000  2.099900
  1.965900  0.342400  0.451000  0.261900  0.204400  0.148300  0.675500  /
  57853 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  24.1329  -24.1329  1.3  4  0  0.49  1  0  0  1  14  3.1324  0.0051  4.1765  0.0155  /
  57853 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57853 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57853 'GENROU' 3  9.831300  0.052300  1.468900  0.062000  9.658881  0.000000  2.099900
  1.965900  0.342400  0.451000  0.261900  0.204400  0.148300  0.675500  /
  57853 'EXAC2' 3  0.033333  1  1  1000  0.033333  100  -100  1  24.1329  -24.1329  1.3  4  0  0.49  1  0  0  1  14  3.1324  0.0051  4.1765  0.0155  /
  57853 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57853 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57853 'GENROU' 4  7.085300  0.043700  1.332900  0.063100  3.124721  0.000000  1.560400
  1.530600  0.172300  0.345700  0.148500  0.114000  0.186100  0.726700  /
  57853 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4696  0  0  0  1  0  1.2  0  6.2214  0  0.08  /
  57853 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  8.4446  2  0  1  1  0.15  0.2231  1.1833  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57853 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57853 'GENROU' 5  6.157800  0.048200  1.127100  0.079800  3.145267  0.000000  2.456200
  2.253400  0.297400  0.376700  0.233000  0.181300  0.112200  0.603100  /
  57853 'EXPIC1' 5  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8338  0  0  0  1  0  1.2  0  6.6727  0  0.08  /
  57853 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4796  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57853 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57854 'GENROU' 1  9.558200  0.046000  0.912000  0.085300  9.127557  0.000000  2.472800
  2.266800  0.272200  0.451100  0.115800  0.087900  0.046000  0.403100  /
  57854 'ESST4B' 1  0  3.2928  3.2928  1  -1  0  1  0  1  -1  0  5.0734  0  7.3166  0.08  0  0  /
  57854 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.4721  2  0  1  1  0.15  0.0224  2.3795  0.1679  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57854 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57854 'GENROU' 2  9.558200  0.046000  0.912000  0.085300  9.127557  0.000000  2.472800
  2.266800  0.272200  0.451100  0.115800  0.087900  0.046000  0.403100  /
  57854 'ESST4B' 2  0  3.2928  3.2928  1  -1  0  1  0  1  -1  0  5.0734  0  7.3166  0.08  0  0  /
  57854 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.4721  2  0  1  1  0.15  0.0224  2.3795  0.1679  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57854 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57854 'GENROU' 3  9.558200  0.046000  0.912000  0.085300  9.127557  0.000000  2.472800
  2.266800  0.272200  0.451100  0.115800  0.087900  0.046000  0.403100  /
  57854 'ESST4B' 3  0  3.2928  3.2928  1  -1  0  1  0  1  -1  0  5.0734  0  7.3166  0.08  0  0  /
  57854 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.4721  2  0  1  1  0.15  0.0224  2.3795  0.1679  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57854 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57854 'GENROU' 4  6.883600  0.052900  0.707100  0.067000  1.988608  0.000000  2.223700
  2.065800  0.245300  0.481000  0.158400  0.121800  0.006600  0.190000  /
  57854 'ESST4B' 4  0  3.1402  3.1402  1  -1  0  1  0  1  -1  0  5.1226  0  7.1896  0.08  0  0  /
  57854 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  19.1371  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57854 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57854 'GENROU' 5  8.523800  0.069800  0.570600  0.086400  4.921369  0.000000  1.825300
  1.744300  0.193800  0.309400  0.123300  0.093900  0.162900  0.628100  /
  57854 'ESST4B' 5  0  3.2515  3.2515  1  -1  0  1  0  1  -1  0  5.7434  0  8.7242  0.08  0  0  /
  57854 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  1.8695  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57854 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57860 'GENROU' 1  8.073100  0.061300  1.225300  0.079300  3.024712  0.000000  1.624200
  1.582100  0.276200  0.471700  0.225900  0.175700  0.079900  0.272100  /
  57860 'ESST4B' 1  0  3.5067  3.5067  1  -1  0  1  0  1  -1  0  5.2569  0  6.29  0.08  0  0  /
  57860 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.7145  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57860 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57863 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57863 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57865 'WT3G1' 1  2  0.8  30  0  0.1  2.75  /
  57865 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57865 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  57865 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  57865 'WT3G1' 2  2  0.8  30  0  0.1  1.65  /
  57865 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57865 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57865 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57866 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  57866 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57866 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57866 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  57866 'WT3G1' 2  2  0.8  30  0  0.1  1.65  /
  57866 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57866 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57866 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57868 'WT3G1' 1  1  0.8  30  0  0.1  2.75  /
  57868 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57868 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  57868 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  57868 'WT3G1' 2  1  0.8  30  0  0.1  2.2  /
  57868 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  57868 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0.88  1.88  1.5  /
  57868 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57871 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57871 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57871 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57871 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57872 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57872 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57873 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57873 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57879 'GENROU' 1  8.923200  0.051900  0.880900  0.096700  3.033520  0.000000  1.949500
  1.844600  0.323700  0.463900  0.189300  0.146500  0.107700  0.507300  /
  57879 'EXAC2' 1  0  1  1  1000  0.033333  7.5878  -7.5878  1  29.8922  -29.8922  1.3  4  0  0.49  1  0  0  1  10  3.3083  0.9747  4.4111  1.0162  /
  57879 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.0875  0  1  1  0.15  0.5  2.2751  0.1672  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57879 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57880 'GENROU' 1  8.923200  0.051900  0.880900  0.096700  3.033520  0.000000  1.949500
  1.844600  0.323700  0.463900  0.189300  0.146500  0.107700  0.507300  /
  57880 'EXAC2' 1  0  1  1  1000  0.033333  7.5878  -7.5878  1  29.8922  -29.8922  1.3  4  0  0.49  1  0  0  1  10  3.3083  0.9747  4.4111  1.0162  /
  57880 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.0875  0  1  1  0.15  0.5  2.2751  0.1672  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57880 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57886 'GENROU' 1  7.195500  0.067700  1.490200  0.050500  2.914597  0.000000  2.136200
  1.995200  0.359400  0.660000  0.266100  0.207700  0.116100  0.475800  /
  57886 'EXAC2' 1  0  1  1  1000  0.033333  9.6778  -9.6778  1  27.0985  -27.098499  1.3  4  0  0.49  1  0.1  0.8  1  10  3.9398  0.0053  5.253  0.0157  /
  57886 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3661  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57886 'GENROU' 2  7.195500  0.067700  1.490200  0.050500  2.914597  0.000000  2.136200
  1.995200  0.359400  0.660000  0.266100  0.207700  0.116100  0.475800  /
  57886 'EXAC2' 2  0  1  1  1000  0.033333  9.6778  -9.6778  1  27.0985  -27.098499  1.3  4  0  0.49  1  0.1  0.8  1  10  3.9398  0.0053  5.253  0.0157  /
  57886 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3661  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57886 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57889 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57889 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57894 'GENROU' 1  5.646900  0.048200  1.190900  0.061400  3.073993  0.000000  1.973600
  1.877400  0.447400  0.335900  0.319100  0.242000  0.119800  0.474500  /
  57894 'IEEET1' 1  0.033333  25  0.2  1  -1  0  0.9699  0.08  1  0  2.7201  0.0341  3.6269  0.2863  /
  57894 'IEEEG1' 1 0 0  10  0  0  0.15  0.2149  -0.2149  1.0255  0  0.3104  0.3077  0  10  0.4  0  0  0  0  0  0  0  /
  57894 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57899 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57899 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57899 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57899 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57900 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57900 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57900 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57900 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57901 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57901 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57907 'GENROU' 1  4.351800  0.036200  1.451300  0.079600  2.644018  0.000000  2.020400
  1.921000  0.447500  0.564100  0.319700  0.242400  0.023400  0.281900  /
  57907 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  1  0  2.1106  0.2169  2.8142  0.4914  /
  57907 'IEEEG1' 1 0 0  20  0  0  0.3  0.1273  -0.1273  0.8736  0  0.3004  1  0  6.0042  0.4  0  0  0  0  0  0  0  /
  57907 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57907 'GENROU' 2  4.351800  0.036200  1.451300  0.079600  2.644018  0.000000  2.020400
  1.921000  0.447500  0.564100  0.319700  0.242400  0.023400  0.281900  /
  57907 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.08  1  0  2.1106  0.2169  2.8142  0.4914  /
  57907 'IEEEG1' 2 0 0  20  0  0  0.3  0.1273  -0.1273  0.8736  0  0.3004  1  0  6.0042  0.4  0  0  0  0  0  0  0  /
  57907 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57907 'GENROU' 3  4.351800  0.036200  1.451300  0.079600  2.644018  0.000000  2.020400
  1.921000  0.447500  0.564100  0.319700  0.242400  0.023400  0.281900  /
  57907 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.08  1  0  2.1106  0.2169  2.8142  0.4914  /
  57907 'IEEEG1' 3 0 0  20  0  0  0.3  0.1273  -0.1273  0.8736  0  0.3004  1  0  6.0042  0.4  0  0  0  0  0  0  0  /
  57907 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57912 'GENROU' 1  5.062800  0.041600  1.350600  0.054700  2.554338  0.000000  2.146100
  2.038200  0.229300  0.688000  0.166900  0.123700  0.139200  0.513400  /
  57912 'IEEET1' 1  0.02  400  0.2  1  -1  0  0.5  0.1024  0.35  0  1.802  0.1406  2.4026  0.4058  /
  57912 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.1  -0.1  1.5427  0  0.3759  1  0  5.0366  0  0  0.4  0.3  0  0  0  0  /
  57912 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57912 'GENROU' 2  5.062800  0.041600  1.350600  0.054700  2.554338  0.000000  2.146100
  2.038200  0.229300  0.688000  0.166900  0.123700  0.139200  0.513400  /
  57912 'IEEET1' 2  0.033333  400  0.2  1  -1  0  0.5  0.1024  0.35  0  1.802  0.1406  2.4026  0.4058  /
  57912 'IEEEG1' 2 0 0  20  0.2  0  0.15  0.1  -0.1  1.5427  0  0.3759  1  0  5.0366  0  0  0.4  0.3  0  0  0  0  /
  57912 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57913 'GENROU' 1  4.059700  0.052000  0.559300  0.048400  3.806425  0.000000  1.618500
  1.546400  0.174200  0.346700  0.128300  0.093700  0.191800  0.618500  /
  57913 'ESAC6A' 1  0.033333  455.608  16.1703  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  100  0  0  0  0  1  3.1313  0.1426  4.175  0.9506  /
  57913 'IEEEG1' 1 0 0  20  0  0  0.1  0.4293  -0.4293  1.922  0  0.3401  0.2528  0  5.1176  0.3926  0  0  0  0  0  0  0  /
  57913 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57913 'GENROU' 2  7.218700  0.053000  1.464800  0.054300  5.070487  0.000000  1.231700
  1.185900  0.189400  0.423900  0.138900  0.102000  0.137900  0.510700  /
  57913 'ESST4B' 2  0  50.2499  3.9811  6  -6  0.01  1  0  1  -1  0  1  0  6.6173  0.1052  0  0  /
  57913 'IEEEG1' 2 0 0  20  0  0  0.2  0.1911  -0.1911  1.6191  0  0.2985  1  0  9.259  0.4  0  0  0  0  0  0  0  /
  57913 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57914 'GENROU' 1  7.218700  0.053000  1.464800  0.054300  5.070487  0.000000  1.231700
  1.185900  0.189400  0.423900  0.138900  0.102000  0.137900  0.510700  /
  57914 'ESST4B' 1  0  50.2499  3.9811  6  -6  0.01  1  0  1  -1  0  1  0  6.6173  0.1052  0  0  /
  57914 'IEEEG1' 1 0 0  20  0  0  0.2  0.1911  -0.1911  1.6191  0  0.2985  1  0  9.259  0.4  0  0  0  0  0  0  0  /
  57914 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57915 'GENROU' 1  6.647100  0.053600  1.015400  0.045400  1.479416  0.000000  2.106700
  2.001400  0.487300  0.728700  0.347700  0.264100  0.138900  0.512800  /
  57915 'EXAC1' 1  0  0  0  400  0.02  5.7843  -5.7843  0.4216  0.08  1  0.2165  0.5  1  2.2781  0.0803  3.0374  0.4013  /
  57915 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.9419  0  0.2877  1  0  4.5585  0.2439  0  0.5  0.3  0  0  0  0  /
  57915 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57915 'GENROU' 2  6.647100  0.053600  1.015400  0.045400  1.479416  0.000000  2.106700
  2.001400  0.487300  0.728700  0.347700  0.264100  0.138900  0.512800  /
  57915 'EXAC1' 2  0  0  0  400  0.02  5.7843  -5.7843  0.4216  0.08  1  0.2165  0.5  1  2.2781  0.0803  3.0374  0.4013  /
  57915 'IEEEG1' 2 0 0  20  0  0  0.2  0.1  -0.1  0.9419  0  0.2877  1  0  4.5585  0.2439  0  0.5  0.3  0  0  0  0  /
  57915 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57920 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57920 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57920 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57920 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57921 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57921 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57927 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57927 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57927 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57927 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57928 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57928 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57928 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57928 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57929 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57929 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57934 'GENROU' 1  6.947400  0.055100  0.505400  0.046100  3.500321  0.000000  2.327200
  2.149300  0.348600  0.639900  0.268900  0.209900  0.177800  0.557100  /
  57934 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.776  -21.775999  0.55  4  0  0.0189  1  0.1  0.8  1  10  3.582  0.0036  4.776  0.0139  /
  57934 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0184  2  0  1  1  0.15  0.5  1.5  0.1781  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57935 'GENROU' 1  6.947400  0.055100  0.505400  0.046100  3.500321  0.000000  2.327200
  2.149300  0.348600  0.639900  0.268900  0.209900  0.177800  0.557100  /
  57935 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.776  -21.775999  0.55  4  0  0.0189  1  0.1  0.8  1  10  3.582  0.0036  4.776  0.0139  /
  57935 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0184  2  0  1  1  0.15  0.5  1.5  0.1781  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57935 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57936 'GENROU' 1  6.947400  0.055100  0.505400  0.046100  3.500321  0.000000  2.327200
  2.149300  0.348600  0.639900  0.268900  0.209900  0.177800  0.557100  /
  57936 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  21.776  -21.775999  0.55  4  0  0.0189  1  0.1  0.8  1  10  3.582  0.0036  4.776  0.0139  /
  57936 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0184  2  0  1  1  0.15  0.5  1.5  0.1781  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57936 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57938 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  57938 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57938 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57938 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  57938 'WT3G1' 2  2  0.8  30  0  0.1  1.65  /
  57938 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  57938 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  57938 'WT3P1' 2  0.3  150  25  3  30  0  27  10  1  /
  57942 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57942 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57942 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57942 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57942 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57942 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57945 'GENROU' 1  4.149500  0.044100  1.422300  0.078800  5.245925  0.000000  1.836100
  1.753100  0.223200  0.355300  0.137000  0.104800  0.083500  0.326600  /
  57945 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1239  0  0  0  1  0  1.2  0  5.7272  0  0.08  /
  57945 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.7775  2  0  1  1  0.15  0.5  1.3986  0.111  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57945 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57945 'GENROU' 2  4.149500  0.044100  1.422300  0.078800  5.245925  0.000000  1.836100
  1.753100  0.223200  0.355300  0.137000  0.104800  0.083500  0.326600  /
  57945 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1239  0  0  0  1  0  1.2  0  5.7272  0  0.08  /
  57945 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.7775  2  0  1  1  0.15  0.5  1.3986  0.111  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57945 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57945 'GENROU' 3  4.149500  0.044100  1.422300  0.078800  5.245925  0.000000  1.836100
  1.753100  0.223200  0.355300  0.137000  0.104800  0.083500  0.326600  /
  57945 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1239  0  0  0  1  0  1.2  0  5.7272  0  0.08  /
  57945 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.7775  2  0  1  1  0.15  0.5  1.3986  0.111  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57945 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57945 'GENROU' 4  8.451800  0.042900  1.029800  0.054600  8.630445  0.000000  1.702000
  1.644800  0.153800  0.255600  0.129800  0.099100  0.036100  0.207500  /
  57945 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7763  0  0  0  1  0  1.2  0  5.0115  0  0.08  /
  57945 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  1.4622  0  1  1  0.15  0.5  1.514  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57945 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57949 'GENROU' 1  8.979900  0.039500  1.373300  0.064000  3.978953  0.000000  1.414900
  1.356700  0.251500  0.412500  0.182400  0.135800  0.133000  0.500900  /
  57949 'ESAC1A' 1  0  0  0  351.515  0.033333  18.181  -18.181  0.9063  0.0277  1  0.2  1  1  1.18  0.0299  1.5733  0.2694  9  -9  /
  57949 'IEEEG1' 1 0 0  20  0.1038  0  0.3  0.1  -0.1  0.8645  0  0.384  0.256  0  10  0  0  0.4  0.3  0  0  0  0  /
  57949 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57949 'GENROU' 2  8.979900  0.039500  1.373300  0.064000  3.978953  0.000000  1.414900
  1.356700  0.251500  0.412500  0.182400  0.135800  0.133000  0.500900  /
  57949 'ESAC1A' 2  0  0  0  351.515  0.033333  18.181  -18.181  0.9063  0.0277  1  0.2  1  1  1.18  0.0299  1.5733  0.2694  9  -9  /
  57949 'IEEEG1' 2 0 0  20  0.1038  0  0.3  0.1  -0.1  0.8645  0  0.384  0.256  0  10  0  0  0.4  0.3  0  0  0  0  /
  57949 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57952 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57952 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57952 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57952 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57952 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57952 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57952 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57952 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57952 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57952 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57954 'GENROU' 1  7.042600  0.056200  1.394700  0.080000  4.945273  0.000000  1.436300
  1.376500  0.284900  0.365500  0.205800  0.153900  0.052900  0.340800  /
  57954 'ESAC6A' 1  0.02  495.052  14.6217  5  0.1907  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  5.7118  0.0266  7.6158  0.1771  /
  57954 'IEEEG1' 1 0 0  19.6228  0.1187  0  0.3  0.1  -0.1  0.7919  0  0.3186  0.3395  0  10  0.1031  0  0  0  0  0  0  0  /
  57954 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57955 'GENROU' 1  7.042600  0.056200  1.394700  0.080000  4.945273  0.000000  1.436300
  1.376500  0.284900  0.365500  0.205800  0.153900  0.052900  0.340800  /
  57955 'ESAC6A' 1  0.02  495.052  14.6217  5  0.1907  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  5.7118  0.0266  7.6158  0.1771  /
  57955 'IEEEG1' 1 0 0  19.6228  0.1187  0  0.3  0.1  -0.1  0.7919  0  0.3186  0.3395  0  10  0.1031  0  0  0  0  0  0  0  /
  57955 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57959 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57959 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57960 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57960 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57961 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57961 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57964 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  57964 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  57965 'GENROU' 1  5.393700  0.060900  0.512500  0.085200  6.098654  0.000000  2.530100
  2.313000  0.452100  0.683900  0.311300  0.243700  0.117700  0.596800  /
  57965 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  20.2411  -20.2411  0.55  4  0  0.49  1  0.1  0.8  1  14  3.4478  0.0051  4.5971  0.0154  /
  57965 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  57965 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59821 'GENROU' 1  5.222700  0.054900  0.623600  0.044300  3.373710  0.000000  2.002600
  1.904500  0.329300  0.725900  0.236900  0.178100  0.071000  0.377100  /
  59821 'ESAC6A' 1  0.02  580.046  13.1688  2  0.23  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.0241  0.1091  6.6989  0.7276  /
  59821 'IEEEG1' 1 0 0  20  0.0752  0  0.15  2  -2  1.1745  0  0.3  0.2589  0  8.4641  0.1544  0  0  0  0  0  0  0  /
  59821 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59822 'GENROU' 1  5.222700  0.054900  0.623600  0.044300  3.373710  0.000000  2.002600
  1.904500  0.329300  0.725900  0.236900  0.178100  0.071000  0.377100  /
  59822 'ESAC6A' 1  0.033333  580.046  13.1688  2  0.23  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.0241  0.1091  6.6989  0.7276  /
  59822 'IEEEG1' 1 0 0  20  0.0752  0  0.15  2  -2  1.1745  0  0.3  0.2589  0  8.4641  0.1544  0  0  0  0  0  0  0  /
  59822 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59823 'GENROU' 1  5.222700  0.054900  0.623600  0.044300  3.373710  0.000000  2.002600
  1.904500  0.329300  0.725900  0.236900  0.178100  0.071000  0.377100  /
  59823 'ESAC6A' 1  0.033333  580.046  13.1688  2  0.23  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.0241  0.1091  6.6989  0.7276  /
  59823 'IEEEG1' 1 0 0  20  0.0752  0  0.15  2  -2  1.1745  0  0.3  0.2589  0  8.4641  0.1544  0  0  0  0  0  0  0  /
  59823 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59824 'GENROU' 1  5.222700  0.054900  0.623600  0.044300  3.373710  0.000000  2.002600
  1.904500  0.329300  0.725900  0.236900  0.178100  0.071000  0.377100  /
  59824 'ESAC6A' 1  0.033333  580.046  13.1688  2  0.23  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.0241  0.1091  6.6989  0.7276  /
  59824 'IEEEG1' 1 0 0  20  0.0752  0  0.15  2  -2  1.1745  0  0.3  0.2589  0  8.4641  0.1544  0  0  0  0  0  0  0  /
  59824 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59825 'GENROU' 1  5.222700  0.054900  0.623600  0.044300  3.373710  0.000000  2.002600
  1.904500  0.329300  0.725900  0.236900  0.178100  0.071000  0.377100  /
  59825 'ESAC6A' 1  0.033333  580.046  13.1688  2  0.23  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.0241  0.1091  6.6989  0.7276  /
  59825 'IEEEG1' 1 0 0  20  0.0752  0  0.15  2  -2  1.1745  0  0.3  0.2589  0  8.4641  0.1544  0  0  0  0  0  0  0  /
  59825 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59829 'GENROU' 1  8.192900  0.039300  1.037300  0.057800  4.734774  0.000000  1.252300
  1.205000  0.261200  0.423500  0.189200  0.141100  0.136800  0.508400  /
  59829 'IEEET1' 1  0  25  0.033333  7  -7  0  0.1075  0.08  1  0  3.974  0.0221  5.2986  0.2728  /
  59829 'IEEEG1' 1 0 0  11.6021  0.0584  0  0.5  1  -1  1.0387  0  0.1423  0.276  0  3.5368  0  0  0.5  0.3  0  0  0  0  /
  59829 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59829 'GENROU' 2  8.192900  0.039300  1.037300  0.057800  4.734774  0.000000  1.252300
  1.205000  0.261200  0.423500  0.189200  0.141100  0.136800  0.508400  /
  59829 'IEEET1' 2  0  25  0.0204  7  -7  0  0.1075  0.08  1  0  3.974  0.0221  5.2986  0.2728  /
  59829 'IEEEG1' 2 0 0  11.6021  0.0584  0  0.5  1  -1  1.0387  0  0.1423  0.276  0  3.5368  0  0  0.5  0.3  0  0  0  0  /
  59829 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59829 'GENROU' 3  8.192900  0.039300  1.037300  0.057800  4.734774  0.000000  1.252300
  1.205000  0.261200  0.423500  0.189200  0.141100  0.136800  0.508400  /
  59829 'IEEET1' 3  0  25  0.0204  7  -7  0  0.1075  0.08  1  0  3.974  0.0221  5.2986  0.2728  /
  59829 'IEEEG1' 3 0 0  11.6021  0.0584  0  0.5  1  -1  1.0387  0  0.1423  0.276  0  3.5368  0  0  0.5  0.3  0  0  0  0  /
  59829 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59829 'GENROU' 4  8.192900  0.039300  1.037300  0.057800  4.734774  0.000000  1.252300
  1.205000  0.261200  0.423500  0.189200  0.141100  0.136800  0.508400  /
  59829 'IEEET1' 4  0  25  0.0204  7  -7  0  0.1075  0.08  1  0  3.974  0.0221  5.2986  0.2728  /
  59829 'IEEEG1' 4 0 0  11.6021  0.0584  0  0.5  1  -1  1.0387  0  0.1423  0.276  0  3.5368  0  0  0.5  0.3  0  0  0  0  /
  59829 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59829 'GENROU' 5  8.192900  0.039300  1.037300  0.057800  4.734774  0.000000  1.252300
  1.205000  0.261200  0.423500  0.189200  0.141100  0.136800  0.508400  /
  59829 'IEEET1' 5  0  25  0.0204  7  -7  0  0.1075  0.08  1  0  3.974  0.0221  5.2986  0.2728  /
  59829 'IEEEG1' 5 0 0  11.6021  0.0584  0  0.5  1  -1  1.0387  0  0.1423  0.276  0  3.5368  0  0  0.5  0.3  0  0  0  0  /
  59829 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59829 'GENROU' 6  8.192900  0.039300  1.037300  0.057800  4.734774  0.000000  1.252300
  1.205000  0.261200  0.423500  0.189200  0.141100  0.136800  0.508400  /
  59829 'IEEET1' 6  0  25  0.0204  7  -7  0  0.1075  0.08  1  0  3.974  0.0221  5.2986  0.2728  /
  59829 'IEEEG1' 6 0 0  11.6021  0.0584  0  0.5  1  -1  1.0387  0  0.1423  0.276  0  3.5368  0  0  0.5  0.3  0  0  0  0  /
  59829 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59830 'GENROU' 1  8.182000  0.050400  1.207300  0.052600  2.542285  0.000000  1.777400
  1.705700  0.168300  0.434800  0.143500  0.110000  0.110400  0.272300  /
  59830 'ESST4B' 1  0  3.4732  3.4732  1  -1  0  1  0  1  -1  0  5.0708  0  8.954  0.08  0  0  /
  59830 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3644  3.2631  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59830 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59831 'GENROU' 1  8.182000  0.050400  1.207300  0.052600  2.542285  0.000000  1.777400
  1.705700  0.168300  0.434800  0.143500  0.110000  0.110400  0.272300  /
  59831 'ESST4B' 1  0  3.4732  3.4732  1  -1  0  1  0  1  -1  0  5.0708  0  8.954  0.08  0  0  /
  59831 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3644  3.2631  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59831 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59832 'GENROU' 1  8.182000  0.050400  1.207300  0.052600  2.542285  0.000000  1.777400
  1.705700  0.168300  0.434800  0.143500  0.110000  0.110400  0.272300  /
  59832 'ESST4B' 1  0  3.4732  3.4732  1  -1  0  1  0  1  -1  0  5.0708  0  8.954  0.08  0  0  /
  59832 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3644  3.2631  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59832 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59840 'GENROU' 1  9.057600  0.068200  0.455900  0.082500  5.192166  0.000000  2.120800
  1.982800  0.234700  0.408800  0.125400  0.095500  0.045400  0.181000  /
  59840 'ESST4B' 1  0  3.8583  3.8583  1  -1  0  1  0  1  -1  0  6.2993  0  6.6758  0.08  0  0  /
  59840 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8632  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59840 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59841 'GENROU' 1  9.057600  0.068200  0.455900  0.082500  5.192166  0.000000  2.120800
  1.982800  0.234700  0.408800  0.125400  0.095500  0.045400  0.181000  /
  59841 'ESST4B' 1  0  3.8583  3.8583  1  -1  0  1  0  1  -1  0  6.2993  0  6.6758  0.08  0  0  /
  59841 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8632  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59841 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59842 'GENROU' 1  9.057600  0.068200  0.455900  0.082500  5.192166  0.000000  2.120800
  1.982800  0.234700  0.408800  0.125400  0.095500  0.045400  0.181000  /
  59842 'ESST4B' 1  0  3.8583  3.8583  1  -1  0  1  0  1  -1  0  6.2993  0  6.6758  0.08  0  0  /
  59842 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8632  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59842 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59843 'GENROU' 1  9.057600  0.068200  0.455900  0.082500  5.192166  0.000000  2.120800
  1.982800  0.234700  0.408800  0.125400  0.095500  0.045400  0.181000  /
  59843 'ESST4B' 1  0  3.8583  3.8583  1  -1  0  1  0  1  -1  0  6.2993  0  6.6758  0.08  0  0  /
  59843 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8632  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59843 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59849 'GENROU' 1  5.124900  0.058300  1.017500  0.049700  3.198593  0.000000  2.564600
  2.340900  0.409900  0.637700  0.324100  0.254000  0.090400  0.301600  /
  59849 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  23.1768  -23.1768  1.3  4  0  0.49  1  0.1  1.6  1  14  3.0957  0.0027  4.1277  0.013  /
  59849 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3495  0  1  1  0.15  0.0874  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59849 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59849 'GENROU' 2  5.124900  0.058300  1.017500  0.049700  3.198593  0.000000  2.564600
  2.340900  0.409900  0.637700  0.324100  0.254000  0.090400  0.301600  /
  59849 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  23.1768  -23.1768  1.3  4  0  0.49  1  0.1  1.6  1  14  3.0957  0.0027  4.1277  0.013  /
  59849 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.3495  0  1  1  0.15  0.0874  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59849 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59852 'GENROU' 1  5.867900  0.053200  1.251100  0.057300  4.720737  0.000000  2.289600
  2.171900  0.384600  0.422000  0.275700  0.208200  0.151600  0.538000  /
  59852 'ESST4B' 1  0  35.1005  4.3229  6  -6  0.01  1  0  1  -1  0  6.0692  0  8.6917  0.0553  0  0  /
  59852 'IEEEG1' 1 0 0  11.3611  0  0  0.2  0.1  -0.1  1.1099  0  0.3347  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  59852 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59853 'GENROU' 1  8.611300  0.053300  0.634900  0.041600  5.564078  0.000000  2.053700
  1.952000  0.305900  0.349500  0.220600  0.165400  0.146500  0.527800  /
  59853 'IEEET1' 1  0  25  0.2  1  -1  0  0.8536  0.058  0.35  0  3.5519  0.0748  4.7358  0.332  /
  59853 'IEEEG1' 1 0 0  25  0  0  0.2  0.4918  -0.4918  1.3344  0  0.352  0.29  0  0  0  0  0  0  0  0  0  0  /
  59853 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59854 'GENROU' 1  8.611300  0.053300  0.634900  0.041600  5.564078  0.000000  2.053700
  1.952000  0.305900  0.349500  0.220600  0.165400  0.146500  0.527800  /
  59854 'IEEET1' 1  0  25  0.2  1  -1  0  0.8536  0.058  0.35  0  3.5519  0.0748  4.7358  0.332  /
  59854 'IEEEG1' 1 0 0  25  0  0  0.2  0.4918  -0.4918  1.3344  0  0.352  0.29  0  0  0  0  0  0  0  0  0  0  /
  59854 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59855 'GENROU' 1  8.611300  0.053300  0.634900  0.041600  5.564078  0.000000  2.053700
  1.952000  0.305900  0.349500  0.220600  0.165400  0.146500  0.527800  /
  59855 'IEEET1' 1  0  25  0.2  1  -1  0  0.8536  0.058  0.35  0  3.5519  0.0748  4.7358  0.332  /
  59855 'IEEEG1' 1 0 0  25  0  0  0.2  0.4918  -0.4918  1.3344  0  0.352  0.29  0  0  0  0  0  0  0  0  0  0  /
  59855 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59861 'GENROU' 1  8.785800  0.057900  0.909000  0.068800  5.957913  0.000000  1.847200
  1.762000  0.321400  0.581800  0.166800  0.128600  0.004600  0.334000  /
  59861 'ESST4B' 1  0  3.0996  3.0996  1  -1  0  1  0  1  -1  0  5.2439  0  8.659  0.08  0  0  /
  59861 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1855  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59861 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59869 'GENROU' 1  9.486400  0.059700  1.300000  0.078300  4.066319  0.000000  1.965400
  1.869700  0.192500  0.425600  0.141100  0.103700  0.063700  0.362400  /
  59869 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.8891  0.08  0.35  0  2.0013  0.1588  2.6684  0.4262  /
  59869 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0155  0  0.2896  1  0  3.6301  0.2542  0  0  0  0  0  0  0  /
  59869 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59870 'GENROU' 1  9.486400  0.059700  1.300000  0.078300  4.066319  0.000000  1.965400
  1.869700  0.192500  0.425600  0.141100  0.103700  0.063700  0.362400  /
  59870 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.8891  0.08  0.35  0  2.0013  0.1588  2.6684  0.4262  /
  59870 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0155  0  0.2896  1  0  3.6301  0.2542  0  0  0  0  0  0  0  /
  59870 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59871 'GENROU' 1  9.486400  0.059700  1.300000  0.078300  4.066319  0.000000  1.965400
  1.869700  0.192500  0.425600  0.141100  0.103700  0.063700  0.362400  /
  59871 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.8891  0.08  0.35  0  2.0013  0.1588  2.6684  0.4262  /
  59871 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  1.0155  0  0.2896  1  0  3.6301  0.2542  0  0  0  0  0  0  0  /
  59871 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59873 'GENROU' 1  9.963500  0.047800  0.876000  0.061200  3.699379  0.000000  1.410700
  1.352700  0.155900  0.506000  0.115500  0.083800  0.114100  0.463200  /
  59873 'ESAC6A' 1  0.02  414.959  13.5099  3  0.2166  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  5.5858  0.0913  7.4477  0.6086  /
  59873 'IEEEG1' 1 0 0  25  0.0798  0  0.2  0.3495  -0.3495  1.2199  0  0.2832  0.3488  0  0  0  0  0  0  0  0  0  0  /
  59873 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59873 'GENROU' 2  9.963500  0.047800  0.876000  0.061200  3.699379  0.000000  1.410700
  1.352700  0.155900  0.506000  0.115500  0.083800  0.114100  0.463200  /
  59873 'ESAC6A' 2  0.02  414.959  13.5099  3  0.2166  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  5.5858  0.0913  7.4477  0.6086  /
  59873 'IEEEG1' 2 0 0  25  0.0798  0  0.2  0.3495  -0.3495  1.2199  0  0.2832  0.3488  0  0  0  0  0  0  0  0  0  0  /
  59873 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59878 'GENROU' 1  4.259600  0.063000  0.926300  0.042400  5.148221  0.000000  1.677600
  1.625100  0.153100  0.323600  0.132100  0.100900  0.061800  0.351900  /
  59878 'ESST4B' 1  0  3.3907  3.3907  1  -1  0  1  0  1  -1  0  6.9347  0  7.6562  0.08  0  0  /
  59878 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3206  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59878 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59879 'GENROU' 1  4.259600  0.063000  0.926300  0.042400  5.148221  0.000000  1.677600
  1.625100  0.153100  0.323600  0.132100  0.100900  0.061800  0.351900  /
  59879 'ESST4B' 1  0  3.3907  3.3907  1  -1  0  1  0  1  -1  0  6.9347  0  7.6562  0.08  0  0  /
  59879 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3206  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59879 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59880 'GENROU' 1  4.259600  0.063000  0.926300  0.042400  5.148221  0.000000  1.677600
  1.625100  0.153100  0.323600  0.132100  0.100900  0.061800  0.351900  /
  59880 'ESST4B' 1  0  3.3907  3.3907  1  -1  0  1  0  1  -1  0  6.9347  0  7.6562  0.08  0  0  /
  59880 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3206  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59880 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59885 'GENROU' 1  6.318400  0.045600  0.775100  0.054800  1.873757  0.000000  1.372300
  1.316900  0.276500  0.547500  0.199900  0.149400  0.128700  0.492400  /
  59885 'IEEET1' 1  0.033333  400  0.2  1  -1  0  0.6131  0.08  0.35  0  1.5514  0.3614  2.0686  0.6537  /
  59885 'IEEEG1' 1 0 0  25  0.2  0  0.15  1  -1  1.0007  0  0.2468  1  0  10  0  0  0.4  0.5285  0  0  0  0  /
  59885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59885 'GENROU' 2  6.318400  0.045600  0.775100  0.054800  1.873757  0.000000  1.372300
  1.316900  0.276500  0.547500  0.199900  0.149400  0.128700  0.492400  /
  59885 'IEEET1' 2  0.033333  400  0.2  1  -1  0  0.6131  0.08  0.35  0  1.5514  0.3614  2.0686  0.6537  /
  59885 'IEEEG1' 2 0 0  25  0.2  0  0.15  1  -1  1.0007  0  0.2468  1  0  10  0  0  0.4  0.5285  0  0  0  0  /
  59885 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59886 'GENROU' 1  6.318400  0.045600  0.775100  0.054800  1.873757  0.000000  1.372300
  1.316900  0.276500  0.547500  0.199900  0.149400  0.128700  0.492400  /
  59886 'IEEET1' 1  0.02  400  0.2  1  -1  0  0.6131  0.08  0.35  0  1.5514  0.3614  2.0686  0.6537  /
  59886 'IEEEG1' 1 0 0  25  0.2  0  0.15  1  -1  1.0007  0  0.2468  1  0  10  0  0  0.4  0.5285  0  0  0  0  /
  59886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59886 'GENROU' 2  6.318400  0.045600  0.775100  0.054800  1.873757  0.000000  1.372300
  1.316900  0.276500  0.547500  0.199900  0.149400  0.128700  0.492400  /
  59886 'IEEET1' 2  0.033333  400  0.2  1  -1  0  0.6131  0.08  0.35  0  1.5514  0.3614  2.0686  0.6537  /
  59886 'IEEEG1' 2 0 0  25  0.2  0  0.15  1  -1  1.0007  0  0.2468  1  0  10  0  0  0.4  0.5285  0  0  0  0  /
  59886 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59893 'GENROU' 1  6.881700  0.045800  0.795600  0.064800  4.886722  0.000000  1.659900
  1.610900  0.254100  0.328700  0.174400  0.134600  0.040500  0.198800  /
  59893 'ESST4B' 1  0  3.3326  3.3326  1  -1  0  1  0  1  -1  0  6.1199  0  6.7356  0.08  0  0  /
  59893 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.9651  0  1  1  0.15  0.5  2.2154  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59893 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59894 'GENROU' 1  6.881700  0.045800  0.795600  0.064800  4.886722  0.000000  1.659900
  1.610900  0.254100  0.328700  0.174400  0.134600  0.040500  0.198800  /
  59894 'ESST4B' 1  0  3.3326  3.3326  1  -1  0  1  0  1  -1  0  6.1199  0  6.7356  0.08  0  0  /
  59894 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.9651  0  1  1  0.15  0.5  2.2154  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59894 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59895 'GENROU' 1  6.881700  0.045800  0.795600  0.064800  4.886722  0.000000  1.659900
  1.610900  0.254100  0.328700  0.174400  0.134600  0.040500  0.198800  /
  59895 'ESST4B' 1  0  3.3326  3.3326  1  -1  0  1  0  1  -1  0  6.1199  0  6.7356  0.08  0  0  /
  59895 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.9651  0  1  1  0.15  0.5  2.2154  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59895 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59900 'GENROU' 1  5.652500  0.069900  1.419900  0.080400  3.264056  0.000000  1.510400
  1.490200  0.199900  0.210100  0.159500  0.122700  0.036400  0.216300  /
  59900 'EXAC2' 1  0.033333  1  1  1000  0.033333  10.8673  -10.8673  1  24.2877  -24.287701  1.3  4  0  0.016  1  0.1  0.8  1  10  3.2645  0.0032  4.3527  0.0135  /
  59900 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9773  2.1902  0  1  1  0.15  0.5  1.2738  0.1111  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59900 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59900 'GENROU' 2  5.652500  0.069900  1.419900  0.080400  3.264056  0.000000  1.510400
  1.490200  0.199900  0.210100  0.159500  0.122700  0.036400  0.216300  /
  59900 'EXAC2' 2  0.033333  1  1  1000  0.033333  10.8673  -10.8673  1  24.2877  -24.287701  1.3  4  0  0.016  1  0.1  0.8  1  10  3.2645  0.0032  4.3527  0.0135  /
  59900 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.9773  2.1902  0  1  1  0.15  0.5  1.2738  0.1111  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59900 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59901 'GENROU' 1  5.652500  0.069900  1.419900  0.080400  3.264056  0.000000  1.510400
  1.490200  0.199900  0.210100  0.159500  0.122700  0.036400  0.216300  /
  59901 'EXAC2' 1  0.033333  1  1  1000  0.033333  10.8673  -10.8673  1  24.2877  -24.287701  1.3  4  0  0.016  1  0.1  0.8  1  10  3.2645  0.0032  4.3527  0.0135  /
  59901 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9773  2.1902  0  1  1  0.15  0.5  1.2738  0.1111  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59901 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59901 'GENROU' 2  5.652500  0.069900  1.419900  0.080400  3.264056  0.000000  1.510400
  1.490200  0.199900  0.210100  0.159500  0.122700  0.036400  0.216300  /
  59901 'EXAC2' 2  0.033333  1  1  1000  0.033333  10.8673  -10.8673  1  24.2877  -24.287701  1.3  4  0  0.016  1  0.1  0.8  1  10  3.2645  0.0032  4.3527  0.0135  /
  59901 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.9773  2.1902  0  1  1  0.15  0.5  1.2738  0.1111  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59901 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59902 'GENROU' 1  5.652500  0.069900  1.419900  0.080400  3.264056  0.000000  1.510400
  1.490200  0.199900  0.210100  0.159500  0.122700  0.036400  0.216300  /
  59902 'EXAC2' 1  0.033333  1  1  1000  0.033333  10.8673  -10.8673  1  24.2877  -24.287701  1.3  4  0  0.016  1  0.1  0.8  1  10  3.2645  0.0032  4.3527  0.0135  /
  59902 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9773  2.1902  0  1  1  0.15  0.5  1.2738  0.1111  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59902 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59902 'GENROU' 2  5.652500  0.069900  1.419900  0.080400  3.264056  0.000000  1.510400
  1.490200  0.199900  0.210100  0.159500  0.122700  0.036400  0.216300  /
  59902 'EXAC2' 2  0.033333  1  1  1000  0.033333  10.8673  -10.8673  1  24.2877  -24.287701  1.3  4  0  0.016  1  0.1  0.8  1  10  3.2645  0.0032  4.3527  0.0135  /
  59902 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  7.9773  2.1902  0  1  1  0.15  0.5  1.2738  0.1111  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59902 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59906 'GENROU' 1  6.139100  0.035900  1.258200  0.049200  5.170998  0.000000  1.725500
  1.646100  0.344500  0.382000  0.247600  0.186400  0.166200  0.567200  /
  59906 'ESAC6A' 1  0.02  431.564  10.5225  2  0.1017  0.9  100  -100  100  -100  3.215  0  0  1  1  0.25  0.225  22.5  1  5.6353  0.056  7.5138  0.3732  /
  59906 'IEEEG1' 1 0 0  13.0788  0  0  0.1  2  -2  1.2689  0  0.3795  1  0  10  0.4  0  0  0  0  0  0  0  /
  59906 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59909 'GENROU' 1  4.477100  0.054200  1.051900  0.043300  1.820280  0.000000  2.108700
  2.003300  0.331300  0.434100  0.238300  0.179200  0.133600  0.502200  /
  59909 'ESAC6A' 1  0.02  469.198  22.9612  2  0.0978  0.2  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.7285  0.0367  6.3046  0.2449  /
  59909 'IEEEG1' 1 0 0  20  0  0  0.2  0.36  -0.36  1.352  0  0.2679  1  0  9.5465  0  0  0  0  0  0  0  0  /
  59909 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59909 'GENROU' 2  4.477100  0.054200  1.051900  0.043300  1.820280  0.000000  2.108700
  2.003300  0.331300  0.434100  0.238300  0.179200  0.133600  0.502200  /
  59909 'ESAC6A' 2  0.033333  469.198  22.9612  2  0.0978  0.2  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.7285  0.0367  6.3046  0.2449  /
  59909 'IEEEG1' 2 0 0  20  0  0  0.2  0.36  -0.36  1.352  0  0.2679  1  0  9.5465  0  0  0  0  0  0  0  0  /
  59909 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59910 'GENROU' 1  4.477100  0.054200  1.051900  0.043300  1.820280  0.000000  2.108700
  2.003300  0.331300  0.434100  0.238300  0.179200  0.133600  0.502200  /
  59910 'ESAC6A' 1  0.033333  469.198  22.9612  2  0.0978  0.2  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.7285  0.0367  6.3046  0.2449  /
  59910 'IEEEG1' 1 0 0  20  0  0  0.2  0.36  -0.36  1.352  0  0.2679  1  0  9.5465  0  0  0  0  0  0  0  0  /
  59910 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59910 'GENROU' 2  4.477100  0.054200  1.051900  0.043300  1.820280  0.000000  2.108700
  2.003300  0.331300  0.434100  0.238300  0.179200  0.133600  0.502200  /
  59910 'ESAC6A' 2  0.02  469.198  22.9612  2  0.0978  0.2  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.7285  0.0367  6.3046  0.2449  /
  59910 'IEEEG1' 2 0 0  20  0  0  0.2  0.36  -0.36  1.352  0  0.2679  1  0  9.5465  0  0  0  0  0  0  0  0  /
  59910 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59911 'GENROU' 1  4.477100  0.054200  1.051900  0.043300  1.820280  0.000000  2.108700
  2.003300  0.331300  0.434100  0.238300  0.179200  0.133600  0.502200  /
  59911 'ESAC6A' 1  0.033333  469.198  22.9612  2  0.0978  0.2  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.7285  0.0367  6.3046  0.2449  /
  59911 'IEEEG1' 1 0 0  20  0  0  0.2  0.36  -0.36  1.352  0  0.2679  1  0  9.5465  0  0  0  0  0  0  0  0  /
  59911 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59911 'GENROU' 2  4.477100  0.054200  1.051900  0.043300  1.820280  0.000000  2.108700
  2.003300  0.331300  0.434100  0.238300  0.179200  0.133600  0.502200  /
  59911 'ESAC6A' 2  0.033333  469.198  22.9612  2  0.0978  0.2  100  -100  100  -100  1  0  0  10  0  0  0  0  1  4.7285  0.0367  6.3046  0.2449  /
  59911 'IEEEG1' 2 0 0  20  0  0  0.2  0.36  -0.36  1.352  0  0.2679  1  0  9.5465  0  0  0  0  0  0  0  0  /
  59911 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59914 'GENSAL' 1  6.000000  0.554800  0.578400  2.954300  0.000000  1.309500  0.850300
  0.403200  0.293000  0.151400  0.072600  0.320300  /
  59914 'ESDC1A' 1  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0726  1  0  2.4793  0.1391  3.3057  0.4172  /
  59914 'HYGOV' 1  0.05  0.555663  7.01623  0.05  0.4  0.2  1  0  1.4729  1.25  0  0.0733  /
  59914 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59914 'GENSAL' 2  6.000000  0.554800  0.578400  2.954300  0.000000  1.309500  0.850300
  0.403200  0.293000  0.151400  0.072600  0.320300  /
  59914 'ESDC1A' 2  0.06  100  0.033333  0  0  10  -10  0  0.9  0.0726  1  0  2.4793  0.1391  3.3057  0.4172  /
  59914 'HYGOV' 2  0.05  0.555663  7.01623  0.05  0.4  0.2  1  0  1.4729  1.25  0  0.0733  /
  59914 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59918 'GENSAL' 1  6.000000  0.384400  0.301200  3.538900  0.000000  0.914600  0.592700
  0.330600  0.197100  0.138400  0.143500  0.303600  /
  59918 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7771  0.0864  3.7029  0.3958  /
  59918 'HYGOV' 1  0.05  0.26704  4.13539  0.04  0.5  0.167  1  0  0.8118  1.2  0.5  0.079  /
  59918 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59918 'GENSAL' 2  6.000000  0.384400  0.301200  3.538900  0.000000  0.914600  0.592700
  0.330600  0.197100  0.138400  0.143500  0.303600  /
  59918 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7771  0.0864  3.7029  0.3958  /
  59918 'HYGOV' 2  0.05  0.26704  4.13539  0.04  0.5  0.167  1  0  0.8118  1.2  0.5  0.079  /
  59918 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59920 'GENROU' 1  9.019800  0.044800  1.181900  0.057500  2.024489  0.000000  2.227000
  2.113500  0.349300  0.287200  0.251000  0.189000  0.189000  0.613000  /
  59920 'ESST4B' 1  0  4.8772  7.7499  1  -1  0.01  1  0  1  -1  0  7.1019  0  6.4796  0.0911  0  0  /
  59920 'IEEEG1' 1 0 0  20  0.1667  0  0.1  0.2347  -0.2347  1.984  0  0.3606  0.333  0  0  0  0  0.5  0.3407  0  0  0  0  /
  59920 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59921 'GENROU' 1  9.019800  0.044800  1.181900  0.057500  2.024489  0.000000  2.227000
  2.113500  0.349300  0.287200  0.251000  0.189000  0.189000  0.613000  /
  59921 'ESST4B' 1  0  4.8772  7.7499  1  -1  0  1  0  1  -1  0  7.1019  0  6.4796  0.0911  0  0  /
  59921 'IEEEG1' 1 0 0  20  0.1667  0  0.1  0.2347  -0.2347  1.984  0  0.3606  0.333  0  0  0  0  0.5  0.3407  0  0  0  0  /
  59921 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59921 'GENROU' 2  9.019800  0.044800  1.181900  0.057500  2.024489  0.000000  2.227000
  2.113500  0.349300  0.287200  0.251000  0.189000  0.189000  0.613000  /
  59921 'ESST4B' 2  0  4.8772  7.7499  1  -1  0.01  1  0  1  -1  0  7.1019  0  6.4796  0.0911  0  0  /
  59921 'IEEEG1' 2 0 0  20  0.1667  0  0.1  0.2347  -0.2347  1.984  0  0.3606  0.333  0  0  0  0  0.5  0.3407  0  0  0  0  /
  59921 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59921 'GENROU' 3  9.019800  0.044800  1.181900  0.057500  2.024489  0.000000  2.227000
  2.113500  0.349300  0.287200  0.251000  0.189000  0.189000  0.613000  /
  59921 'ESST4B' 3  0  4.8772  7.7499  1  -1  0  1  0  1  -1  0  7.1019  0  6.4796  0.0911  0  0  /
  59921 'IEEEG1' 3 0 0  20  0.1667  0  0.1  0.2347  -0.2347  1.984  0  0.3606  0.333  0  0  0  0  0.5  0.3407  0  0  0  0  /
  59921 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59921 'GENROU' 4  9.019800  0.044800  1.181900  0.057500  2.024489  0.000000  2.227000
  2.113500  0.349300  0.287200  0.251000  0.189000  0.189000  0.613000  /
  59921 'ESST4B' 4  0  4.8772  7.7499  1  -1  0.01  1  0  1  -1  0  7.1019  0  6.4796  0.0911  0  0  /
  59921 'IEEEG1' 4 0 0  20  0.1667  0  0.1  0.2347  -0.2347  1.984  0  0.3606  0.333  0  0  0  0  0.5  0.3407  0  0  0  0  /
  59921 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59931 'GENROU' 1  6.252300  0.065600  1.084000  0.059600  5.559433  0.000000  1.635300
  1.591000  0.246200  0.300100  0.210000  0.163000  0.124200  0.515800  /
  59931 'ESST4B' 1  0  3.1851  3.1851  1  -1  0  1  0  1  -1  0  6.6826  0  6.2547  0.08  0  0  /
  59931 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0469  2  0  1  1  0.15  0.4842  1.1906  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59931 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59932 'GENROU' 1  6.252300  0.065600  1.084000  0.059600  5.559433  0.000000  1.635300
  1.591000  0.246200  0.300100  0.210000  0.163000  0.124200  0.515800  /
  59932 'ESST4B' 1  0  3.1851  3.1851  1  -1  0  1  0  1  -1  0  6.6826  0  6.2547  0.08  0  0  /
  59932 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.0469  2  0  1  1  0.15  0.4842  1.1906  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59932 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59937 'GENROU' 1  4.668100  0.035200  0.804000  0.070100  2.054503  0.000000  2.203700
  2.091900  0.243200  0.439300  0.176600  0.131300  0.113800  0.462500  /
  59937 'ESAC1A' 1  0  0  0  216.307  0.1  13.4867  -13.4867  0.9472  0.0249  1  0.2  0.4  1  5.986  0.0692  7.9813  0.6227  9  -9  /
  59937 'IEEEG1' 1 0 0  19.3697  0.2  0  0.2  0.1  -0.1  1.3445  0  0.1275  0.3083  0  5.3109  0.3982  0  0.5  0.4289  0  0  0  0  /
  59937 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59938 'GENROU' 1  4.668100  0.035200  0.804000  0.070100  2.054503  0.000000  2.203700
  2.091900  0.243200  0.439300  0.176600  0.131300  0.113800  0.462500  /
  59938 'ESAC1A' 1  0  0  0  216.307  0.1  13.4867  -13.4867  0.9472  0.0249  1  0.2  0.4  1  5.986  0.0692  7.9813  0.6227  9  -9  /
  59938 'IEEEG1' 1 0 0  19.3697  0.2  0  0.2  0.1  -0.1  1.3445  0  0.1275  0.3083  0  5.3109  0.3982  0  0.5  0.4289  0  0  0  0  /
  59938 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59939 'GENROU' 1  4.668100  0.035200  0.804000  0.070100  2.054503  0.000000  2.203700
  2.091900  0.243200  0.439300  0.176600  0.131300  0.113800  0.462500  /
  59939 'ESAC1A' 1  0  0  0  216.307  0.1  13.4867  -13.4867  0.9472  0.0249  1  0.2  0.4  1  5.986  0.0692  7.9813  0.6227  9  -9  /
  59939 'IEEEG1' 1 0 0  19.3697  0.2  0  0.2  0.1  -0.1  1.3445  0  0.1275  0.3083  0  5.3109  0.3982  0  0.5  0.4289  0  0  0  0  /
  59939 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59948 'GENROU' 1  4.949600  0.042300  0.611600  0.057200  2.986211  0.000000  1.908100
  1.816400  0.333500  0.599800  0.239900  0.180400  0.125800  0.486500  /
  59948 'ESAC6A' 1  0.033333  453.786  17.3322  5  0.0828  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.7495  0.0003  7.6659  0.0022  /
  59948 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.3554  -0.3554  1.1956  0  0.1336  0.3009  0  0  0  0  0  0  0  0  0  0  /
  59948 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59949 'GENROU' 1  4.949600  0.042300  0.611600  0.057200  2.986211  0.000000  1.908100
  1.816400  0.333500  0.599800  0.239900  0.180400  0.125800  0.486500  /
  59949 'ESAC6A' 1  0.033333  453.786  17.3322  5  0.0828  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.7495  0.0003  7.6659  0.0022  /
  59949 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.3554  -0.3554  1.1956  0  0.1336  0.3009  0  0  0  0  0  0  0  0  0  0  /
  59949 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59950 'GENROU' 1  4.949600  0.042300  0.611600  0.057200  2.986211  0.000000  1.908100
  1.816400  0.333500  0.599800  0.239900  0.180400  0.125800  0.486500  /
  59950 'ESAC6A' 1  0.033333  453.786  17.3322  5  0.0828  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.7495  0.0003  7.6659  0.0022  /
  59950 'IEEEG1' 1 0 0  20  0.2  0  0.15  0.3554  -0.3554  1.1956  0  0.1336  0.3009  0  0  0  0  0  0  0  0  0  0  /
  59950 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59954 'GENROU' 1  7.824400  0.046300  0.624800  0.072700  5.215114  0.000000  1.844000
  1.756600  0.404400  0.756400  0.289500  0.219000  0.177700  0.590400  /
  59954 'ESAC1A' 1  0  0  0  750  0.033333  50  -50  1.0086  0.011  1  0.2  1  1  4.6411  0.2299  6.1881  2.0692  9  -9  /
  59954 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.2779  -0.2779  0.752  0  0.4103  1  0  3.6837  0.4  0  0.5  0.5291  0  0  0  0  /
  59954 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59959 'GENROU' 1  6.025300  0.038200  0.518500  0.054400  1.069107  0.000000  1.237200
  1.191000  0.258800  0.311400  0.187600  0.139800  0.106800  0.448500  /
  59959 'ESAC1A' 1  0  0.02  0  750  0.02  16.2235  -16.223499  0.8182  0.0191  1  0.2  1  1  5.1086  0.161  6.8115  1.4492  9  -9  /
  59959 'IEEEG1' 1 0 0  19.8349  0.1412  0  0.5  0.4471  -0.4471  1.1535  0  0.1538  0.3242  0  8.7879  0.4  0  0  0  0  0  0  0  /
  59959 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59959 'GENROU' 2  6.025300  0.038200  0.518500  0.054400  1.069107  0.000000  1.237200
  1.191000  0.258800  0.311400  0.187600  0.139800  0.106800  0.448500  /
  59959 'ESAC1A' 2  0  0.033333  0  750  0.033333  16.2235  -16.223499  0.8182  0.0191  1  0.2  1  1  5.1086  0.161  6.8115  1.4492  9  -9  /
  59959 'IEEEG1' 2 0 0  19.8349  0.1412  0  0.5  0.4471  -0.4471  1.1535  0  0.1538  0.3242  0  8.7879  0.4  0  0  0  0  0  0  0  /
  59959 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59960 'GENROU' 1  6.025300  0.038200  0.518500  0.054400  1.069107  0.000000  1.237200
  1.191000  0.258800  0.311400  0.187600  0.139800  0.106800  0.448500  /
  59960 'ESAC1A' 1  0  0.02  0  750  0.02  16.2235  -16.223499  0.8182  0.0191  1  0.2  1  1  5.1086  0.161  6.8115  1.4492  9  -9  /
  59960 'IEEEG1' 1 0 0  19.8349  0.1412  0  0.5  0.4471  -0.4471  1.1535  0  0.1538  0.3242  0  8.7879  0.4  0  0  0  0  0  0  0  /
  59960 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59963 'GENROU' 1  8.269100  0.042800  1.201600  0.054300  2.613400  0.000000  1.605700
  1.534400  0.310900  0.470600  0.224100  0.168100  0.173400  0.581800  /
  59963 'ESST4B' 1  0  45.3713  6.8378  1  -1  0  1  0  1  -1  0  6.3312  0  7.2237  0.1099  0  0  /
  59963 'IEEEG1' 1 0 0  19.7246  0.2  0  0.2  0.2324  -0.2324  1.0966  0  0.2841  1  0  8.2139  0.2212  0  0  0  0  0  0  0  /
  59963 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59967 'GENROU' 1  6.299400  0.043400  1.189700  0.066700  2.555536  0.000000  1.838900
  1.751800  0.289900  0.520300  0.209300  0.156700  0.098800  0.432500  /
  59967 'ESST4B' 1  0  33.6315  1.381  1  -1  0  1  0  1  -1  0  6.1103  0  6.7969  0.1013  0  0  /
  59967 'IEEEG1' 1 0 0  10  0  0  0.15  2  -2  1.1807  0  0.4569  0.3405  0  0  0  0  0.4  0.3  0  0  0  0  /
  59967 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59970 'GENROU' 1  7.711500  0.047300  0.852200  0.077700  1.742396  0.000000  1.374700
  1.319200  0.232200  0.467200  0.168900  0.125300  0.063700  0.362500  /
  59970 'ESAC1A' 1  0  0.02  0  253.68  0.02  50  -50  0.8735  0.0235  1  0.2  0.4  1  1.0715  0.3136  1.4287  2.822  9  -9  /
  59970 'IEEEG1' 1 0 0  20  0.25  0  0.5  0.3919  -0.3919  0.7524  0  0.1873  0.3112  0  3.8518  0.2369  0  0.5  0.3757  0  0  0  0  /
  59970 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59973 'GENROU' 1  7.904200  0.058100  0.982800  0.094600  1.386700  0.000000  1.850900
  1.765000  0.387100  0.527600  0.294200  0.230100  0.075500  0.340900  /
  59973 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6926  0  0  0  1  0  1.2  0  6.7767  0  0.08  /
  59973 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.49  1.2368  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59973 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59975 'GENROU' 1  9.939000  0.046600  1.411300  0.093400  9.418684  0.000000  2.390200
  2.200200  0.307400  0.545300  0.200600  0.155500  0.114200  0.681400  /
  59975 'ESST4B' 1  0  3.7987  3.7987  1  -1  0  1  0  1  -1  0  5.5716  0  7.8317  0.08  0  0  /
  59975 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59975 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59975 'GENROU' 2  9.939000  0.046600  1.411300  0.093400  9.418684  0.000000  2.390200
  2.200200  0.307400  0.545300  0.200600  0.155500  0.114200  0.681400  /
  59975 'ESST4B' 2  0  3.7987  3.7987  1  -1  0  1  0  1  -1  0  5.5716  0  7.8317  0.08  0  0  /
  59975 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59975 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59980 'GENROU' 1  9.463600  0.040900  0.529500  0.068600  2.490738  0.000000  1.962500
  1.867100  0.216500  0.555500  0.157900  0.116800  0.067600  0.370300  /
  59980 'IEEET1' 1  0  25  0.2  1  -1  0  0.4256  0.0946  0.35  0  2.5068  0.089  3.3423  0.3479  /
  59980 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9427  0  0.3534  1  0  0  0  0  0  0  0  0  0  0  /
  59980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59981 'GENROU' 1  9.463600  0.040900  0.529500  0.068600  2.490738  0.000000  1.962500
  1.867100  0.216500  0.555500  0.157900  0.116800  0.067600  0.370300  /
  59981 'IEEET1' 1  0  25  0.2  1  -1  0  0.4256  0.0946  0.35  0  2.5068  0.089  3.3423  0.3479  /
  59981 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9427  0  0.3534  1  0  0  0  0  0  0  0  0  0  0  /
  59981 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59985 'GENROU' 1  7.703100  0.066800  0.645200  0.099900  2.949983  0.000000  2.114200
  1.977400  0.469800  0.734400  0.295400  0.231000  0.068800  0.568000  /
  59985 'ESST4B' 1  0  3.408  3.408  1  -1  0  1  0  1  -1  0  6.7202  0  6.9871  0.08  0  0  /
  59985 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0632  1.5  0.1104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59985 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59986 'GENROU' 1  7.703100  0.066800  0.645200  0.099900  2.949983  0.000000  2.114200
  1.977400  0.469800  0.734400  0.295400  0.231000  0.068800  0.568000  /
  59986 'ESST4B' 1  0  3.408  3.408  1  -1  0  1  0  1  -1  0  6.7202  0  6.9871  0.08  0  0  /
  59986 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0632  1.5  0.1104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59986 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59986 'GENROU' 2  7.703100  0.066800  0.645200  0.099900  2.949983  0.000000  2.114200
  1.977400  0.469800  0.734400  0.295400  0.231000  0.068800  0.568000  /
  59986 'ESST4B' 2  0  3.408  3.408  1  -1  0  1  0  1  -1  0  6.7202  0  6.9871  0.08  0  0  /
  59986 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0632  1.5  0.1104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59986 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59987 'GENROU' 1  7.703100  0.066800  0.645200  0.099900  2.949983  0.000000  2.114200
  1.977400  0.469800  0.734400  0.295400  0.231000  0.068800  0.568000  /
  59987 'ESST4B' 1  0  3.408  3.408  1  -1  0  1  0  1  -1  0  6.7202  0  6.9871  0.08  0  0  /
  59987 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0632  1.5  0.1104  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59987 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59992 'GENROU' 1  4.312200  0.044700  1.469900  0.075800  2.270803  0.000000  2.094400
  1.990000  0.206900  0.535600  0.151200  0.111500  0.158400  0.551600  /
  59992 'ESST4B' 1  0  3.085  5.0948  1  -1  0  1  0  1  -1  0  1  0  5.4328  0.118  0  0  /
  59992 'IEEEG1' 1 0 0  17.4636  0.1167  0  0.2  0.1  -0.1  1.1514  0  0.4334  0.303  0  10  0  0  0  0  0  0  0  0  /
  59992 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59993 'GENROU' 1  4.312200  0.044700  1.469900  0.075800  2.270803  0.000000  2.094400
  1.990000  0.206900  0.535600  0.151200  0.111500  0.158400  0.551600  /
  59993 'ESST4B' 1  0  3.085  5.0948  1  -1  0  1  0  1  -1  0  1  0  5.4328  0.118  0  0  /
  59993 'IEEEG1' 1 0 0  17.4636  0.1167  0  0.2  0.1  -0.1  1.1514  0  0.4334  0.303  0  10  0  0  0  0  0  0  0  0  /
  59993 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59995 'GENROU' 1  6.648400  0.062300  0.934100  0.079600  1.685955  0.000000  1.685500
  1.631500  0.358900  0.541400  0.310900  0.243400  0.203100  0.561200  /
  59995 'ESST4B' 1  0  3.9927  3.9927  1  -1  0  1  0  1  -1  0  5.5891  0  8.3446  0.08  0  0  /
  59995 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.2268  1.7563  0  1  1  0.15  0.5  1.2245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59995 'GENROU' 2  6.648400  0.062300  0.934100  0.079600  1.685955  0.000000  1.685500
  1.631500  0.358900  0.541400  0.310900  0.243400  0.203100  0.561200  /
  59995 'ESST4B' 2  0  3.9927  3.9927  1  -1  0  1  0  1  -1  0  5.5891  0  8.3446  0.08  0  0  /
  59995 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  26.2268  1.7563  0  1  1  0.15  0.5  1.2245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59995 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59995 'GENROU' 3  6.648400  0.062300  0.934100  0.079600  1.685955  0.000000  1.685500
  1.631500  0.358900  0.541400  0.310900  0.243400  0.203100  0.561200  /
  59995 'ESST4B' 3  0  3.9927  3.9927  1  -1  0  1  0  1  -1  0  5.5891  0  8.3446  0.08  0  0  /
  59995 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  26.2268  1.7563  0  1  1  0.15  0.5  1.2245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59995 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59998 'GENROU' 1  6.648400  0.062300  0.934100  0.079600  1.685955  0.000000  1.685500
  1.631500  0.358900  0.541400  0.310900  0.243400  0.203100  0.561200  /
  59998 'ESST4B' 1  0  3.9927  3.9927  1  -1  0  1  0  1  -1  0  5.5891  0  8.3446  0.08  0  0  /
  59998 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.2268  1.7563  0  1  1  0.15  0.5  1.2245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59998 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59999 'GENROU' 1  6.648400  0.062300  0.934100  0.079600  1.685955  0.000000  1.685500
  1.631500  0.358900  0.541400  0.310900  0.243400  0.203100  0.561200  /
  59999 'ESST4B' 1  0  3.9927  3.9927  1  -1  0  1  0  1  -1  0  5.5891  0  8.3446  0.08  0  0  /
  59999 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.2268  1.7563  0  1  1  0.15  0.5  1.2245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  59999 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60000 'GENROU' 1  6.648400  0.062300  0.934100  0.079600  1.685955  0.000000  1.685500
  1.631500  0.358900  0.541400  0.310900  0.243400  0.203100  0.561200  /
  60000 'ESST4B' 1  0  3.9927  3.9927  1  -1  0  1  0  1  -1  0  5.5891  0  8.3446  0.08  0  0  /
  60000 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.2268  1.7563  0  1  1  0.15  0.5  1.2245  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60000 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60004 'GENROU' 1  8.922100  0.053900  0.863900  0.061000  4.863636  0.000000  1.651800
  1.577400  0.179200  0.601700  0.131800  0.096400  0.179600  0.594000  /
  60004 'EXAC1' 1  0  0  0  400  0.1  6.0821  -6.0821  1.1  0.035  1  0.2946  0.5  1  3.5643  0.0894  4.7524  0.4468  /
  60004 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.998  0  0.2146  0.3114  0  8.2491  0.2453  0  0  0  0  0  0  0  /
  60004 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60006 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  60006 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  60008 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  60008 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  60018 'GENROU' 1  7.225800  0.064400  1.010600  0.071300  2.027633  0.000000  2.147200
  2.004100  0.193200  0.519700  0.151700  0.116500  0.038600  0.370000  /
  60018 'ESST4B' 1  0  3.3486  3.3486  1  -1  0  1  0  1  -1  0  6.8323  0  7.9846  0.08  0  0  /
  60018 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9553  0  1  1  0.15  0.5  1.4273  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60019 'GENROU' 1  7.331500  0.065100  0.675700  0.079600  3.006263  0.000000  2.481000
  2.273400  0.172500  0.218500  0.117000  0.088900  0.065900  0.493400  /
  60019 'ESST4B' 1  0  3.3284  3.3284  1  -1  0  1  0  1  -1  0  6.9726  0  8.287  0.08  0  0  /
  60019 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4412  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60019 'GENROU' 2  7.331500  0.065100  0.675700  0.079600  3.006263  0.000000  2.481000
  2.273400  0.172500  0.218500  0.117000  0.088900  0.065900  0.493400  /
  60019 'ESST4B' 2  0  3.3284  3.3284  1  -1  0  1  0  1  -1  0  6.9726  0  8.287  0.08  0  0  /
  60019 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.4412  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60019 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60020 'GENROU' 1  6.845400  0.060700  0.698600  0.048100  5.801313  0.000000  1.899400
  1.804200  0.176000  0.215700  0.150800  0.115800  0.141800  0.713800  /
  60020 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  26.7631  -26.7631  1.3  4  0  0.49  1  0.1  0.8  1  14  3.2235  0.0074  4.298  0.0178  /
  60020 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.4828  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  60020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60024 'WT3G1' 1  2  0.8  30  0  0.1  2.2  /
  60024 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  60024 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  60024 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  60030 'GENROU' 1  9.305300  0.037300  0.828900  0.054200  2.298093  0.000000  2.321300
  2.201500  0.272100  0.336400  0.196900  0.147000  0.191200  0.617300  /
  60030 'ESAC1A' 1  0  0  0  750  0.033333  15.9358  -15.9358  0.8397  0.0227  1  0.2  1  1  3.4869  0.1206  4.6493  1.085  9  -9  /
  60030 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9911  0  0.1002  1  0  0  0  0  0  0  0  0  0  0  /
  60030 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60031 'GENROU' 1  9.305300  0.037300  0.828900  0.054200  2.298093  0.000000  2.321300
  2.201500  0.272100  0.336400  0.196900  0.147000  0.191200  0.617300  /
  60031 'ESAC1A' 1  0  0  0  750  0.033333  15.9358  -15.9358  0.8397  0.0227  1  0.2  1  1  3.4869  0.1206  4.6493  1.085  9  -9  /
  60031 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9911  0  0.1002  1  0  0  0  0  0  0  0  0  0  0  /
  60031 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60032 'GENROU' 1  9.305300  0.037300  0.828900  0.054200  2.298093  0.000000  2.321300
  2.201500  0.272100  0.336400  0.196900  0.147000  0.191200  0.617300  /
  60032 'ESAC1A' 1  0  0  0  750  0.033333  15.9358  -15.9358  0.8397  0.0227  1  0.2  1  1  3.4869  0.1206  4.6493  1.085  9  -9  /
  60032 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9911  0  0.1002  1  0  0  0  0  0  0  0  0  0  0  /
  60032 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60033 'GENROU' 1  9.305300  0.037300  0.828900  0.054200  2.298093  0.000000  2.321300
  2.201500  0.272100  0.336400  0.196900  0.147000  0.191200  0.617300  /
  60033 'ESAC1A' 1  0  0  0  750  0.033333  15.9358  -15.9358  0.8397  0.0227  1  0.2  1  1  3.4869  0.1206  4.6493  1.085  9  -9  /
  60033 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9911  0  0.1002  1  0  0  0  0  0  0  0  0  0  0  /
  60033 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60034 'GENROU' 1  9.305300  0.037300  0.828900  0.054200  2.298093  0.000000  2.321300
  2.201500  0.272100  0.336400  0.196900  0.147000  0.191200  0.617300  /
  60034 'ESAC1A' 1  0  0  0  750  0.033333  15.9358  -15.9358  0.8397  0.0227  1  0.2  1  1  3.4869  0.1206  4.6493  1.085  9  -9  /
  60034 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9911  0  0.1002  1  0  0  0  0  0  0  0  0  0  0  /
  60034 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60035 'GENROU' 1  9.305300  0.037300  0.828900  0.054200  2.298093  0.000000  2.321300
  2.201500  0.272100  0.336400  0.196900  0.147000  0.191200  0.617300  /
  60035 'ESAC1A' 1  0  0  0  750  0.033333  15.9358  -15.9358  0.8397  0.0227  1  0.2  1  1  3.4869  0.1206  4.6493  1.085  9  -9  /
  60035 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.9911  0  0.1002  1  0  0  0  0  0  0  0  0  0  0  /
  60035 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60036 'GENROU' 1  9.912300  0.040400  0.568200  0.051700  1.744380  0.000000  1.885200
  1.795000  0.396500  0.745000  0.284000  0.214700  0.161600  0.558200  /
  60036 'IEEET1' 1  0  400  0.2  1  -1  0  0.2296  0.1111  1  0  2.2006  0.182  2.9342  0.4523  /
  60036 'IEEEG1' 1 0 0  20  0  0  0.1  0.3518  -0.3518  1.4956  0  0.1239  1  0  3.6585  0.4  0  0.5  0.3  0  0  0  0  /
  60036 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60037 'GENROU' 1  9.912300  0.040400  0.568200  0.051700  1.744380  0.000000  1.885200
  1.795000  0.396500  0.745000  0.284000  0.214700  0.161600  0.558200  /
  60037 'IEEET1' 1  0  400  0.2  1  -1  0  0.2296  0.1111  1  0  2.2006  0.182  2.9342  0.4523  /
  60037 'IEEEG1' 1 0 0  20  0  0  0.1  0.3518  -0.3518  1.4956  0  0.1239  1  0  3.6585  0.4  0  0.5  0.3  0  0  0  0  /
  60037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60037 'GENROU' 2  9.912300  0.040400  0.568200  0.051700  1.744380  0.000000  1.885200
  1.795000  0.396500  0.745000  0.284000  0.214700  0.161600  0.558200  /
  60037 'IEEET1' 2  0  400  0.2  1  -1  0  0.2296  0.1111  1  0  2.2006  0.182  2.9342  0.4523  /
  60037 'IEEEG1' 2 0 0  20  0  0  0.1  0.3518  -0.3518  1.4956  0  0.1239  1  0  3.6585  0.4  0  0.5  0.3  0  0  0  0  /
  60037 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60038 'GENROU' 1  9.912300  0.040400  0.568200  0.051700  1.744380  0.000000  1.885200
  1.795000  0.396500  0.745000  0.284000  0.214700  0.161600  0.558200  /
  60038 'IEEET1' 1  0  400  0.2  1  -1  0  0.2296  0.1111  1  0  2.2006  0.182  2.9342  0.4523  /
  60038 'IEEEG1' 1 0 0  20  0  0  0.1  0.3518  -0.3518  1.4956  0  0.1239  1  0  3.6585  0.4  0  0.5  0.3  0  0  0  0  /
  60038 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60038 'GENROU' 2  9.912300  0.040400  0.568200  0.051700  1.744380  0.000000  1.885200
  1.795000  0.396500  0.745000  0.284000  0.214700  0.161600  0.558200  /
  60038 'IEEET1' 2  0  400  0.2  1  -1  0  0.2296  0.1111  1  0  2.2006  0.182  2.9342  0.4523  /
  60038 'IEEEG1' 2 0 0  20  0  0  0.1  0.3518  -0.3518  1.4956  0  0.1239  1  0  3.6585  0.4  0  0.5  0.3  0  0  0  0  /
  60038 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60043 'GENROU' 1  9.721900  0.051800  1.132000  0.067600  1.999436  0.000000  1.227500
  1.181900  0.129900  0.355800  0.097200  0.069600  0.101900  0.438800  /
  60043 'ESAC6A' 1  0.02  524.546  24.772  3  0.1652  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  1  0.25  0.225  22.5  1  4.9819  0.0161  6.6425  0.1073  /
  60043 'IEEEG1' 1 0 0  15.2846  0.2  0  0.1  0.1  -0.1  1.0788  0  0.2554  0.2738  0  4.7839  0  0  0  0  0  0  0  0  /
  60043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60043 'GENROU' 2  9.721900  0.051800  1.132000  0.067600  1.999436  0.000000  1.227500
  1.181900  0.129900  0.355800  0.097200  0.069600  0.101900  0.438800  /
  60043 'ESAC6A' 2  0.033333  524.546  24.772  3  0.1652  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  1  0.25  0.225  22.5  1  4.9819  0.0161  6.6425  0.1073  /
  60043 'IEEEG1' 2 0 0  15.2846  0.2  0  0.1  0.1  -0.1  1.0788  0  0.2554  0.2738  0  4.7839  0  0  0  0  0  0  0  0  /
  60043 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60044 'GENROU' 1  9.721900  0.051800  1.132000  0.067600  1.999436  0.000000  1.227500
  1.181900  0.129900  0.355800  0.097200  0.069600  0.101900  0.438800  /
  60044 'ESAC6A' 1  0.02  524.546  24.772  3  0.1652  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  1  0.25  0.225  22.5  1  4.9819  0.0161  6.6425  0.1073  /
  60044 'IEEEG1' 1 0 0  15.2846  0.2  0  0.1  0.1  -0.1  1.0788  0  0.2554  0.2738  0  4.7839  0  0  0  0  0  0  0  0  /
  60044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60047 'GENROU' 1  5.669600  0.043600  1.343100  0.048100  5.861649  0.000000  1.144200
  1.104300  0.206700  0.402500  0.151000  0.111400  0.030300  0.295600  /
  60047 'IEEET1' 1  0  400  0.033333  1  -1  0  0.4206  0.0899  1  0  3.2135  0.1781  4.2847  0.4479  /
  60047 'IEEEG1' 1 0 0  18.8911  0.0785  0  0.3  2  -2  1.2082  0  0.2967  0.2769  0  6.6024  0  0  0.5  0.3  0  0  0  0  /
  60047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60047 'GENROU' 2  5.669600  0.043600  1.343100  0.048100  5.861649  0.000000  1.144200
  1.104300  0.206700  0.402500  0.151000  0.111400  0.030300  0.295600  /
  60047 'IEEET1' 2  0  400  0.0263  1  -1  0  0.4206  0.0899  1  0  3.2135  0.1781  4.2847  0.4479  /
  60047 'IEEEG1' 2 0 0  18.8911  0.0785  0  0.3  2  -2  1.2082  0  0.2967  0.2769  0  6.6024  0  0  0.5  0.3  0  0  0  0  /
  60047 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60048 'GENROU' 1  5.669600  0.043600  1.343100  0.048100  5.861649  0.000000  1.144200
  1.104300  0.206700  0.402500  0.151000  0.111400  0.030300  0.295600  /
  60048 'IEEET1' 1  0  400  0.033333  1  -1  0  0.4206  0.0899  1  0  3.2135  0.1781  4.2847  0.4479  /
  60048 'IEEEG1' 1 0 0  18.8911  0.0785  0  0.3  2  -2  1.2082  0  0.2967  0.2769  0  6.6024  0  0  0.5  0.3  0  0  0  0  /
  60048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0.85  0.085  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  60054 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  60054 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62038 'GENROU' 1  9.144700  0.044500  0.662900  0.079900  2.738842  0.000000  1.271300
  1.222700  0.225800  0.293900  0.164400  0.121800  0.100700  0.436300  /
  62038 'ESAC6A' 1  0.033333  400.715  20.3583  3  0.2246  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.3113  0.0418  7.0817  0.2784  /
  62038 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  0.9553  0  0.3569  0.3036  0  6.8421  0  0  0.4  0.3  0  0  0  0  /
  62038 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62039 'GENROU' 1  9.144700  0.044500  0.662900  0.079900  2.738842  0.000000  1.271300
  1.222700  0.225800  0.293900  0.164400  0.121800  0.100700  0.436300  /
  62039 'ESAC6A' 1  0.033333  400.715  20.3583  3  0.2246  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.3113  0.0418  7.0817  0.2784  /
  62039 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  0.9553  0  0.3569  0.3036  0  6.8421  0  0  0.4  0.3  0  0  0  0  /
  62039 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62041 'GENROU' 1  9.144700  0.044500  0.662900  0.079900  2.738842  0.000000  1.271300
  1.222700  0.225800  0.293900  0.164400  0.121800  0.100700  0.436300  /
  62041 'ESAC6A' 1  0.033333  400.715  20.3583  3  0.2246  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.3113  0.0418  7.0817  0.2784  /
  62041 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  0.9553  0  0.3569  0.3036  0  6.8421  0  0  0.4  0.3  0  0  0  0  /
  62041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62041 'GENROU' 2  9.144700  0.044500  0.662900  0.079900  2.738842  0.000000  1.271300
  1.222700  0.225800  0.293900  0.164400  0.121800  0.100700  0.436300  /
  62041 'ESAC6A' 2  0.033333  400.715  20.3583  3  0.2246  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.3113  0.0418  7.0817  0.2784  /
  62041 'IEEEG1' 2 0 0  20  0.2  0  0.3  0.1  -0.1  0.9553  0  0.3569  0.3036  0  6.8421  0  0  0.4  0.3  0  0  0  0  /
  62041 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62046 'GENROU' 1  8.230700  0.044400  1.372600  0.090900  5.509074  0.000000  1.982700
  1.871400  0.263700  0.506600  0.227600  0.177000  0.055200  0.219500  /
  62046 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8591  0  0  0  1  0  1.2  0  5.7066  0  0.08  /
  62046 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.321  1.5  0.1794  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62046 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62047 'GENROU' 1  8.324000  0.041000  0.875600  0.077100  5.274881  0.000000  2.186600
  2.035900  0.193600  0.356100  0.123900  0.094400  0.114300  0.652200  /
  62047 'ESST4B' 1  0  3.3321  3.3321  1  -1  0.01  1  0  1  -1  0  5.6028  0  6.5514  0.08  0  0  /
  62047 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.2471  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62047 'GENROU' 2  8.324000  0.041000  0.875600  0.077100  5.274881  0.000000  2.186600
  2.035900  0.193600  0.356100  0.123900  0.094400  0.114300  0.652200  /
  62047 'ESST4B' 2  0  3.3321  3.3321  1  -1  0.01  1  0  1  -1  0  5.6028  0  6.5514  0.08  0  0  /
  62047 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.2471  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62047 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62048 'GENROU' 1  8.324000  0.041000  0.875600  0.077100  5.274881  0.000000  2.186600
  2.035900  0.193600  0.356100  0.123900  0.094400  0.114300  0.652200  /
  62048 'ESST4B' 1  0  3.3321  3.3321  1  -1  0.01  1  0  1  -1  0  5.6028  0  6.5514  0.08  0  0  /
  62048 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.2471  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62048 'GENROU' 2  8.324000  0.041000  0.875600  0.077100  5.274881  0.000000  2.186600
  2.035900  0.193600  0.356100  0.123900  0.094400  0.114300  0.652200  /
  62048 'ESST4B' 2  0  3.3321  3.3321  1  -1  0.01  1  0  1  -1  0  5.6028  0  6.5514  0.08  0  0  /
  62048 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.2471  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62048 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62049 'GENROU' 1  8.324000  0.041000  0.875600  0.077100  5.274881  0.000000  2.186600
  2.035900  0.193600  0.356100  0.123900  0.094400  0.114300  0.652200  /
  62049 'ESST4B' 1  0  3.3321  3.3321  1  -1  0.01  1  0  1  -1  0  5.6028  0  6.5514  0.08  0  0  /
  62049 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.2471  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62049 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62055 'GENROU' 1  9.450200  0.058200  1.266800  0.065000  5.564751  0.000000  2.354300
  2.171200  0.325400  0.626900  0.162100  0.124800  0.099100  0.443400  /
  62055 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.535  0  0  0  1  0  1.2  0  6.2625  0  0.08  /
  62055 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4948  1.0522  0.1327  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62055 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62056 'GENROU' 1  9.450200  0.058200  1.266800  0.065000  5.564751  0.000000  2.354300
  2.171200  0.325400  0.626900  0.162100  0.124800  0.099100  0.443400  /
  62056 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.535  0  0  0  1  0  1.2  0  6.2625  0  0.08  /
  62056 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4948  1.0522  0.1327  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62056 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62057 'GENROU' 1  9.450200  0.058200  1.266800  0.065000  5.564751  0.000000  2.354300
  2.171200  0.325400  0.626900  0.162100  0.124800  0.099100  0.443400  /
  62057 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.535  0  0  0  1  0  1.2  0  6.2625  0  0.08  /
  62057 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4948  1.0522  0.1327  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62057 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62058 'GENROU' 1  9.450200  0.058200  1.266800  0.065000  5.564751  0.000000  2.354300
  2.171200  0.325400  0.626900  0.162100  0.124800  0.099100  0.443400  /
  62058 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.535  0  0  0  1  0  1.2  0  6.2625  0  0.08  /
  62058 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4948  1.0522  0.1327  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62058 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62059 'GENROU' 1  9.450200  0.058200  1.266800  0.065000  5.564751  0.000000  2.354300
  2.171200  0.325400  0.626900  0.162100  0.124800  0.099100  0.443400  /
  62059 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.535  0  0  0  1  0  1.2  0  6.2625  0  0.08  /
  62059 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4948  1.0522  0.1327  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62060 'GENROU' 1  9.450200  0.058200  1.266800  0.065000  5.564751  0.000000  2.354300
  2.171200  0.325400  0.626900  0.162100  0.124800  0.099100  0.443400  /
  62060 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.535  0  0  0  1  0  1.2  0  6.2625  0  0.08  /
  62060 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4948  1.0522  0.1327  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62060 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62064 'WT3G1' 1  12  0.8  30  0  0.1  2.2  /
  62064 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  62064 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.88  1.5  /
  62064 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  62070 'GENROU' 1  8.575000  0.042100  0.971200  0.055500  2.889450  0.000000  2.238500
  2.124300  0.187000  0.789400  0.137200  0.100700  0.070100  0.375200  /
  62070 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0263  1  0  4.3306  0.0391  5.7742  0.2918  /
  62070 'IEEEG1' 1 0 0  20  0  0  0.1  0.2074  -0.2074  0.9739  0  0.3251  1  0  0  0  0  0  0  0  0  0  0  /
  62070 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62071 'GENROU' 1  8.575000  0.042100  0.971200  0.055500  2.889450  0.000000  2.238500
  2.124300  0.187000  0.789400  0.137200  0.100700  0.070100  0.375200  /
  62071 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0263  1  0  4.3306  0.0391  5.7742  0.2918  /
  62071 'IEEEG1' 1 0 0  20  0  0  0.1  0.2074  -0.2074  0.9739  0  0.3251  1  0  0  0  0  0  0  0  0  0  0  /
  62071 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62072 'GENROU' 1  8.789500  0.051900  1.497300  0.045600  2.424410  0.000000  1.958400
  1.863200  0.369900  0.335600  0.265400  0.200200  0.041200  0.317500  /
  62072 'EXAC1' 1  0  0  0  400  0.033333  7.0352  -7.0352  0.4842  0.035  1  0.2063  0.5  1  3.8457  0.0061  5.1276  0.0305  /
  62072 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  1.4516  0  0.3604  0.315  0  7.1164  0.4  0  0.4  0.3  0  0  0  0  /
  62072 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62073 'GENROU' 1  8.789500  0.051900  1.497300  0.045600  2.424410  0.000000  1.958400
  1.863200  0.369900  0.335600  0.265400  0.200200  0.041200  0.317500  /
  62073 'EXAC1' 1  0  0  0  400  0.033333  7.0352  -7.0352  0.4842  0.035  1  0.2063  0.5  1  3.8457  0.0061  5.1276  0.0305  /
  62073 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  1.4516  0  0.3604  0.315  0  7.1164  0.4  0  0.4  0.3  0  0  0  0  /
  62073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62074 'GENROU' 1  8.789500  0.051900  1.497300  0.045600  2.424410  0.000000  1.958400
  1.863200  0.369900  0.335600  0.265400  0.200200  0.041200  0.317500  /
  62074 'EXAC1' 1  0  0  0  400  0.033333  7.0352  -7.0352  0.4842  0.035  1  0.2063  0.5  1  3.8457  0.0061  5.1276  0.0305  /
  62074 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  1.4516  0  0.3604  0.315  0  7.1164  0.4  0  0.4  0.3  0  0  0  0  /
  62074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62079 'GENROU' 1  9.669400  0.042800  0.554700  0.058600  2.082904  0.000000  1.967000
  1.871200  0.357300  0.691600  0.256600  0.193400  0.086900  0.408700  /
  62079 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0883  0.35  0  1.6385  0.1666  2.1846  0.435  /
  62079 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  0.8094  0  0.2258  0.2523  0  10  0.2009  0  0.5  0.3  0  0  0  0  /
  62079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62080 'GENROU' 1  9.669400  0.042800  0.554700  0.058600  2.082904  0.000000  1.967000
  1.871200  0.357300  0.691600  0.256600  0.193400  0.086900  0.408700  /
  62080 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0883  0.35  0  1.6385  0.1666  2.1846  0.435  /
  62080 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  0.8094  0  0.2258  0.2523  0  10  0.2009  0  0.5  0.3  0  0  0  0  /
  62080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62083 'GENROU' 1  8.347900  0.050300  1.100500  0.041400  2.692606  0.000000  2.133100
  2.026100  0.359300  0.568200  0.257900  0.194400  0.071800  0.378700  /
  62083 'IEEET1' 1  0  400  0.0591  1  -1  0  0.971  0.0925  1  0  2.0971  0.3726  2.7961  0.6662  /
  62083 'IEEEG1' 1 0 0  20  0.076  0  0.2  0.1  -0.1  1.5403  0  0.4411  0.2739  0  10  0.4  0  0  0  0  0  0  0  /
  62083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62085 'GENROU' 1  7.324600  0.036800  1.441500  0.054200  3.550998  0.000000  2.119600
  2.013500  0.450400  0.527500  0.321800  0.244000  0.041900  0.318800  /
  62085 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0977  0.35  0  4.3758  0.1048  5.8344  0.3657  /
  62085 'IEEEG1' 1 0 0  19.1883  0.2  0  0.2  0.1  -0.1  0.9858  0  0.2399  0.3286  0  7.0565  0  0  0  0  0  0  0  0  /
  62085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62086 'GENROU' 1  7.324600  0.036800  1.441500  0.054200  3.550998  0.000000  2.119600
  2.013500  0.450400  0.527500  0.321800  0.244000  0.041900  0.318800  /
  62086 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.0977  0.35  0  4.3758  0.1048  5.8344  0.3657  /
  62086 'IEEEG1' 1 0 0  19.1883  0.2  0  0.2  0.1  -0.1  0.9858  0  0.2399  0.3286  0  7.0565  0  0  0  0  0  0  0  0  /
  62086 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62090 'GENROU' 1  9.914400  0.043000  1.350300  0.074700  5.941176  0.000000  1.975700
  1.865700  0.382000  0.549600  0.212000  0.164600  0.146100  0.502700  /
  62090 'ESST4B' 1  0  3.6376  3.6376  1  -1  0.01  1  0  1  -1  0  5.6827  0  6.5401  0.08  0  0  /
  62090 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0295  0.1929  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62090 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62091 'GENROU' 1  9.914400  0.043000  1.350300  0.074700  5.941176  0.000000  1.975700
  1.865700  0.382000  0.549600  0.212000  0.164600  0.146100  0.502700  /
  62091 'ESST4B' 1  0  3.6376  3.6376  1  -1  0  1  0  1  -1  0  5.6827  0  6.5401  0.08  0  0  /
  62091 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0295  0.1929  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62091 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62093 'GENROU' 1  4.267700  0.059700  1.103600  0.052400  2.815082  0.000000  1.727600
  1.665500  0.228400  0.267300  0.167000  0.128700  0.062400  0.269500  /
  62093 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5753  0  0  0  1  0  1.2  0  6.7232  0  0.08  /
  62093 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.2965  1.7778  0  1  1  0.15  0.5  1.5812  0.175  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62093 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62093 'GENROU' 2  4.267700  0.059700  1.103600  0.052400  2.815082  0.000000  1.727600
  1.665500  0.228400  0.267300  0.167000  0.128700  0.062400  0.269500  /
  62093 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5753  0  0  0  1  0  1.2  0  6.7232  0  0.08  /
  62093 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.2965  1.7778  0  1  1  0.15  0.5  1.5812  0.175  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62093 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62096 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62096 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62096 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62096 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62096 'REGCA1' 5  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 5  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62096 'REGCA1' 6  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 6  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62096 'REGCA1' 7  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62096 'REECA1' 7  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62099 'GENROU' 1  5.937500  0.045800  1.381900  0.089600  3.090220  0.000000  1.942500
  1.838900  0.297500  0.466400  0.214800  0.166800  0.182500  0.758800  /
  62099 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9321  0  0  0  1  0  1.2  0  6.043  0  0.08  /
  62099 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.3422  4.8156  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62099 'GENROU' 2  5.937500  0.045800  1.381900  0.089600  3.090220  0.000000  1.942500
  1.838900  0.297500  0.466400  0.214800  0.166800  0.182500  0.758800  /
  62099 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9321  0  0  0  1  0  1.2  0  6.043  0  0.08  /
  62099 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.3422  4.8156  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62099 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62099 'GENROU' 3  5.937500  0.045800  1.381900  0.089600  3.090220  0.000000  1.942500
  1.838900  0.297500  0.466400  0.214800  0.166800  0.182500  0.758800  /
  62099 'EXPIC1' 3  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9321  0  0  0  1  0  1.2  0  6.043  0  0.08  /
  62099 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  6.3422  4.8156  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62099 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62100 'WT3G1' 1  11  0.8  30  0  0.1  2.75  /
  62100 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  62100 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.88  1.5  /
  62100 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  62101 'GENROU' 1  8.650100  0.050800  0.910300  0.056200  1.284158  0.000000  2.345500
  2.224100  0.443900  0.354000  0.317200  0.240500  0.031600  0.298200  /
  62101 'IEEET1' 1  0  400  0.0344  7  -7  0  0.5705  0.12  0.35  0  1.9611  0.1621  2.6148  0.4299  /
  62101 'IEEEG1' 1 0 0  20  0.1519  0  0.15  0.3374  -0.3374  0.9151  0  0.1654  0.32  0  0  0  0  0.4  0.4849  0  0  0  0  /
  62101 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62111 'GENSAL' 1  6.000000  0.247500  0.196800  3.295400  0.000000  0.877700  0.568600
  0.373000  0.359100  0.127100  0.159000  0.439000  /
  62111 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  62111 'HYGOV' 1  0.05  0.51695  7.26399  0.05  0.5  0.167  1  0  1.5349  1.2  0  0.0763  /
  62111 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62112 'GENSAL' 1  6.000000  0.247500  0.196800  3.295400  0.000000  0.877700  0.568600
  0.373000  0.359100  0.127100  0.159000  0.439000  /
  62112 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  62112 'HYGOV' 1  0.05  0.51695  7.26399  0.05  0.5  0.167  1  0  1.5349  1.2  0  0.0763  /
  62112 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62118 'WT3G1' 1  94  0.8  30  0  0.1  1.65  /
  62118 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  62118 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.88  1.5  /
  62118 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  62120 'GENROU' 1  8.546300  0.044300  1.032900  0.076900  4.042143  0.000000  1.422300
  1.363500  0.219300  0.255800  0.159900  0.118300  0.120700  0.476400  /
  62120 'ESAC1A' 1  0.02  0  0  750  0.033333  11.7266  -11.7266  1.0217  0.012  1  0.2  1  1  3.4575  0.0011  4.61  0.0097  9  -9  /
  62120 'IEEEG1' 1 0 0  18.9952  0.1228  0  0.1  2  -2  0.7536  0  0.4292  1  0  10  0.2339  0  0  0  0  0  0  0  /
  62120 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62120 'GENROU' 2  8.546300  0.044300  1.032900  0.076900  4.042143  0.000000  1.422300
  1.363500  0.219300  0.255800  0.159900  0.118300  0.120700  0.476400  /
  62120 'ESAC1A' 2  0.02  0  0  750  0.033333  11.7266  -11.7266  1.0217  0.012  1  0.2  1  1  3.4575  0.0011  4.61  0.0097  9  -9  /
  62120 'IEEEG1' 2 0 0  18.9952  0.1228  0  0.1  2  -2  0.7536  0  0.4292  1  0  10  0.2339  0  0  0  0  0  0  0  /
  62120 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62120 'GENROU' 3  8.546300  0.044300  1.032900  0.076900  4.042143  0.000000  1.422300
  1.363500  0.219300  0.255800  0.159900  0.118300  0.120700  0.476400  /
  62120 'ESAC1A' 3  0.02  0  0  750  0.033333  11.7266  -11.7266  1.0217  0.012  1  0.2  1  1  3.4575  0.0011  4.61  0.0097  9  -9  /
  62120 'IEEEG1' 3 0 0  18.9952  0.1228  0  0.1  2  -2  0.7536  0  0.4292  1  0  10  0.2339  0  0  0  0  0  0  0  /
  62120 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62120 'GENROU' 4  8.546300  0.044300  1.032900  0.076900  4.042143  0.000000  1.422300
  1.363500  0.219300  0.255800  0.159900  0.118300  0.120700  0.476400  /
  62120 'ESAC1A' 4  0.02  0  0  750  0.033333  11.7266  -11.7266  1.0217  0.012  1  0.2  1  1  3.4575  0.0011  4.61  0.0097  9  -9  /
  62120 'IEEEG1' 4 0 0  18.9952  0.1228  0  0.1  2  -2  0.7536  0  0.4292  1  0  10  0.2339  0  0  0  0  0  0  0  /
  62120 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62120 'GENROU' 5  8.546300  0.044300  1.032900  0.076900  4.042143  0.000000  1.422300
  1.363500  0.219300  0.255800  0.159900  0.118300  0.120700  0.476400  /
  62120 'ESAC1A' 5  0.02  0  0  750  0.033333  11.7266  -11.7266  1.0217  0.012  1  0.2  1  1  3.4575  0.0011  4.61  0.0097  9  -9  /
  62120 'IEEEG1' 5 0 0  18.9952  0.1228  0  0.1  2  -2  0.7536  0  0.4292  1  0  10  0.2339  0  0  0  0  0  0  0  /
  62120 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62120 'GENROU' 6  8.546300  0.044300  1.032900  0.076900  4.042143  0.000000  1.422300
  1.363500  0.219300  0.255800  0.159900  0.118300  0.120700  0.476400  /
  62120 'ESAC1A' 6  0.02  0  0  750  0.033333  11.7266  -11.7266  1.0217  0.012  1  0.2  1  1  3.4575  0.0011  4.61  0.0097  9  -9  /
  62120 'IEEEG1' 6 0 0  18.9952  0.1228  0  0.1  2  -2  0.7536  0  0.4292  1  0  10  0.2339  0  0  0  0  0  0  0  /
  62120 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62126 'GENROU' 1  5.981700  0.051200  0.505500  0.043300  3.497075  0.000000  1.491600
  1.428100  0.258400  0.441100  0.187300  0.139500  0.108900  0.452700  /
  62126 'ESST4B' 1  0  18.5285  4.9179  1  -1  0  1  0  1  -1  0  7.3691  0  7.1464  0.0407  0  0  /
  62126 'IEEEG1' 1 0 0  11.7014  0.2  0  0.1  0.1835  -0.1835  0.8519  0  0.4704  0.3291  0  4.9524  0  0  0.5  0.3  0  0  0  0  /
  62126 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62126 'GENROU' 2  5.981700  0.051200  0.505500  0.043300  3.497075  0.000000  1.491600
  1.428100  0.258400  0.441100  0.187300  0.139500  0.108900  0.452700  /
  62126 'ESST4B' 2  0  18.5285  4.9179  1  -1  0  1  0  1  -1  0  7.3691  0  7.1464  0.0407  0  0  /
  62126 'IEEEG1' 2 0 0  11.7014  0.2  0  0.1  0.1835  -0.1835  0.8519  0  0.4704  0.3291  0  4.9524  0  0  0.5  0.3  0  0  0  0  /
  62126 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62128 'GENROU' 1  7.326000  0.043600  1.088600  0.050000  6.459067  0.000000  2.270900
  2.103900  0.169400  0.348700  0.122200  0.093000  0.037400  0.399800  /
  62128 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  29.7221  -29.722099  0.55  4  0  0.0199  1  0  0  1  10  4.2835  1.0939  3.2126  1.1392  /
  62128 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2268  1.5  0.1603  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62128 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62128 'GENROU' 2  7.326000  0.043600  1.088600  0.050000  6.459067  0.000000  2.270900
  2.103900  0.169400  0.348700  0.122200  0.093000  0.037400  0.399800  /
  62128 'EXAC2' 2  0  1  1  1000  0.033333  100  -100  1  29.7221  -29.722099  0.55  4  0  0.0199  1  0  0  1  10  4.2835  1.0939  3.2126  1.1392  /
  62128 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2268  1.5  0.1603  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62128 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62128 'GENROU' 3  7.326000  0.043600  1.088600  0.050000  6.459067  0.000000  2.270900
  2.103900  0.169400  0.348700  0.122200  0.093000  0.037400  0.399800  /
  62128 'EXAC2' 3  0  1  1  1000  0.033333  100  -100  1  29.7221  -29.722099  0.55  4  0  0.0199  1  0  0  1  10  4.2835  1.0939  3.2126  1.1392  /
  62128 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2268  1.5  0.1603  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62128 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62128 'GENROU' 4  7.326000  0.043600  1.088600  0.050000  6.459067  0.000000  2.270900
  2.103900  0.169400  0.348700  0.122200  0.093000  0.037400  0.399800  /
  62128 'EXAC2' 4  0  1  1  1000  0.033333  100  -100  1  29.7221  -29.722099  0.55  4  0  0.0199  1  0  0  1  10  4.2835  1.0939  3.2126  1.1392  /
  62128 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2268  1.5  0.1603  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62128 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62128 'GENROU' 5  7.326000  0.043600  1.088600  0.050000  6.459067  0.000000  2.270900
  2.103900  0.169400  0.348700  0.122200  0.093000  0.037400  0.399800  /
  62128 'EXAC2' 5  0  1  1  1000  0.033333  100  -100  1  29.7221  -29.722099  0.55  4  0  0.0199  1  0  0  1  10  4.2835  1.0939  3.2126  1.1392  /
  62128 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2268  1.5  0.1603  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62128 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62128 'GENROU' 6  7.326000  0.043600  1.088600  0.050000  6.459067  0.000000  2.270900
  2.103900  0.169400  0.348700  0.122200  0.093000  0.037400  0.399800  /
  62128 'EXAC2' 6  0  1  1  1000  0.033333  100  -100  1  29.7221  -29.722099  0.55  4  0  0.0199  1  0  0  1  10  4.2835  1.0939  3.2126  1.1392  /
  62128 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2268  1.5  0.1603  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62128 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62137 'WT3G1' 1  51  0.8  30  0  0.1  2.2  /
  62137 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  62137 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  62137 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  62138 'WT3G1' 1  3  0.8  30  0  0.1  1.65  /
  62138 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  62138 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  62138 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  62141 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62141 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62143 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62143 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62144 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62144 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62152 'GENROU' 1  5.073200  0.048600  0.810300  0.078000  3.512323  0.000000  1.786800
  1.713200  0.319700  0.434200  0.275800  0.215400  0.027600  0.275800  /
  62152 'ESST4B' 1  0  3.0032  3.0032  1  -1  0  1  0  1  -1  0  5.0042  0  8.1567  0.08  0  0  /
  62152 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8965  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62153 'GENROU' 1  5.073200  0.048600  0.810300  0.078000  3.512323  0.000000  1.786800
  1.713200  0.319700  0.434200  0.275800  0.215400  0.027600  0.275800  /
  62153 'ESST4B' 1  0  3.0032  3.0032  1  -1  0  1  0  1  -1  0  5.0042  0  8.1567  0.08  0  0  /
  62153 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8965  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62153 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62155 'GENROU' 1  5.073200  0.048600  0.810300  0.078000  3.512323  0.000000  1.786800
  1.713200  0.319700  0.434200  0.275800  0.215400  0.027600  0.275800  /
  62155 'ESST4B' 1  0  3.0032  3.0032  1  -1  0  1  0  1  -1  0  5.0042  0  8.1567  0.08  0  0  /
  62155 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8965  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62155 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62155 'GENROU' 2  5.073200  0.048600  0.810300  0.078000  3.512323  0.000000  1.786800
  1.713200  0.319700  0.434200  0.275800  0.215400  0.027600  0.275800  /
  62155 'ESST4B' 2  0  3.0032  3.0032  1  -1  0  1  0  1  -1  0  5.0042  0  8.1567  0.08  0  0  /
  62155 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.8965  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62155 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62159 'GENROU' 1  5.755800  0.064500  0.437800  0.058500  9.799306  0.000000  1.655700
  1.607500  0.211600  0.496900  0.122500  0.093200  0.094900  0.410000  /
  62159 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2244  0  0  0  1  0  1.2  0  6.7612  0  0.08  /
  62159 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.0112  0  1  1  0.15  0.5  1.0883  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62159 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62160 'GENROU' 1  5.755800  0.064500  0.437800  0.058500  9.799306  0.000000  1.655700
  1.607500  0.211600  0.496900  0.122500  0.093200  0.094900  0.410000  /
  62160 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2244  0  0  0  1  0  1.2  0  6.7612  0  0.08  /
  62160 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.0112  0  1  1  0.15  0.5  1.0883  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62160 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62160 'GENROU' 2  5.755800  0.064500  0.437800  0.058500  9.799306  0.000000  1.655700
  1.607500  0.211600  0.496900  0.122500  0.093200  0.094900  0.410000  /
  62160 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2244  0  0  0  1  0  1.2  0  6.7612  0  0.08  /
  62160 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.0112  0  1  1  0.15  0.5  1.0883  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62160 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62164 'GENROU' 1  9.494600  0.050400  1.345600  0.061500  2.313763  0.000000  2.086400
  1.982500  0.274900  0.478600  0.198800  0.148500  0.074700  0.384400  /
  62164 'ESAC1A' 1  0  0.033333  0  387.854  0.033333  50  -50  0.8533  0.0232  1  0.2  0.4  1  3.8221  0.2046  5.0962  1.8414  9  -9  /
  62164 'IEEEG1' 1 0 0  20  0.1416  0  0.3  0.1  -0.1  0.7968  0  0.2056  0.3269  0  5.2626  0.3961  0  0.5  0.4205  0  0  0  0  /
  62164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62173 'GENROU' 1  7.689400  0.054700  0.661900  0.063700  4.818835  0.000000  1.710900
  1.652000  0.186600  0.268700  0.126200  0.096200  0.081400  0.574600  /
  62173 'EXAC2' 1  0  1  1  400  0.033333  7.982  -7.982  1  26.2759  -26.2759  1.3  4  0  0.49  1  0.1  1.6  1  10  3.3225  0.0007  4.4299  0.0109  /
  62173 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1147  0.4175  0  1  1  0.15  0.5  1.1701  0.1522  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62173 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62174 'GENROU' 1  7.689400  0.054700  0.661900  0.063700  4.818835  0.000000  1.710900
  1.652000  0.186600  0.268700  0.126200  0.096200  0.081400  0.574600  /
  62174 'EXAC2' 1  0  1  1  400  0.033333  7.982  -7.982  1  26.2759  -26.2759  1.3  4  0  0.49  1  0.1  1.6  1  10  3.3225  0.0007  4.4299  0.0109  /
  62174 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1147  0.4175  0  1  1  0.15  0.5  1.1701  0.1522  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62174 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62175 'GENROU' 1  7.689400  0.054700  0.661900  0.063700  4.818835  0.000000  1.710900
  1.652000  0.186600  0.268700  0.126200  0.096200  0.081400  0.574600  /
  62175 'EXAC2' 1  0  1  1  400  0.033333  7.982  -7.982  1  26.2759  -26.2759  1.3  4  0  0.49  1  0.1  1.6  1  10  3.3225  0.0007  4.4299  0.0109  /
  62175 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1147  0.4175  0  1  1  0.15  0.5  1.1701  0.1522  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62175 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62178 'GENROU' 1  6.259100  0.040600  1.050900  0.087800  7.257985  0.000000  2.145500
  2.002700  0.173000  0.358500  0.127500  0.097200  0.203700  0.733200  /
  62178 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3199  0  0  0  1  0  1.2  0  5.1039  0  0.08  /
  62178 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9759  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62178 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62180 'GENROU' 1  4.518500  0.039700  1.159500  0.051300  4.272266  0.000000  1.234500
  1.188400  0.227100  0.234700  0.165300  0.122500  0.146800  0.528400  /
  62180 'EXAC1' 1  0  0  0  400  0.033333  10.9411  -10.9411  0.4518  0.035  1  0.2845  0.5  1  4.5829  0.0828  6.1105  0.414  /
  62180 'IEEEG1' 1 0 0  18.1325  0.0969  0  0.3  2  -2  0.8818  0  0.2248  1  0  4.9081  0.1054  0  0.4  0.3  0  0  0  0  /
  62180 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62182 'GENROU' 1  6.756600  0.057200  1.268000  0.046700  2.854854  0.000000  1.638700
  1.565200  0.266100  0.417600  0.192700  0.143700  0.179000  0.592900  /
  62182 'ESAC1A' 1  0  0  0  290.547  0.1  13.9143  -13.9143  1.156  0.0125  1  0.2  0.4  1  1.5209  0.3294  2.0279  2.9647  9  -9  /
  62182 'IEEEG1' 1 0 0  20  0.0517  0  0.1  0.1  -0.1  1.2838  0  0.2156  1  0  5.788  0  0  0  0  0  0  0  0  /
  62182 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62182 'GENROU' 2  6.756600  0.057200  1.268000  0.046700  2.854854  0.000000  1.638700
  1.565200  0.266100  0.417600  0.192700  0.143700  0.179000  0.592900  /
  62182 'ESAC1A' 2  0  0  0  290.547  0.1  13.9143  -13.9143  1.156  0.0125  1  0.2  0.4  1  1.5209  0.3294  2.0279  2.9647  9  -9  /
  62182 'IEEEG1' 2 0 0  20  0.0517  0  0.1  0.1  -0.1  1.2838  0  0.2156  1  0  5.788  0  0  0  0  0  0  0  0  /
  62182 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62187 'GENROU' 1  6.947700  0.056700  1.056800  0.048000  5.352911  0.000000  2.168600
  2.059200  0.211200  0.554700  0.154200  0.113900  0.096000  0.427000  /
  62187 'ESST4B' 1  0  0.1571  1.9108  6  -6  0  1  0  1  -1  0  6.2413  0  7.1701  0.0827  0  0  /
  62187 'IEEEG1' 1 0 0  25  0.2  0  0.15  0.1154  -0.1154  0.9107  0  0.195  1  0  2.8527  0.4  0  0  0  0  0  0  0  /
  62187 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62190 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62190 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62190 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62190 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62191 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62191 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62191 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62191 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62192 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62192 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62194 'GENROU' 1  9.626700  0.064100  0.368000  0.072200  6.178905  0.000000  2.430100
  2.232300  0.431100  0.667800  0.341600  0.267900  0.123000  0.725500  /
  62194 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2264  0  0  0  1  0  1.2  0  6.3356  0  0.08  /
  62194 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.3278  0.3872  0  1  1  0.15  0.2607  1.1306  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62194 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62194 'GENROU' 2  9.626700  0.064100  0.368000  0.072200  6.178905  0.000000  2.430100
  2.232300  0.431100  0.667800  0.341600  0.267900  0.123000  0.725500  /
  62194 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2264  0  0  0  1  0  1.2  0  6.3356  0  0.08  /
  62194 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.3278  0.3872  0  1  1  0.15  0.2607  1.1306  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62194 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62194 'GENROU' 3  6.394700  0.059300  0.416900  0.073400  2.055938  0.000000  1.762200
  1.693400  0.162000  0.448600  0.123500  0.094000  0.145600  0.657700  /
  62194 'ESST4B' 3  0  3.8471  3.8471  1  -1  0.01  1  0  1  -1  0  5.981  0  8.5302  0.08  0  0  /
  62194 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3198  1.5  0.1261  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62194 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62194 'GENROU' 4  6.394700  0.059300  0.416900  0.073400  2.055938  0.000000  1.762200
  1.693400  0.162000  0.448600  0.123500  0.094000  0.145600  0.657700  /
  62194 'ESST4B' 4  0  3.8471  3.8471  1  -1  0  1  0  1  -1  0  5.981  0  8.5302  0.08  0  0  /
  62194 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3198  1.5  0.1261  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62194 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62195 'GENROU' 1  5.841200  0.046300  0.360800  0.067300  2.442564  0.000000  1.769700
  1.699500  0.192700  0.294600  0.115900  0.088000  0.126700  0.678600  /
  62195 'ESST4B' 1  0  3.6573  3.6573  1  -1  0.01  1  0  1  -1  0  6.9174  0  8.9887  0.08  0  0  /
  62195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.1487  2  0  1  1  0.15  0.5  1.5  0.1444  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62195 'GENROU' 2  6.569500  0.046800  0.916200  0.089500  3.113688  0.000000  1.994300
  1.880700  0.443900  0.670600  0.303600  0.237600  0.138100  0.481900  /
  62195 'ESST4B' 2  0  3.6603  3.6603  1  -1  0  1  0  1  -1  0  5.3822  0  8.9611  0.08  0  0  /
  62195 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1309  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62195 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62195 'GENROU' 3  6.569500  0.046800  0.916200  0.089500  3.113688  0.000000  1.994300
  1.880700  0.443900  0.670600  0.303600  0.237600  0.138100  0.481900  /
  62195 'ESST4B' 3  0  3.6603  3.6603  1  -1  0  1  0  1  -1  0  5.3822  0  8.9611  0.08  0  0  /
  62195 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1309  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62195 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62202 'GENROU' 1  8.507500  0.061200  0.747000  0.079000  4.090590  0.000000  2.515800
  2.301500  0.360900  0.492500  0.297700  0.232900  0.185400  0.750800  /
  62202 'ESST4B' 1  0  3.6319  3.6319  1  -1  0  1  0  1  -1  0  6.6679  0  7.6203  0.08  0  0  /
  62202 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9736  0  1  1  0.15  0.5  2.142  0.1918  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62202 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62203 'GENROU' 1  8.507500  0.061200  0.747000  0.079000  4.090590  0.000000  2.515800
  2.301500  0.360900  0.492500  0.297700  0.232900  0.185400  0.750800  /
  62203 'ESST4B' 1  0  3.6319  3.6319  1  -1  0  1  0  1  -1  0  6.6679  0  7.6203  0.08  0  0  /
  62203 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9736  0  1  1  0.15  0.5  2.142  0.1918  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62203 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62204 'GENROU' 1  6.338700  0.042300  0.603700  0.081700  2.798848  0.000000  1.436700
  1.430800  0.253800  0.411000  0.208800  0.162100  0.162100  0.702500  /
  62204 'ESST4B' 1  0  3.9924  3.9924  1  -1  0  1  0  1  -1  0  5.5243  0  6.3229  0.08  0  0  /
  62204 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1169  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62204 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62206 'GENROU' 1  4.158900  0.048800  0.795900  0.069800  1.069430  0.000000  2.628200
  2.392200  0.166800  0.448400  0.117000  0.088800  0.028700  0.292200  /
  62206 'ESST4B' 1  0  3.5727  3.5727  1  -1  0  1  0  1  -1  0  6.808  0  7.4147  0.08  0  0  /
  62206 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62206 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62208 'GENROU' 1  4.508500  0.061100  1.426200  0.053000  8.944778  0.000000  2.615500
  2.381900  0.424800  0.623300  0.326900  0.256200  0.035300  0.182600  /
  62208 'ESST4B' 1  0  3.271  3.271  1  -1  0.01  1  0  1  -1  0  6.8883  0  8.5433  0.08  0  0  /
  62208 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4966  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62208 'GENROU' 2  8.371100  0.065200  1.284400  0.095400  1.511004  0.000000  1.528100
  1.504500  0.199200  0.349800  0.125200  0.095400  0.119500  0.488100  /
  62208 'ESST4B' 2  0  3.7833  3.7833  1  -1  0  1  0  1  -1  0  5.6294  0  8.0105  0.08  0  0  /
  62208 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.3905  0  1  1  0.15  0.5  1.5  0.1065  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62208 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62213 'GENROU' 1  6.855600  0.067200  1.280000  0.054600  1.508099  0.000000  2.340400
  2.160000  0.178800  0.404300  0.122000  0.092900  0.044700  0.250400  /
  62213 'ESST4B' 1  0  3.9236  3.9236  1  -1  0  1  0  1  -1  0  6.0799  0  7.1763  0.08  0  0  /
  62213 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.5898  0.7629  0  1  1  0.15  0.5  1.5  0.1811  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62213 'GENROU' 2  6.855600  0.067200  1.280000  0.054600  1.508099  0.000000  2.340400
  2.160000  0.178800  0.404300  0.122000  0.092900  0.044700  0.250400  /
  62213 'ESST4B' 2  0  3.9236  3.9236  1  -1  0  1  0  1  -1  0  6.0799  0  7.1763  0.08  0  0  /
  62213 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  9.5898  0.7629  0  1  1  0.15  0.5  1.5  0.1811  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62213 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62214 'GENROU' 1  6.855600  0.067200  1.280000  0.054600  1.508099  0.000000  2.340400
  2.160000  0.178800  0.404300  0.122000  0.092900  0.044700  0.250400  /
  62214 'ESST4B' 1  0  3.9236  3.9236  1  -1  0  1  0  1  -1  0  6.0799  0  7.1763  0.08  0  0  /
  62214 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.5898  0.7629  0  1  1  0.15  0.5  1.5  0.1811  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62221 'GENROU' 1  5.894100  0.057800  0.837200  0.080200  3.247996  0.000000  1.883100
  1.791000  0.166800  0.292500  0.100000  0.075300  0.014500  0.200200  /
  62221 'ESST4B' 1  0  3.898  3.898  1  -1  0  1  0  1  -1  0  6.7373  0  7.9665  0.08  0  0  /
  62221 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.756  0  1  1  0.15  0.1529  1.2872  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62221 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62222 'GENROU' 1  5.894100  0.057800  0.837200  0.080200  3.247996  0.000000  1.883100
  1.791000  0.166800  0.292500  0.100000  0.075300  0.014500  0.200200  /
  62222 'ESST4B' 1  0  3.898  3.898  1  -1  0  1  0  1  -1  0  6.7373  0  7.9665  0.08  0  0  /
  62222 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.756  0  1  1  0.15  0.1529  1.2872  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62222 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62229 'GENROU' 1  8.926100  0.045000  0.678200  0.097300  5.018155  0.000000  1.736800
  1.673000  0.323600  0.456900  0.271400  0.211900  0.149300  0.562900  /
  62229 'ESST4B' 1  0  3.3894  3.3894  1  -1  0  1  0  1  -1  0  5.5385  0  8.3001  0.08  0  0  /
  62229 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4958  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62229 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62230 'GENROU' 1  8.926100  0.045000  0.678200  0.097300  5.018155  0.000000  1.736800
  1.673000  0.323600  0.456900  0.271400  0.211900  0.149300  0.562900  /
  62230 'ESST4B' 1  0  3.3894  3.3894  1  -1  0  1  0  1  -1  0  5.5385  0  8.3001  0.08  0  0  /
  62230 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4958  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62230 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62231 'GENROU' 1  8.926100  0.045000  0.678200  0.097300  5.018155  0.000000  1.736800
  1.673000  0.323600  0.456900  0.271400  0.211900  0.149300  0.562900  /
  62231 'ESST4B' 1  0  3.3894  3.3894  1  -1  0  1  0  1  -1  0  5.5385  0  8.3001  0.08  0  0  /
  62231 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4958  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62231 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62236 'WT3G1' 1  26  0.8  30  0  0.1  2.75  /
  62236 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  62236 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  62236 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  62242 'GENROU' 1  7.595100  0.060600  0.304100  0.059600  5.142248  0.000000  2.074700
  1.945600  0.257400  0.539700  0.164100  0.126400  0.030500  0.358000  /
  62242 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6102  0  0  0  1  0  1.2  0  5.0035  0  0.08  /
  62242 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62243 'GENROU' 1  7.595100  0.060600  0.304100  0.059600  5.142248  0.000000  2.074700
  1.945600  0.257400  0.539700  0.164100  0.126400  0.030500  0.358000  /
  62243 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6102  0  0  0  1  0  1.2  0  5.0035  0  0.08  /
  62243 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62243 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62244 'GENROU' 1  7.595100  0.060600  0.304100  0.059600  5.142248  0.000000  2.074700
  1.945600  0.257400  0.539700  0.164100  0.126400  0.030500  0.358000  /
  62244 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6102  0  0  0  1  0  1.2  0  5.0035  0  0.08  /
  62244 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62245 'GENROU' 1  7.595100  0.060600  0.304100  0.059600  5.142248  0.000000  2.074700
  1.945600  0.257400  0.539700  0.164100  0.126400  0.030500  0.358000  /
  62245 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6102  0  0  0  1  0  1.2  0  5.0035  0  0.08  /
  62245 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62245 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62246 'GENROU' 1  7.595100  0.060600  0.304100  0.059600  5.142248  0.000000  2.074700
  1.945600  0.257400  0.539700  0.164100  0.126400  0.030500  0.358000  /
  62246 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6102  0  0  0  1  0  1.2  0  5.0035  0  0.08  /
  62246 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62247 'GENROU' 1  7.595100  0.060600  0.304100  0.059600  5.142248  0.000000  2.074700
  1.945600  0.257400  0.539700  0.164100  0.126400  0.030500  0.358000  /
  62247 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6102  0  0  0  1  0  1.2  0  5.0035  0  0.08  /
  62247 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62250 'GENROU' 1  7.452500  0.050700  0.697900  0.043700  3.250379  0.000000  1.141900
  1.102200  0.204000  0.389800  0.149100  0.109900  0.196100  0.627100  /
  62250 'IEEET1' 1  0  25  0.2  1  -1  0  0.5169  0.1058  0.35  0  1.5359  0.0862  2.0479  0.3448  /
  62250 'IEEEG1' 1 0 0  20  0.1825  0  0.3  0.3302  -0.3302  0.9752  0  0.1725  0.261  0  9.4999  0  0  0.5  0.3  0  0  0  0  /
  62250 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62250 'GENROU' 2  7.452500  0.050700  0.697900  0.043700  3.250379  0.000000  1.141900
  1.102200  0.204000  0.389800  0.149100  0.109900  0.196100  0.627100  /
  62250 'IEEET1' 2  0  25  0.2  1  -1  0  0.5169  0.1058  0.35  0  1.5359  0.0862  2.0479  0.3448  /
  62250 'IEEEG1' 2 0 0  20  0.1825  0  0.3  0.3302  -0.3302  0.9752  0  0.1725  0.261  0  9.4999  0  0  0.5  0.3  0  0  0  0  /
  62250 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62250 'GENROU' 3  7.452500  0.050700  0.697900  0.043700  3.250379  0.000000  1.141900
  1.102200  0.204000  0.389800  0.149100  0.109900  0.196100  0.627100  /
  62250 'IEEET1' 3  0  25  0.2  1  -1  0  0.5169  0.1058  0.35  0  1.5359  0.0862  2.0479  0.3448  /
  62250 'IEEEG1' 3 0 0  20  0.1825  0  0.3  0.3302  -0.3302  0.9752  0  0.1725  0.261  0  9.4999  0  0  0.5  0.3  0  0  0  0  /
  62250 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62255 'GENROU' 1  7.611300  0.049500  0.565000  0.056100  3.332127  0.000000  2.000000
  1.902000  0.386500  0.308800  0.277000  0.209200  0.038600  0.312200  /
  62255 'IEEET1' 1  0  25  0.2  7  -7  0  0.5246  0.0239  0.35  0  2.227  0.5824  2.9693  0.9018  /
  62255 'IEEEG1' 1 0 0  20  0.0507  0  0.1  0.1  -0.1  1.1974  0  0.2659  0.3308  0  4.2325  0.4  0  0  0  0  0  0  0  /
  62255 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62256 'GENROU' 1  7.611300  0.049500  0.565000  0.056100  3.332127  0.000000  2.000000
  1.902000  0.386500  0.308800  0.277000  0.209200  0.038600  0.312200  /
  62256 'IEEET1' 1  0  25  0.2  7  -7  0  0.5246  0.0239  0.35  0  2.227  0.5824  2.9693  0.9018  /
  62256 'IEEEG1' 1 0 0  20  0.0507  0  0.1  0.1  -0.1  1.1974  0  0.2659  0.3308  0  4.2325  0.4  0  0  0  0  0  0  0  /
  62256 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62259 'GENROU' 1  4.891100  0.040000  0.503800  0.079700  3.707320  0.000000  1.245800
  1.199000  0.144100  0.440900  0.107200  0.077300  0.067200  0.369500  /
  62259 'IEEET1' 1  0  25  0.2  1  -1  0  0.7865  0.08  0.35  0  3.6046  0.2015  4.8061  0.4742  /
  62259 'IEEEG1' 1 0 0  20  0.25  0  0.15  1  -1  1.9244  0  0.2284  0.3015  0  8.4601  0.3371  0  0  0  0  0  0  0  /
  62259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62259 'GENROU' 2  4.891100  0.040000  0.503800  0.079700  3.707320  0.000000  1.245800
  1.199000  0.144100  0.440900  0.107200  0.077300  0.067200  0.369500  /
  62259 'IEEET1' 2  0  25  0.2  1  -1  0  0.7865  0.08  0.35  0  3.6046  0.2015  4.8061  0.4742  /
  62259 'IEEEG1' 2 0 0  20  0.25  0  0.15  1  -1  1.9244  0  0.2284  0.3015  0  8.4601  0.3371  0  0  0  0  0  0  0  /
  62259 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62262 'GENROU' 1  5.945000  0.041100  1.232400  0.041100  3.827802  0.000000  1.160700
  1.119700  0.228900  0.440700  0.166600  0.123500  0.165900  0.566700  /
  62262 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5937  0.0282  3.4583  0.2796  /
  62262 'IEEEG1' 1 0 0  20  0.0968  0  0.2  0.1  -0.1  1.0304  0  0.3203  0.3408  0  4.4158  0.3059  0  0  0  0  0  0  0  /
  62262 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62262 'GENROU' 2  5.945000  0.041100  1.232400  0.041100  3.827802  0.000000  1.160700
  1.119700  0.228900  0.440700  0.166600  0.123500  0.165900  0.566700  /
  62262 'IEEET1' 2  0.06  400  0.2  1  -1  0  0.5  0.08  1  0  2.5937  0.0282  3.4583  0.2796  /
  62262 'IEEEG1' 2 0 0  20  0.0968  0  0.2  0.1  -0.1  1.0304  0  0.3203  0.3408  0  4.4158  0.3059  0  0  0  0  0  0  0  /
  62262 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62270 'GENROU' 1  9.250500  0.056600  0.351100  0.068800  4.338077  0.000000  2.323800
  2.146600  0.240300  0.366300  0.186000  0.143900  0.102300  0.467100  /
  62270 'EXAC2' 1  0  1  1  1000  0.033333  8.193  -8.193  1  23.355  -23.355  0.55  4  0  0.49  1  0.1  0.8  1  14  3.5085  0.9929  4.678  1.0349  /
  62270 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1601  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62271 'GENROU' 1  9.250500  0.056600  0.351100  0.068800  4.338077  0.000000  2.323800
  2.146600  0.240300  0.366300  0.186000  0.143900  0.102300  0.467100  /
  62271 'EXAC2' 1  0  1  1  1000  0.033333  8.193  -8.193  1  23.355  -23.355  0.55  4  0  0.49  1  0.1  0.8  1  14  3.5085  0.9929  4.678  1.0349  /
  62271 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1601  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62271 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62272 'GENROU' 1  9.250500  0.056600  0.351100  0.068800  4.338077  0.000000  2.323800
  2.146600  0.240300  0.366300  0.186000  0.143900  0.102300  0.467100  /
  62272 'EXAC2' 1  0  1  1  1000  0.033333  8.193  -8.193  1  23.355  -23.355  0.55  4  0  0.49  1  0.1  0.8  1  14  3.5085  0.9929  4.678  1.0349  /
  62272 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1601  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62279 'GENROU' 1  5.459200  0.040300  1.135800  0.067500  7.470309  0.000000  1.995500
  1.881600  0.346500  0.663700  0.301300  0.235700  0.134900  0.584000  /
  62279 'ESST4B' 1  0  3.7083  3.7083  1  -1  0.01  1  0  1  -1  0  6.4895  0  8.3105  0.08  0  0  /
  62279 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.3005  2  0  1  1  0.15  0.018  1.5  0.1066  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62279 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62279 'GENROU' 2  8.874400  0.053800  0.327500  0.052400  5.725831  0.000000  1.809200
  1.731400  0.342200  0.582500  0.227800  0.177200  0.056500  0.208700  /
  62279 'EXAC2' 2  0.033333  1  1  1000  0.033333  11.4809  -11.4809  1  23.887  -23.886999  1.3  4  0  0.49  1  0  0  1  10  4.9107  0.0007  3.683  0.0109  /
  62279 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4241  1.3277  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62279 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62280 'GENROU' 1  8.874400  0.053800  0.327500  0.052400  5.725831  0.000000  1.809200
  1.731400  0.342200  0.582500  0.227800  0.177200  0.056500  0.208700  /
  62280 'EXAC2' 1  0.025  1  1  1000  0.01  11.4809  -11.4809  1  23.887  -23.886999  1.3  4  0  0.49  1  0  0  1  10  4.9107  0.0007  3.683  0.0109  /
  62280 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4241  1.3277  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62280 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62280 'GENROU' 2  8.874400  0.053800  0.327500  0.052400  5.725831  0.000000  1.809200
  1.731400  0.342200  0.582500  0.227800  0.177200  0.056500  0.208700  /
  62280 'EXAC2' 2  0.025  1  1  1000  0.01  11.4809  -11.4809  1  23.887  -23.886999  1.3  4  0  0.49  1  0  0  1  10  4.9107  0.0007  3.683  0.0109  /
  62280 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4241  1.3277  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62280 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62281 'GENROU' 1  8.874400  0.053800  0.327500  0.052400  5.725831  0.000000  1.809200
  1.731400  0.342200  0.582500  0.227800  0.177200  0.056500  0.208700  /
  62281 'EXAC2' 1  0.025  1  1  1000  0.01  11.4809  -11.4809  1  23.887  -23.886999  1.3  4  0  0.49  1  0  0  1  10  4.9107  0.0007  3.683  0.0109  /
  62281 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4241  1.3277  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62289 'GENROU' 1  6.564500  0.046000  1.410400  0.059100  2.852461  0.000000  1.808400
  1.730700  0.269000  0.469900  0.225600  0.175400  0.110200  0.695300  /
  62289 'ESST4B' 1  0  3.1514  3.1514  1  -1  0.01  1  0  1  -1  0  6.5244  0  8.4427  0.08  0  0  /
  62289 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.8352  0  1  1  0.15  0.5  1.21  0.1593  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62289 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62290 'GENROU' 1  6.564500  0.046000  1.410400  0.059100  2.852461  0.000000  1.808400
  1.730700  0.269000  0.469900  0.225600  0.175400  0.110200  0.695300  /
  62290 'ESST4B' 1  0  3.1514  3.1514  1  -1  0.01  1  0  1  -1  0  6.5244  0  8.4427  0.08  0  0  /
  62290 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.8352  0  1  1  0.15  0.5  1.21  0.1593  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62290 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62292 'GENROU' 1  6.527500  0.048500  0.837900  0.091900  4.183279  0.000000  2.280800
  2.111900  0.184100  0.349200  0.113100  0.085700  0.173200  0.689500  /
  62292 'ESST4B' 1  0  3.4628  3.4628  1  -1  0  1  0  1  -1  0  5.6154  0  7.3727  0.08  0  0  /
  62292 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.473  4.3833  0  1  1  0.15  0.5  1.5  0.1372  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62292 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62292 'GENROU' 2  6.527500  0.048500  0.837900  0.091900  4.183279  0.000000  2.280800
  2.111900  0.184100  0.349200  0.113100  0.085700  0.173200  0.689500  /
  62292 'ESST4B' 2  0  3.4628  3.4628  1  -1  0  1  0  1  -1  0  5.6154  0  7.3727  0.08  0  0  /
  62292 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.473  4.3833  0  1  1  0.15  0.5  1.5  0.1372  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62292 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62293 'GENROU' 1  5.519700  0.059100  0.910900  0.075800  1.722477  0.000000  2.039900
  1.917500  0.295300  0.514400  0.250800  0.195500  0.057400  0.493100  /
  62293 'ESST4B' 1  0  3.6489  3.6489  1  -1  0  1  0  1  -1  0  5.4469  0  8.5  0.08  0  0  /
  62293 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7762  2  0  1  1  0.15  0.5  1.2222  0.1013  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62293 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62293 'GENROU' 2  5.881900  0.058600  1.224000  0.090800  7.608366  0.000000  1.397400
  1.399100  0.206200  0.469500  0.157400  0.121100  0.010000  0.363200  /
  62293 'ESST4B' 2  0  3.1199  3.1199  1  -1  0  1  0  1  -1  0  6.8358  0  8.6951  0.08  0  0  /
  62293 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.0679  2  0  1  1  0.15  0.5  2.1013  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62293 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62294 'GENROU' 1  5.881900  0.058600  1.224000  0.090800  7.608366  0.000000  1.397400
  1.399100  0.206200  0.469500  0.157400  0.121100  0.010000  0.363200  /
  62294 'ESST4B' 1  0  3.1199  3.1199  1  -1  0  1  0  1  -1  0  6.8358  0  8.6951  0.08  0  0  /
  62294 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0679  2  0  1  1  0.15  0.5  2.1013  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62294 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62294 'GENROU' 2  5.881900  0.058600  1.224000  0.090800  7.608366  0.000000  1.397400
  1.399100  0.206200  0.469500  0.157400  0.121100  0.010000  0.363200  /
  62294 'ESST4B' 2  0  3.1199  3.1199  1  -1  0.01  1  0  1  -1  0  6.8358  0  8.6951  0.08  0  0  /
  62294 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.0679  2  0  1  1  0.15  0.5  2.1013  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62294 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62295 'GENROU' 1  5.881900  0.058600  1.224000  0.090800  7.608366  0.000000  1.397400
  1.399100  0.206200  0.469500  0.157400  0.121100  0.010000  0.363200  /
  62295 'ESST4B' 1  0  3.1199  3.1199  1  -1  0.01  1  0  1  -1  0  6.8358  0  8.6951  0.08  0  0  /
  62295 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0679  2  0  1  1  0.15  0.5  2.1013  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62295 'GENROU' 2  7.619900  0.053700  1.262800  0.096100  1.811373  0.000000  1.335000
  1.348700  0.203000  0.312500  0.169000  0.130300  0.026400  0.374100  /
  62295 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9427  0  0  0  1  0  1.2  0  6.2551  0  0.08  /
  62295 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62295 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62296 'GENROU' 1  7.619900  0.053700  1.262800  0.096100  1.811373  0.000000  1.335000
  1.348700  0.203000  0.312500  0.169000  0.130300  0.026400  0.374100  /
  62296 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9427  0  0  0  1  0  1.2  0  6.2551  0  0.08  /
  62296 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62296 'GENROU' 2  7.619900  0.053700  1.262800  0.096100  1.811373  0.000000  1.335000
  1.348700  0.203000  0.312500  0.169000  0.130300  0.026400  0.374100  /
  62296 'EXPIC1' 2  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9427  0  0  0  1  0  1.2  0  6.2551  0  0.08  /
  62296 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.104  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62296 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62302 'GENROU' 1  5.038300  0.036200  0.931000  0.060900  2.187103  0.000000  1.913700
  1.821600  0.284400  0.593300  0.205500  0.153700  0.028500  0.292200  /
  62302 'ESAC6A' 1  0.033333  568.033  22.4465  3  0.1238  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.4759  0.0488  7.3012  0.3252  /
  62302 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.2224  0  0.1207  0.3129  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  62302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62303 'GENROU' 1  5.038300  0.036200  0.931000  0.060900  2.187103  0.000000  1.913700
  1.821600  0.284400  0.593300  0.205500  0.153700  0.028500  0.292200  /
  62303 'ESAC6A' 1  0.033333  568.033  22.4465  3  0.1238  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.4759  0.0488  7.3012  0.3252  /
  62303 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.2224  0  0.1207  0.3129  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  62303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62304 'GENROU' 1  5.038300  0.036200  0.931000  0.060900  2.187103  0.000000  1.913700
  1.821600  0.284400  0.593300  0.205500  0.153700  0.028500  0.292200  /
  62304 'ESAC6A' 1  0.033333  568.033  22.4465  3  0.1238  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.4759  0.0488  7.3012  0.3252  /
  62304 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.2224  0  0.1207  0.3129  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  62304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62305 'GENROU' 1  5.038300  0.036200  0.931000  0.060900  2.187103  0.000000  1.913700
  1.821600  0.284400  0.593300  0.205500  0.153700  0.028500  0.292200  /
  62305 'ESAC6A' 1  0.033333  568.033  22.4465  3  0.1238  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.4759  0.0488  7.3012  0.3252  /
  62305 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.2224  0  0.1207  0.3129  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  62305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62306 'GENROU' 1  5.038300  0.036200  0.931000  0.060900  2.187103  0.000000  1.913700
  1.821600  0.284400  0.593300  0.205500  0.153700  0.028500  0.292200  /
  62306 'ESAC6A' 1  0.033333  568.033  22.4465  3  0.1238  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.4759  0.0488  7.3012  0.3252  /
  62306 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.2224  0  0.1207  0.3129  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  62306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62307 'GENROU' 1  5.038300  0.036200  0.931000  0.060900  2.187103  0.000000  1.913700
  1.821600  0.284400  0.593300  0.205500  0.153700  0.028500  0.292200  /
  62307 'ESAC6A' 1  0.033333  568.033  22.4465  3  0.1238  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.4759  0.0488  7.3012  0.3252  /
  62307 'IEEEG1' 1 0 0  20  0.25  0  0.1  0.1  -0.1  1.2224  0  0.1207  0.3129  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  62307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62313 'GENROU' 1  6.310300  0.059700  1.063500  0.075900  1.891095  0.000000  1.708000
  1.649700  0.410200  0.610000  0.272300  0.212600  0.061200  0.336000  /
  62313 'ESST4B' 1  0  3.024  3.024  1  -1  0  1  0  1  -1  0  6.2687  0  6.9162  0.08  0  0  /
  62313 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.0821  2  0  1  1  0.15  0.5  1.1287  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62316 'GENROU' 1  6.986400  0.042200  0.878800  0.076200  5.525387  0.000000  1.864000
  1.775600  0.369700  0.551800  0.256500  0.200000  0.153700  0.555400  /
  62316 'ESST4B' 1  0  3.5974  3.5974  1  -1  0.01  1  0  1  -1  0  6.2992  0  6.51  0.08  0  0  /
  62316 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1271  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62316 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62316 'GENROU' 2  6.986400  0.042200  0.878800  0.076200  5.525387  0.000000  1.864000
  1.775600  0.369700  0.551800  0.256500  0.200000  0.153700  0.555400  /
  62316 'ESST4B' 2  0  3.5974  3.5974  1  -1  0.01  1  0  1  -1  0  6.2992  0  6.51  0.08  0  0  /
  62316 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1271  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62316 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62316 'GENROU' 3  8.150500  0.046400  1.170700  0.085800  4.645355  0.000000  2.387400
  2.197900  0.308800  0.548600  0.177600  0.137200  0.095100  0.541700  /
  62316 'ESST4B' 3  0  3.8322  3.8322  1  -1  0  1  0  1  -1  0  6.1388  0  7.0948  0.08  0  0  /
  62316 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0886  1.2568  0.1811  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62316 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62322 'GENROU' 1  4.812600  0.057900  0.801400  0.056500  5.000000  0.000000  2.000000
  1.885300  0.152800  0.447800  0.128000  0.097600  0.121200  0.315300  /
  62322 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  26.4679  -26.467899  1.3  4  0  0.49  1  0.1  0.8  1  10  3.6082  0.002  4.8109  0.0123  /
  62322 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62323 'GENROU' 1  4.812600  0.057900  0.801400  0.056500  5.000000  0.000000  2.000000
  1.885300  0.152800  0.447800  0.128000  0.097600  0.121200  0.315300  /
  62323 'EXAC2' 1  0.025  1  1  1000  0.01  100  -100  1  26.4679  -26.467899  1.3  4  0  0.49  1  0.1  0.8  1  10  3.6082  0.002  4.8109  0.0123  /
  62323 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62324 'GENROU' 1  7.229000  0.045800  0.734700  0.084100  3.945679  0.000000  1.699100
  1.642500  0.197100  0.265800  0.157700  0.121300  0.041600  0.448700  /
  62324 'ESST4B' 1  0  3.2417  3.2417  1  -1  0  1  0  1  -1  0  5.5343  0  8.1086  0.08  0  0  /
  62324 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5363  2  0  1  1  0.15  0.5  1.1713  0.1664  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62324 'GENROU' 2  7.229000  0.045800  0.734700  0.084100  3.945679  0.000000  1.699100
  1.642500  0.197100  0.265800  0.157700  0.121300  0.041600  0.448700  /
  62324 'ESST4B' 2  0  3.2417  3.2417  1  -1  0  1  0  1  -1  0  5.5343  0  8.1086  0.08  0  0  /
  62324 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.5363  2  0  1  1  0.15  0.5  1.1713  0.1664  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62324 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62325 'GENROU' 1  7.229000  0.045800  0.734700  0.084100  3.945679  0.000000  1.699100
  1.642500  0.197100  0.265800  0.157700  0.121300  0.041600  0.448700  /
  62325 'ESST4B' 1  0  3.2417  3.2417  1  -1  0  1  0  1  -1  0  5.5343  0  8.1086  0.08  0  0  /
  62325 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5363  2  0  1  1  0.15  0.5  1.1713  0.1664  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62325 'GENROU' 2  7.229000  0.045800  0.734700  0.084100  3.945679  0.000000  1.699100
  1.642500  0.197100  0.265800  0.157700  0.121300  0.041600  0.448700  /
  62325 'ESST4B' 2  0  3.2417  3.2417  1  -1  0  1  0  1  -1  0  5.5343  0  8.1086  0.08  0  0  /
  62325 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.5363  2  0  1  1  0.15  0.5  1.1713  0.1664  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62325 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62330 'GENROU' 1  5.567400  0.045200  1.469200  0.043400  5.159294  0.000000  1.093300
  1.056800  0.183900  0.320000  0.135100  0.099000  0.067000  0.369100  /
  62330 'EXAC1' 1  0  0  0  400  0.033333  11.4661  -11.4661  0.7552  0.035  1  0.2317  0.5  1  4.7353  0.0732  6.3137  0.3662  /
  62330 'IEEEG1' 1 0 0  20  0.0633  0  0.3  0.1  -0.1  0.9706  0  0.3258  1  0  7.572  0.3966  0  0  0  0  0  0  0  /
  62330 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62331 'GENROU' 1  5.567400  0.045200  1.469200  0.043400  5.159294  0.000000  1.093300
  1.056800  0.183900  0.320000  0.135100  0.099000  0.067000  0.369100  /
  62331 'EXAC1' 1  0  0  0  400  0.033333  11.4661  -11.4661  0.7552  0.035  1  0.2317  0.5  1  4.7353  0.0732  6.3137  0.3662  /
  62331 'IEEEG1' 1 0 0  20  0.0633  0  0.3  0.1  -0.1  0.9706  0  0.3258  1  0  7.572  0.3966  0  0  0  0  0  0  0  /
  62331 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62333 'GENROU' 1  5.567400  0.045200  1.469200  0.043400  5.159294  0.000000  1.093300
  1.056800  0.183900  0.320000  0.135100  0.099000  0.067000  0.369100  /
  62333 'EXAC1' 1  0  0  0  400  0.033333  11.4661  -11.4661  0.7552  0.035  1  0.2317  0.5  1  4.7353  0.0732  6.3137  0.3662  /
  62333 'IEEEG1' 1 0 0  20  0.0633  0  0.3  0.1  -0.1  0.9706  0  0.3258  1  0  7.572  0.3966  0  0  0  0  0  0  0  /
  62333 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62340 'GENROU' 1  7.024100  0.057400  0.746900  0.042800  4.022007  0.000000  2.052100
  1.927300  0.230200  0.484000  0.158000  0.121500  0.081100  0.248400  /
  62340 'EXAC2' 1  0  1  1  1000  0.033333  11.2811  -11.2811  1  25.7674  -25.767401  1.3  4  0  0.49  1  0  0  1  14  3.6266  1.0516  4.8355  1.0956  /
  62340 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7956  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62341 'GENROU' 1  7.024100  0.057400  0.746900  0.042800  4.022007  0.000000  2.052100
  1.927300  0.230200  0.484000  0.158000  0.121500  0.081100  0.248400  /
  62341 'EXAC2' 1  0  1  1  1000  0.033333  11.2811  -11.2811  1  25.7674  -25.767401  1.3  4  0  0.49  1  0  0  1  14  3.6266  1.0516  4.8355  1.0956  /
  62341 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7956  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62341 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62342 'GENROU' 1  7.024100  0.057400  0.746900  0.042800  4.022007  0.000000  2.052100
  1.927300  0.230200  0.484000  0.158000  0.121500  0.081100  0.248400  /
  62342 'EXAC2' 1  0  1  1  1000  0.033333  11.2811  -11.2811  1  25.7674  -25.767401  1.3  4  0  0.49  1  0  0  1  14  3.6266  1.0516  4.8355  1.0956  /
  62342 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7956  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62342 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62343 'GENROU' 1  7.024100  0.057400  0.746900  0.042800  4.022007  0.000000  2.052100
  1.927300  0.230200  0.484000  0.158000  0.121500  0.081100  0.248400  /
  62343 'EXAC2' 1  0  1  1  1000  0.033333  11.2811  -11.2811  1  25.7674  -25.767401  1.3  4  0  0.49  1  0  0  1  14  3.6266  1.0516  4.8355  1.0956  /
  62343 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7956  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62343 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62345 'GENROU' 1  5.300400  0.050400  0.966000  0.073400  2.840212  0.000000  1.914900
  1.822600  0.429700  0.275200  0.261400  0.197100  0.088000  0.411000  /
  62345 'IEEET1' 1  0  400  0.2  7  -7  0  0.8462  0.0651  0.35  0  3.105  0.1269  4.1401  0.3905  /
  62345 'IEEEG1' 1 0 0  10  0.2  0  0.3  0.1  -0.1  1.1271  0  0.1121  0.3189  0  6.0676  0.1697  0  0.5  0.4328  0  0  0  0  /
  62345 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62350 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62350 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62350 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62350 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62352 'GENROU' 1  8.105300  0.037600  1.205300  0.042500  5.240774  0.000000  2.121100
  2.014800  0.247500  0.215200  0.179600  0.133600  0.130900  0.496800  /
  62352 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  1.5257  0.4037  2.0343  0.7011  /
  62352 'IEEEG1' 1 0 0  18.1498  0.1023  0  0.3  0.1  -0.1  0.898  0  0.4166  0.3404  0  5.1949  0.2336  0  0  0  0  0  0  0  /
  62352 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62352 'GENROU' 2  8.105300  0.037600  1.205300  0.042500  5.240774  0.000000  2.121100
  2.014800  0.247500  0.215200  0.179600  0.133600  0.130900  0.496800  /
  62352 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  1.5257  0.4037  2.0343  0.7011  /
  62352 'IEEEG1' 2 0 0  18.1498  0.1023  0  0.3  0.1  -0.1  0.898  0  0.4166  0.3404  0  5.1949  0.2336  0  0  0  0  0  0  0  /
  62352 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62352 'GENROU' 3  8.105300  0.037600  1.205300  0.042500  5.240774  0.000000  2.121100
  2.014800  0.247500  0.215200  0.179600  0.133600  0.130900  0.496800  /
  62352 'IEEET1' 3  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  1.5257  0.4037  2.0343  0.7011  /
  62352 'IEEEG1' 3 0 0  18.1498  0.1023  0  0.3  0.1  -0.1  0.898  0  0.4166  0.3404  0  5.1949  0.2336  0  0  0  0  0  0  0  /
  62352 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62352 'GENROU' 4  8.105300  0.037600  1.205300  0.042500  5.240774  0.000000  2.121100
  2.014800  0.247500  0.215200  0.179600  0.133600  0.130900  0.496800  /
  62352 'IEEET1' 4  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  1.5257  0.4037  2.0343  0.7011  /
  62352 'IEEEG1' 4 0 0  18.1498  0.1023  0  0.3  0.1  -0.1  0.898  0  0.4166  0.3404  0  5.1949  0.2336  0  0  0  0  0  0  0  /
  62352 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62357 'GENROU' 1  6.087200  0.047600  1.067700  0.072000  4.452031  0.000000  1.449700
  1.441200  0.159800  0.322000  0.138300  0.105800  0.089700  0.576100  /
  62357 'ESST4B' 1  0  3.0669  3.0669  1  -1  0  1  0  1  -1  0  5.8185  0  6.1086  0.08  0  0  /
  62357 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1579  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62362 'GENROU' 1  4.877900  0.052200  0.861100  0.049000  3.105580  0.000000  1.518100
  1.496400  0.216700  0.283400  0.114300  0.086700  0.090900  0.249900  /
  62362 'ESST4B' 1  0  3.2427  3.2427  1  -1  0  1  0  1  -1  0  5.4334  0  8.5873  0.08  0  0  /
  62362 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.9071  0.2375  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62362 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62363 'GENROU' 1  4.877900  0.052200  0.861100  0.049000  3.105580  0.000000  1.518100
  1.496400  0.216700  0.283400  0.114300  0.086700  0.090900  0.249900  /
  62363 'ESST4B' 1  0  3.2427  3.2427  1  -1  0  1  0  1  -1  0  5.4334  0  8.5873  0.08  0  0  /
  62363 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.9071  0.2375  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62365 'GENROU' 1  4.869000  0.040100  1.376200  0.091500  2.659170  0.000000  1.398300
  1.399800  0.161800  0.226800  0.102700  0.077400  0.207700  0.619300  /
  62365 'EXAC2' 1  0  1  1  1000  0.033333  11.8085  -11.8085  1  25.3666  -25.3666  0.55  4  0  0.0295  1  0.1  1.6  1  14  3.3294  0.0005  4.4392  0.0107  /
  62365 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.2239  2  0  1  1  0.15  0.5  1.5  0.1751  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62366 'GENROU' 1  7.232500  0.067500  0.470800  0.072200  7.975986  0.000000  2.091900
  1.959500  0.297500  0.449700  0.245600  0.191400  0.121800  0.724800  /
  62366 'ESST4B' 1  0  3.6146  3.6146  1  -1  0  1  0  1  -1  0  6.7378  0  8.538  0.08  0  0  /
  62366 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.051  2  0  1  1  0.15  0.4985  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62371 'GENROU' 1  7.800500  0.061400  0.387100  0.075900  3.217997  0.000000  1.522500
  1.500000  0.184300  0.384500  0.118000  0.089700  0.065900  0.490500  /
