  62371 'ESST4B' 1  0  3.7765  3.7765  1  -1  0.01  1  0  1  -1  0  6.1967  0  7.6839  0.08  0  0  /
  62371 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6831  3.7958  0  1  1  0.15  0.5  1.8709  0.193  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62371 'GENROU' 2  7.800500  0.061400  0.387100  0.075900  3.217997  0.000000  1.522500
  1.500000  0.184300  0.384500  0.118000  0.089700  0.065900  0.490500  /
  62371 'ESST4B' 2  0  3.7765  3.7765  1  -1  0  1  0  1  -1  0  6.1967  0  7.6839  0.08  0  0  /
  62371 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.6831  3.7958  0  1  1  0.15  0.5  1.8709  0.193  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62371 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62372 'GENROU' 1  7.800500  0.061400  0.387100  0.075900  3.217997  0.000000  1.522500
  1.500000  0.184300  0.384500  0.118000  0.089700  0.065900  0.490500  /
  62372 'ESST4B' 1  0  3.7765  3.7765  1  -1  0.01  1  0  1  -1  0  6.1967  0  7.6839  0.08  0  0  /
  62372 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6831  3.7958  0  1  1  0.15  0.5  1.8709  0.193  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62372 'GENROU' 2  7.800500  0.061400  0.387100  0.075900  3.217997  0.000000  1.522500
  1.500000  0.184300  0.384500  0.118000  0.089700  0.065900  0.490500  /
  62372 'ESST4B' 2  0  3.7765  3.7765  1  -1  0  1  0  1  -1  0  6.1967  0  7.6839  0.08  0  0  /
  62372 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.6831  3.7958  0  1  1  0.15  0.5  1.8709  0.193  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62372 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62373 'GENROU' 1  7.800500  0.061400  0.387100  0.075900  3.217997  0.000000  1.522500
  1.500000  0.184300  0.384500  0.118000  0.089700  0.065900  0.490500  /
  62373 'ESST4B' 1  0  3.7765  3.7765  1  -1  0  1  0  1  -1  0  6.1967  0  7.6839  0.08  0  0  /
  62373 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.6831  3.7958  0  1  1  0.15  0.5  1.8709  0.193  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62373 'GENROU' 2  7.800500  0.061400  0.387100  0.075900  3.217997  0.000000  1.522500
  1.500000  0.184300  0.384500  0.118000  0.089700  0.065900  0.490500  /
  62373 'ESST4B' 2  0  3.7765  3.7765  1  -1  0.01  1  0  1  -1  0  6.1967  0  7.6839  0.08  0  0  /
  62373 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.6831  3.7958  0  1  1  0.15  0.5  1.8709  0.193  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62373 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62376 'GENROU' 1  9.159400  0.036600  1.302200  0.055700  4.394666  0.000000  2.363400
  2.240700  0.277800  0.671300  0.200900  0.150100  0.132100  0.499200  /
  62376 'IEEET1' 1  0.06  25  0.2  7  -7  0  0.4785  0.08  1  0  3.0652  0.3503  4.087  0.6412  /
  62376 'IEEEG1' 1 0 0  20  0  0  0.15  0.1484  -0.1484  0.8354  0  0.1592  0.3325  0  3.931  0.2179  0  0.4  0.3  0  0  0  0  /
  62376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62376 'GENROU' 2  9.159400  0.036600  1.302200  0.055700  4.394666  0.000000  2.363400
  2.240700  0.277800  0.671300  0.200900  0.150100  0.132100  0.499200  /
  62376 'IEEET1' 2  0.06  25  0.2  7  -7  0  0.4785  0.08  1  0  3.0652  0.3503  4.087  0.6412  /
  62376 'IEEEG1' 2 0 0  20  0  0  0.15  0.1484  -0.1484  0.8354  0  0.1592  0.3325  0  3.931  0.2179  0  0.4  0.3  0  0  0  0  /
  62376 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62376 'GENROU' 3  9.159400  0.036600  1.302200  0.055700  4.394666  0.000000  2.363400
  2.240700  0.277800  0.671300  0.200900  0.150100  0.132100  0.499200  /
  62376 'IEEET1' 3  0.06  25  0.2  7  -7  0  0.4785  0.08  1  0  3.0652  0.3503  4.087  0.6412  /
  62376 'IEEEG1' 3 0 0  20  0  0  0.15  0.1484  -0.1484  0.8354  0  0.1592  0.3325  0  3.931  0.2179  0  0.4  0.3  0  0  0  0  /
  62376 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62379 'GENROU' 1  5.801300  0.037900  0.727900  0.069200  1.587923  0.000000  1.471300
  1.409200  0.271200  0.240600  0.196300  0.146500  0.169000  0.572900  /
  62379 'ESAC6A' 1  0  457.589  18.2584  2  0.2416  0.2  9.08  -9.08  9.08  -9.08  1  100  0  100  0  0  0  0  1  4.6823  0.0027  6.2431  0.018  /
  62379 'IEEEG1' 1 0 0  25  0.25  0  0.1  0.1  -0.1  0.7948  0  0.1705  0.342  0  5.0754  0  0  0.4  0.3  0  0  0  0  /
  62379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62381 'GENROU' 1  9.024900  0.054500  0.972800  0.073000  1.702278  0.000000  1.900500
  1.809300  0.322600  0.733400  0.232200  0.174500  0.069300  0.373500  /
  62381 'IEEET1' 1  0  400  0.2  1  -1  0  0.7657  0.0801  1  0  1.6088  0.1652  2.1451  0.4334  /
  62381 'IEEEG1' 1 0 0  25  0.2  0  0.3  0.4831  -0.4831  0.9026  0  0.1006  0.3089  0  0  0  0  0  0  0  0  0  0  /
  62381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62382 'GENROU' 1  9.024900  0.054500  0.972800  0.073000  1.702278  0.000000  1.900500
  1.809300  0.322600  0.733400  0.232200  0.174500  0.069300  0.373500  /
  62382 'IEEET1' 1  0  400  0.2  1  -1  0  0.7657  0.0801  1  0  1.6088  0.1652  2.1451  0.4334  /
  62382 'IEEEG1' 1 0 0  25  0.2  0  0.3  0.4831  -0.4831  0.9026  0  0.1006  0.3089  0  0  0  0  0  0  0  0  0  0  /
  62382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62382 'GENROU' 2  9.024900  0.054500  0.972800  0.073000  1.702278  0.000000  1.900500
  1.809300  0.322600  0.733400  0.232200  0.174500  0.069300  0.373500  /
  62382 'IEEET1' 2  0  400  0.2  1  -1  0  0.7657  0.0801  1  0  1.6088  0.1652  2.1451  0.4334  /
  62382 'IEEEG1' 2 0 0  25  0.2  0  0.3  0.4831  -0.4831  0.9026  0  0.1006  0.3089  0  0  0  0  0  0  0  0  0  0  /
  62382 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62382 'GENROU' 3  9.024900  0.054500  0.972800  0.073000  1.702278  0.000000  1.900500
  1.809300  0.322600  0.733400  0.232200  0.174500  0.069300  0.373500  /
  62382 'IEEET1' 3  0  400  0.2  1  -1  0  0.7657  0.0801  1  0  1.6088  0.1652  2.1451  0.4334  /
  62382 'IEEEG1' 3 0 0  25  0.2  0  0.3  0.4831  -0.4831  0.9026  0  0.1006  0.3089  0  0  0  0  0  0  0  0  0  0  /
  62382 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62389 'GENROU' 1  9.326000  0.054300  1.294800  0.076100  2.158118  0.000000  2.094100
  1.989700  0.287900  0.381800  0.207900  0.155600  0.175700  0.586400  /
  62389 'IEEET1' 1  0  400  0.041  1  -1  0  0.5  0.08  1  0  2.9263  0.1208  3.9018  0.3836  /
  62389 'IEEEG1' 1 0 0  20  0.1686  0  0.2  2  -2  1.1277  0  0.3114  0.3221  0  5.2896  0  0  0  0  0  0  0  0  /
  62389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62390 'GENROU' 1  9.326000  0.054300  1.294800  0.076100  2.158118  0.000000  2.094100
  1.989700  0.287900  0.381800  0.207900  0.155600  0.175700  0.586400  /
  62390 'IEEET1' 1  0  400  0.041  1  -1  0  0.5  0.08  1  0  2.9263  0.1208  3.9018  0.3836  /
  62390 'IEEEG1' 1 0 0  20  0.1686  0  0.2  2  -2  1.1277  0  0.3114  0.3221  0  5.2896  0  0  0  0  0  0  0  0  /
  62390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62393 'GENROU' 1  9.055400  0.056600  1.168700  0.077400  1.426226  0.000000  1.251900
  1.204700  0.198200  0.292700  0.145100  0.106800  0.189100  0.613000  /
  62393 'ESAC6A' 1  0.033333  416.084  12.7496  5  0.2333  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  4.9746  0.0557  6.6328  0.3711  /
  62393 'IEEEG1' 1 0 0  25  0  0  0.1  0.4008  -0.4008  1.1532  0  0.201  0.3302  0  3.7394  0.3299  0  0.5  0.4035  0  0  0  0  /
  62393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62393 'GENROU' 2  9.055400  0.056600  1.168700  0.077400  1.426226  0.000000  1.251900
  1.204700  0.198200  0.292700  0.145100  0.106800  0.189100  0.613000  /
  62393 'ESAC6A' 2  0.033333  416.084  12.7496  5  0.2333  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  4.9746  0.0557  6.6328  0.3711  /
  62393 'IEEEG1' 2 0 0  25  0  0  0.1  0.4008  -0.4008  1.1532  0  0.201  0.3302  0  3.7394  0.3299  0  0.5  0.4035  0  0  0  0  /
  62393 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62394 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62394 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62394 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  62394 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  62403 'GENROU' 1  6.505000  0.055400  1.234100  0.048500  3.711642  0.000000  2.367900
  2.244900  0.484300  0.239900  0.227900  0.171100  0.167100  0.569000  /
  62403 'ESST4B' 1  0  57.7819  5.7674  6  -6  0  1  0  1  -1  0  1  0  5.1731  0.0762  0  0  /
  62403 'IEEEG1' 1 0 0  20  0.0675  0  0.1  0.3174  -0.3174  1.971  0  0.203  0.288  0  5.8837  0.4  0  0.4  0.3638  0  0  0  0  /
  62403 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62406 'GENROU' 1  6.448400  0.044200  1.069800  0.052100  7.863812  0.000000  2.425800
  2.228900  0.155400  0.245900  0.108800  0.082300  0.130400  0.579300  /
  62406 'ESST4B' 1  0  3.8246  3.8246  1  -1  0  1  0  1  -1  0  6.6892  0  6.7368  0.08  0  0  /
  62406 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  22.0611  6.885  0  1  1  0.15  0.5  1.7264  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  62406 'GENROU' 2  6.448400  0.044200  1.069800  0.052100  7.863812  0.000000  2.425800
  2.228900  0.155400  0.245900  0.108800  0.082300  0.130400  0.579300  /
  62406 'ESST4B' 2  0  3.8246  3.8246  1  -1  0  1  0  1  -1  0  6.6892  0  6.7368  0.08  0  0  /
  62406 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  22.0611  6.885  0  1  1  0.15  0.5  1.7264  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  62406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63361 'GENROU' 1  8.000600  0.044900  1.076400  0.060000  4.894877  0.000000  1.047100
  1.013800  0.183300  0.212400  0.134600  0.098700  0.180400  0.595700  /
  63361 'IEEET1' 1  0.033333  25  0.055  1  -1  0  0.5  0.0974  1  0  3.4435  0.0738  4.5913  0.3308  /
  63361 'IEEEG1' 1 0 0  20  0  0  0.2  2  -2  1.2371  0  0.2939  0.3142  0  7.2914  0  0  0  0  0  0  0  0  /
  63361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63361 'GENROU' 2  8.000600  0.044900  1.076400  0.060000  4.894877  0.000000  1.047100
  1.013800  0.183300  0.212400  0.134600  0.098700  0.180400  0.595700  /
  63361 'IEEET1' 2  0.02  25  0.055  1  -1  0  0.5  0.0974  1  0  3.4435  0.0738  4.5913  0.3308  /
  63361 'IEEEG1' 2 0 0  20  0  0  0.2  2  -2  1.2371  0  0.2939  0.3142  0  7.2914  0  0  0  0  0  0  0  0  /
  63361 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 1  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 1  0  3.065  3.065  1  -1  0  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 2  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 2  0  3.065  3.065  1  -1  0.01  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 3  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 3  0  3.065  3.065  1  -1  0  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 4  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 4  0  3.065  3.065  1  -1  0  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 5  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 5  0  3.065  3.065  1  -1  0  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 6  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 6  0  3.065  3.065  1  -1  0  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 7  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 7  0  3.065  3.065  1  -1  0  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63364 'GENROU' 8  9.955400  0.045900  1.007300  0.056600  5.706404  0.000000  2.552400
  2.331000  0.411400  0.636900  0.298400  0.233400  0.039400  0.385600  /
  63364 'ESST4B' 8  0  3.065  3.065  1  -1  0.01  1  0  1  -1  0  6.1618  0  7.306  0.08  0  0  /
  63364 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.3065  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63364 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63368 'GENROU' 1  5.879500  0.036600  0.538200  0.047600  2.434226  0.000000  2.017800
  1.918600  0.286900  0.739400  0.207200  0.155000  0.127400  0.489700  /
  63368 'IEEET1' 1  0  25  0.0279  1  -1  0  0.9165  0.08  0.35  0  4.0047  0.1424  5.3396  0.4079  /
  63368 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.0765  0  0.224  0.2907  0  9.8352  0  0  0  0  0  0  0  0  /
  63368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63369 'GENROU' 1  5.879500  0.036600  0.538200  0.047600  2.434226  0.000000  2.017800
  1.918600  0.286900  0.739400  0.207200  0.155000  0.127400  0.489700  /
  63369 'IEEET1' 1  0  25  0.033333  1  -1  0  0.9165  0.08  0.35  0  4.0047  0.1424  5.3396  0.4079  /
  63369 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.0765  0  0.224  0.2907  0  9.8352  0  0  0  0  0  0  0  0  /
  63369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63374 'GENROU' 1  5.429800  0.065000  1.418300  0.073300  9.016068  0.000000  1.739600
  1.675200  0.161100  0.453700  0.128400  0.097900  0.052500  0.469000  /
  63374 'ESST4B' 1  0  3.1077  3.1077  1  -1  0  1  0  1  -1  0  6.0802  0  7.5692  0.08  0  0  /
  63374 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0282  1.3837  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63374 'GENROU' 2  5.429800  0.065000  1.418300  0.073300  9.016068  0.000000  1.739600
  1.675200  0.161100  0.453700  0.128400  0.097900  0.052500  0.469000  /
  63374 'ESST4B' 2  0  3.1077  3.1077  1  -1  0  1  0  1  -1  0  6.0802  0  7.5692  0.08  0  0  /
  63374 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0282  1.3837  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63374 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63379 'GENROU' 1  9.127800  0.047100  0.598600  0.054800  1.983732  0.000000  1.728000
  1.648500  0.274300  0.407000  0.198400  0.148200  0.131600  0.498200  /
  63379 'ESST4B' 1  0  48.0669  3.0766  1  -1  0  1  0  1  -1  0  6.4504  0  5.7296  0.1036  0  0  /
  63379 'IEEEG1' 1 0 0  12.3698  0.25  0  0.5  0.1  -0.1  0.8746  0  0.1067  0.3428  0  5.9988  0.2341  0  0.4  0.3406  0  0  0  0  /
  63379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63380 'GENROU' 1  9.127800  0.047100  0.598600  0.054800  1.983732  0.000000  1.728000
  1.648500  0.274300  0.407000  0.198400  0.148200  0.131600  0.498200  /
  63380 'ESST4B' 1  0  48.0669  3.0766  1  -1  0.01  1  0  1  -1  0  6.4504  0  5.7296  0.1036  0  0  /
  63380 'IEEEG1' 1 0 0  12.3698  0.25  0  0.5  0.1  -0.1  0.8746  0  0.1067  0.3428  0  5.9988  0.2341  0  0.4  0.3406  0  0  0  0  /
  63380 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63382 'GENROU' 1  8.845000  0.041500  1.185900  0.064600  1.084662  0.000000  1.805000
  1.720200  0.271900  0.714200  0.196700  0.146900  0.096100  0.427100  /
  63382 'EXAC1' 1  0  0  0  400  0.1  8.2456  -8.2456  1.1  0.035  1  0.2013  0.5  1  2.8057  0.0537  3.741  0.2683  /
  63382 'IEEEG1' 1 0 0  25  0.0976  0  0.1  0.1  -0.1  0.8677  0  0.3766  1  0  0  0  0  0  0  0  0  0  0  /
  63382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63382 'GENROU' 2  8.845000  0.041500  1.185900  0.064600  1.084662  0.000000  1.805000
  1.720200  0.271900  0.714200  0.196700  0.146900  0.096100  0.427100  /
  63382 'EXAC1' 2  0  0  0  400  0.1  8.2456  -8.2456  1.1  0.035  1  0.2013  0.5  1  2.8057  0.0537  3.741  0.2683  /
  63382 'IEEEG1' 2 0 0  25  0.0976  0  0.1  0.1  -0.1  0.8677  0  0.3766  1  0  0  0  0  0  0  0  0  0  0  /
  63382 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63383 'GENROU' 1  8.845000  0.041500  1.185900  0.064600  1.084662  0.000000  1.805000
  1.720200  0.271900  0.714200  0.196700  0.146900  0.096100  0.427100  /
  63383 'EXAC1' 1  0  0  0  400  0.1  8.2456  -8.2456  1.1  0.035  1  0.2013  0.5  1  2.8057  0.0537  3.741  0.2683  /
  63383 'IEEEG1' 1 0 0  25  0.0976  0  0.1  0.1  -0.1  0.8677  0  0.3766  1  0  0  0  0  0  0  0  0  0  0  /
  63383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63383 'GENROU' 2  8.845000  0.041500  1.185900  0.064600  1.084662  0.000000  1.805000
  1.720200  0.271900  0.714200  0.196700  0.146900  0.096100  0.427100  /
  63383 'EXAC1' 2  0  0  0  400  0.1  8.2456  -8.2456  1.1  0.035  1  0.2013  0.5  1  2.8057  0.0537  3.741  0.2683  /
  63383 'IEEEG1' 2 0 0  25  0.0976  0  0.1  0.1  -0.1  0.8677  0  0.3766  1  0  0  0  0  0  0  0  0  0  0  /
  63383 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63384 'GENROU' 1  8.845000  0.041500  1.185900  0.064600  1.084662  0.000000  1.805000
  1.720200  0.271900  0.714200  0.196700  0.146900  0.096100  0.427100  /
  63384 'EXAC1' 1  0  0  0  400  0.1  8.2456  -8.2456  1.1  0.035  1  0.2013  0.5  1  2.8057  0.0537  3.741  0.2683  /
  63384 'IEEEG1' 1 0 0  25  0.0976  0  0.1  0.1  -0.1  0.8677  0  0.3766  1  0  0  0  0  0  0  0  0  0  0  /
  63384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63384 'GENROU' 2  8.845000  0.041500  1.185900  0.064600  1.084662  0.000000  1.805000
  1.720200  0.271900  0.714200  0.196700  0.146900  0.096100  0.427100  /
  63384 'EXAC1' 2  0  0  0  400  0.1  8.2456  -8.2456  1.1  0.035  1  0.2013  0.5  1  2.8057  0.0537  3.741  0.2683  /
  63384 'IEEEG1' 2 0 0  25  0.0976  0  0.1  0.1  -0.1  0.8677  0  0.3766  1  0  0  0  0  0  0  0  0  0  0  /
  63384 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63385 'GENROU' 1  5.693700  0.059200  0.637000  0.065800  3.300668  0.000000  1.323900
  1.271800  0.245900  0.542400  0.178500  0.132800  0.127800  0.490500  /
  63385 'ESAC1A' 1  0.02  0  0  750  0.033333  11.9747  -11.9747  0.8084  0.0207  1  0.2  1  1  1.0402  0.2811  1.3869  2.53  9  -9  /
  63385 'IEEEG1' 1 0 0  20  0  0  0.15  0.1  -0.1  0.8764  0  0.3138  0.2824  0  0  0  0  0.5  0.3  0  0  0  0  /
  63385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63385 'GENROU' 2  4.131500  0.049800  0.848400  0.042400  5.652444  0.000000  1.131800
  1.092700  0.165200  0.279000  0.122000  0.088800  0.158600  0.552100  /
  63385 'ESST4B' 2  0  2.0546  1.5191  6  -6  0  1  0  1  -1  0  5.5408  0  7.022  0.0947  0  0  /
  63385 'IEEEG1' 2 0 0  25  0  0  0.3  0.2001  -0.2001  1.0871  0  0.4414  0.3023  0  6.6005  0.1044  0  0.4  0.4959  0  0  0  0  /
  63385 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63386 'GENROU' 1  4.131500  0.049800  0.848400  0.042400  5.652444  0.000000  1.131800
  1.092700  0.165200  0.279000  0.122000  0.088800  0.158600  0.552100  /
  63386 'ESST4B' 1  0  2.0546  1.5191  6  -6  0  1  0  1  -1  0  5.5408  0  7.022  0.0947  0  0  /
  63386 'IEEEG1' 1 0 0  25  0  0  0.3  0.2001  -0.2001  1.0871  0  0.4414  0.3023  0  6.6005  0.1044  0  0.4  0.4959  0  0  0  0  /
  63386 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63386 'GENROU' 2  4.131500  0.049800  0.848400  0.042400  5.652444  0.000000  1.131800
  1.092700  0.165200  0.279000  0.122000  0.088800  0.158600  0.552100  /
  63386 'ESST4B' 2  0  2.0546  1.5191  6  -6  0  1  0  1  -1  0  5.5408  0  7.022  0.0947  0  0  /
  63386 'IEEEG1' 2 0 0  25  0  0  0.3  0.2001  -0.2001  1.0871  0  0.4414  0.3023  0  6.6005  0.1044  0  0.4  0.4959  0  0  0  0  /
  63386 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63387 'GENROU' 1  4.131500  0.049800  0.848400  0.042400  5.652444  0.000000  1.131800
  1.092700  0.165200  0.279000  0.122000  0.088800  0.158600  0.552100  /
  63387 'ESST4B' 1  0  2.0546  1.5191  6  -6  0  1  0  1  -1  0  5.5408  0  7.022  0.0947  0  0  /
  63387 'IEEEG1' 1 0 0  25  0  0  0.3  0.2001  -0.2001  1.0871  0  0.4414  0.3023  0  6.6005  0.1044  0  0.4  0.4959  0  0  0  0  /
  63387 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63387 'GENROU' 2  7.280200  0.055000  0.774400  0.042800  5.466202  0.000000  2.261300
  2.145600  0.454900  0.606000  0.325000  0.246500  0.106300  0.447500  /
  63387 'ESAC1A' 2  0  0  0  287.617  0.1  50  -50  1.0774  0.0136  1  0.2  0.4  1  3.5316  0.3516  4.7088  3.164  9  -9  /
  63387 'IEEEG1' 2 0 0  20  0  0  0.2  0.1  -0.1  1.0475  0  0.2281  0.3163  0  6.8916  0.4  0  0.4  0.3  0  0  0  0  /
  63387 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63388 'GENROU' 1  7.280200  0.055000  0.774400  0.042800  5.466202  0.000000  2.261300
  2.145600  0.454900  0.606000  0.325000  0.246500  0.106300  0.447500  /
  63388 'ESAC1A' 1  0  0  0  287.617  0.1  50  -50  1.0774  0.0136  1  0.2  0.4  1  3.5316  0.3516  4.7088  3.164  9  -9  /
  63388 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.0475  0  0.2281  0.3163  0  6.8916  0.4  0  0.4  0.3  0  0  0  0  /
  63388 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63388 'GENROU' 2  7.280200  0.055000  0.774400  0.042800  5.466202  0.000000  2.261300
  2.145600  0.454900  0.606000  0.325000  0.246500  0.106300  0.447500  /
  63388 'ESAC1A' 2  0  0  0  287.617  0.1  50  -50  1.0774  0.0136  1  0.2  0.4  1  3.5316  0.3516  4.7088  3.164  9  -9  /
  63388 'IEEEG1' 2 0 0  20  0  0  0.2  0.1  -0.1  1.0475  0  0.2281  0.3163  0  6.8916  0.4  0  0.4  0.3  0  0  0  0  /
  63388 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63389 'GENROU' 1  7.280200  0.055000  0.774400  0.042800  5.466202  0.000000  2.261300
  2.145600  0.454900  0.606000  0.325000  0.246500  0.106300  0.447500  /
  63389 'ESAC1A' 1  0  0  0  287.617  0.1  50  -50  1.0774  0.0136  1  0.2  0.4  1  3.5316  0.3516  4.7088  3.164  9  -9  /
  63389 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  1.0475  0  0.2281  0.3163  0  6.8916  0.4  0  0.4  0.3  0  0  0  0  /
  63389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63389 'GENROU' 2  4.787100  0.041000  1.270800  0.049100  5.795356  0.000000  1.742500
  1.662000  0.304900  0.439400  0.219800  0.164800  0.111200  0.457300  /
  63389 'ESST4B' 2  0  3.981  4.213  6  -6  0.01  1  0  4.6  -4.6  0  5.7006  0  8.3263  0.0356  0  0  /
  63389 'IEEEG1' 2 0 0  20  0.25  0  0.5  1  -1  1.0069  0  0.34  0.3057  0  0  0  0  0  0  0  0  0  0  /
  63389 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63390 'GENROU' 1  4.787100  0.041000  1.270800  0.049100  5.795356  0.000000  1.742500
  1.662000  0.304900  0.439400  0.219800  0.164800  0.111200  0.457300  /
  63390 'ESST4B' 1  0  3.981  4.213  6  -6  0.01  1  0  4.6  -4.6  0  5.7006  0  8.3263  0.0356  0  0  /
  63390 'IEEEG1' 1 0 0  20  0.25  0  0.5  1  -1  1.0069  0  0.34  0.3057  0  0  0  0  0  0  0  0  0  0  /
  63390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63390 'GENROU' 2  4.787100  0.041000  1.270800  0.049100  5.795356  0.000000  1.742500
  1.662000  0.304900  0.439400  0.219800  0.164800  0.111200  0.457300  /
  63390 'ESST4B' 2  0  3.981  4.213  6  -6  0.01  1  0  4.6  -4.6  0  5.7006  0  8.3263  0.0356  0  0  /
  63390 'IEEEG1' 2 0 0  20  0.25  0  0.5  1  -1  1.0069  0  0.34  0.3057  0  0  0  0  0  0  0  0  0  0  /
  63390 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63391 'GENROU' 1  4.787100  0.041000  1.270800  0.049100  5.795356  0.000000  1.742500
  1.662000  0.304900  0.439400  0.219800  0.164800  0.111200  0.457300  /
  63391 'ESST4B' 1  0  3.981  4.213  6  -6  0.01  1  0  4.6  -4.6  0  5.7006  0  8.3263  0.0356  0  0  /
  63391 'IEEEG1' 1 0 0  20  0.25  0  0.5  1  -1  1.0069  0  0.34  0.3057  0  0  0  0  0  0  0  0  0  0  /
  63391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63395 'GENROU' 1  6.184700  0.047100  0.728700  0.062500  9.408355  0.000000  1.774000
  1.702900  0.221700  0.424700  0.172700  0.133200  0.133300  0.445700  /
  63395 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2876  0  0  0  1  0  1.2  0  5.4064  0  0.08  /
  63395 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.2388  2  0  1  1  0.15  0.4725  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63395 'GENROU' 2  6.184700  0.047100  0.728700  0.062500  9.408355  0.000000  1.774000
  1.702900  0.221700  0.424700  0.172700  0.133200  0.133300  0.445700  /
  63395 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2876  0  0  0  1  0  1.2  0  5.4064  0  0.08  /
  63395 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.2388  2  0  1  1  0.15  0.4725  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63395 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63399 'GENROU' 1  4.157200  0.052600  1.365800  0.068500  7.210786  0.000000  1.387700
  1.391300  0.188200  0.217900  0.121300  0.092300  0.093600  0.373900  /
  63399 'ESST4B' 1  0  3.028  3.028  1  -1  0  1  0  1  -1  0  5.4762  0  6.098  0.08  0  0  /
  63399 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.4885  2  0  1  1  0.15  0.5  1.5  0.1678  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63400 'GENROU' 1  4.157200  0.052600  1.365800  0.068500  7.210786  0.000000  1.387700
  1.391300  0.188200  0.217900  0.121300  0.092300  0.093600  0.373900  /
  63400 'ESST4B' 1  0  3.028  3.028  1  -1  0  1  0  1  -1  0  5.4762  0  6.098  0.08  0  0  /
  63400 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.4885  2  0  1  1  0.15  0.5  1.5  0.1678  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63400 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63408 'GENROU' 1  4.424000  0.040400  0.472500  0.072900  4.961576  0.000000  1.644000
  1.598100  0.204500  0.284400  0.128400  0.098000  0.003200  0.243800  /
  63408 'EXAC2' 1  0.033333  1  1  1000  0.033333  8.4036  -8.4036  1  22.1898  -22.1898  1.3  4  0  0.49  1  0.1  1.6  1  10  3.7409  1.0003  4.9879  1.0426  /
  63408 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0438  2.1836  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63408 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63409 'GENROU' 1  4.424000  0.040400  0.472500  0.072900  4.961576  0.000000  1.644000
  1.598100  0.204500  0.284400  0.128400  0.098000  0.003200  0.243800  /
  63409 'EXAC2' 1  0.033333  1  1  1000  0.033333  8.4036  -8.4036  1  22.1898  -22.1898  1.3  4  0  0.49  1  0.1  1.6  1  10  3.7409  1.0003  4.9879  1.0426  /
  63409 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0438  2.1836  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63409 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63410 'GENROU' 1  4.424000  0.040400  0.472500  0.072900  4.961576  0.000000  1.644000
  1.598100  0.204500  0.284400  0.128400  0.098000  0.003200  0.243800  /
  63410 'EXAC2' 1  0.033333  1  1  1000  0.033333  8.4036  -8.4036  1  22.1898  -22.1898  1.3  4  0  0.49  1  0.1  1.6  1  10  3.7409  1.0003  4.9879  1.0426  /
  63410 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0438  2.1836  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63411 'GENROU' 1  4.793200  0.066300  0.808100  0.075300  5.982886  0.000000  2.047300
  1.923500  0.371800  0.685300  0.215400  0.167300  0.177300  0.576300  /
  63411 'EXAC2' 1  0  1  1  1000  0.033333  9.1501  -9.1501  1  21.2085  -21.2085  0.55  4  0  0.49  1  0  0  1  10  3.6522  0.0087  4.8696  0.0192  /
  63411 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4472  2  0  1  1  0.15  0.3483  2.4741  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63412 'GENROU' 1  4.793200  0.066300  0.808100  0.075300  5.982886  0.000000  2.047300
  1.923500  0.371800  0.685300  0.215400  0.167300  0.177300  0.576300  /
  63412 'EXAC2' 1  0  1  1  1000  0.033333  9.1501  -9.1501  1  21.2085  -21.2085  0.55  4  0  0.49  1  0  0  1  10  3.6522  0.0087  4.8696  0.0192  /
  63412 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4472  2  0  1  1  0.15  0.3483  2.4741  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63413 'GENROU' 1  7.905800  0.048800  1.378500  0.058200  3.803032  0.000000  2.382800
  2.194200  0.354300  0.491800  0.296300  0.231800  0.075400  0.224100  /
  63413 'EXAC2' 1  0  1  1  1000  0.033333  9.873  -9.873  1  29.054  -29.054001  0.55  4  0  0.49  1  0.1  0.8  1  14  3.9188  0.0099  5.2251  0.0204  /
  63413 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4966  1.5  0.1268  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63414 'GENROU' 1  7.905800  0.048800  1.378500  0.058200  3.803032  0.000000  2.382800
  2.194200  0.354300  0.491800  0.296300  0.231800  0.075400  0.224100  /
  63414 'EXAC2' 1  0  1  1  1000  0.033333  9.873  -9.873  1  29.054  -29.054001  0.55  4  0  0.49  1  0.1  0.8  1  14  3.9188  0.0099  5.2251  0.0204  /
  63414 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4966  1.5  0.1268  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63415 'GENROU' 1  7.905800  0.048800  1.378500  0.058200  3.803032  0.000000  2.382800
  2.194200  0.354300  0.491800  0.296300  0.231800  0.075400  0.224100  /
  63415 'EXAC2' 1  0  1  1  1000  0.033333  9.873  -9.873  1  29.054  -29.054001  0.55  4  0  0.49  1  0.1  0.8  1  14  3.9188  0.0099  5.2251  0.0204  /
  63415 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4966  1.5  0.1268  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63416 'GENROU' 1  7.905800  0.048800  1.378500  0.058200  3.803032  0.000000  2.382800
  2.194200  0.354300  0.491800  0.296300  0.231800  0.075400  0.224100  /
  63416 'EXAC2' 1  0  1  1  1000  0.033333  9.873  -9.873  1  29.054  -29.054001  0.55  4  0  0.49  1  0.1  0.8  1  14  3.9188  0.0099  5.2251  0.0204  /
  63416 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4966  1.5  0.1268  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63417 'GENROU' 1  7.905800  0.048800  1.378500  0.058200  3.803032  0.000000  2.382800
  2.194200  0.354300  0.491800  0.296300  0.231800  0.075400  0.224100  /
  63417 'EXAC2' 1  0  1  1  1000  0.033333  9.873  -9.873  1  29.054  -29.054001  0.55  4  0  0.49  1  0.1  0.8  1  14  3.9188  0.0099  5.2251  0.0204  /
  63417 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4966  1.5  0.1268  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63418 'GENROU' 1  7.905800  0.048800  1.378500  0.058200  3.803032  0.000000  2.382800
  2.194200  0.354300  0.491800  0.296300  0.231800  0.075400  0.224100  /
  63418 'EXAC2' 1  0  1  1  1000  0.033333  9.873  -9.873  1  29.054  -29.054001  0.55  4  0  0.49  1  0.1  0.8  1  14  3.9188  0.0099  5.2251  0.0204  /
  63418 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4966  1.5  0.1268  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63424 'GENROU' 1  4.707300  0.057600  0.865000  0.051500  4.359171  0.000000  2.366500
  2.181000  0.338400  0.536600  0.275500  0.215200  0.073100  0.453800  /
  63424 'ESST4B' 1  0  3.6045  3.6045  1  -1  0  1  0  1  -1  0  5.1069  0  8.3087  0.08  0  0  /
  63424 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.8251  2  0  1  1  0.15  0.5  1.5  0.1987  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63424 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63425 'GENROU' 1  4.707300  0.057600  0.865000  0.051500  4.359171  0.000000  2.366500
  2.181000  0.338400  0.536600  0.275500  0.215200  0.073100  0.453800  /
  63425 'ESST4B' 1  0  3.6045  3.6045  1  -1  0  1  0  1  -1  0  5.1069  0  8.3087  0.08  0  0  /
  63425 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.8251  2  0  1  1  0.15  0.5  1.5  0.1987  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63425 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63430 'GENROU' 1  7.254100  0.056800  0.587000  0.053500  3.704264  0.000000  1.726100
  1.664300  0.193000  0.425400  0.130600  0.099700  0.087500  0.449100  /
  63430 'ESST4B' 1  0  3.4937  3.4937  1  -1  0  1  0  1  -1  0  6.1117  0  6.6064  0.08  0  0  /
  63430 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2043  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63430 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63431 'GENROU' 1  7.254100  0.056800  0.587000  0.053500  3.704264  0.000000  1.726100
  1.664300  0.193000  0.425400  0.130600  0.099700  0.087500  0.449100  /
  63431 'ESST4B' 1  0  3.4937  3.4937  1  -1  0  1  0  1  -1  0  6.1117  0  6.6064  0.08  0  0  /
  63431 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2043  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63431 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63432 'GENROU' 1  7.254100  0.056800  0.587000  0.053500  3.704264  0.000000  1.726100
  1.664300  0.193000  0.425400  0.130600  0.099700  0.087500  0.449100  /
  63432 'ESST4B' 1  0  3.4937  3.4937  1  -1  0  1  0  1  -1  0  6.1117  0  6.6064  0.08  0  0  /
  63432 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2043  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63432 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63433 'GENROU' 1  7.254100  0.056800  0.587000  0.053500  3.704264  0.000000  1.726100
  1.664300  0.193000  0.425400  0.130600  0.099700  0.087500  0.449100  /
  63433 'ESST4B' 1  0  3.4937  3.4937  1  -1  0  1  0  1  -1  0  6.1117  0  6.6064  0.08  0  0  /
  63433 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2043  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63433 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63439 'GENROU' 1  4.918800  0.047500  1.437700  0.071300  5.363099  0.000000  1.908100
  1.811100  0.163600  0.278500  0.102100  0.077000  0.180700  0.762100  /
  63439 'ESST4B' 1  0  3.7604  3.7604  1  -1  0  1  0  1  -1  0  6.8821  0  6.2997  0.08  0  0  /
  63439 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.531  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63439 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63440 'GENROU' 1  4.918800  0.047500  1.437700  0.071300  5.363099  0.000000  1.908100
  1.811100  0.163600  0.278500  0.102100  0.077000  0.180700  0.762100  /
  63440 'ESST4B' 1  0  3.7604  3.7604  1  -1  0  1  0  1  -1  0  6.8821  0  6.2997  0.08  0  0  /
  63440 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.531  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63441 'GENROU' 1  4.918800  0.047500  1.437700  0.071300  5.363099  0.000000  1.908100
  1.811100  0.163600  0.278500  0.102100  0.077000  0.180700  0.762100  /
  63441 'ESST4B' 1  0  3.7604  3.7604  1  -1  0  1  0  1  -1  0  6.8821  0  6.2997  0.08  0  0  /
  63441 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.531  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63447 'GENROU' 1  7.450400  0.059600  0.914800  0.049100  2.565967  0.000000  2.165000
  2.055800  0.213100  0.261300  0.155500  0.114900  0.128500  0.492000  /
  63447 'ESAC6A' 1  0.033333  505.439  23.3636  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.9586  0.0947  7.9448  0.6315  /
  63447 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  0.8276  0  0.4553  0.3286  0  3.1684  0.4  0  0  0  0  0  0  0  /
  63447 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63447 'GENROU' 2  7.450400  0.059600  0.914800  0.049100  2.565967  0.000000  2.165000
  2.055800  0.213100  0.261300  0.155500  0.114900  0.128500  0.492000  /
  63447 'ESAC6A' 2  0.02  505.439  23.3636  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.9586  0.0947  7.9448  0.6315  /
  63447 'IEEEG1' 2 0 0  20  0  0  0.3  0.1  -0.1  0.8276  0  0.4553  0.3286  0  3.1684  0.4  0  0  0  0  0  0  0  /
  63447 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63448 'GENROU' 1  7.450400  0.059600  0.914800  0.049100  2.565967  0.000000  2.165000
  2.055800  0.213100  0.261300  0.155500  0.114900  0.128500  0.492000  /
  63448 'ESAC6A' 1  0.033333  505.439  23.3636  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  5.9586  0.0947  7.9448  0.6315  /
  63448 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  0.8276  0  0.4553  0.3286  0  3.1684  0.4  0  0  0  0  0  0  0  /
  63448 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63452 'GENROU' 1  8.441700  0.056700  0.576200  0.044900  4.482589  0.000000  1.966900
  1.858600  0.407500  0.661700  0.262200  0.204600  0.087600  0.609300  /
  63452 'ESST4B' 1  0  3.1599  3.1599  1  -1  0.01  1  0  1  -1  0  5.3295  0  7.191  0.08  0  0  /
  63452 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.4641  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63452 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63452 'GENROU' 2  8.441700  0.056700  0.576200  0.044900  4.482589  0.000000  1.966900
  1.858600  0.407500  0.661700  0.262200  0.204600  0.087600  0.609300  /
  63452 'ESST4B' 2  0  3.1599  3.1599  1  -1  0  1  0  1  -1  0  5.3295  0  7.191  0.08  0  0  /
  63452 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.4641  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  63452 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63456 'GENROU' 1  6.729700  0.047100  1.232500  0.054400  2.898354  0.000000  1.420300
  1.361700  0.284700  0.442200  0.205700  0.153900  0.084500  0.403900  /
  63456 'ESAC1A' 1  0  0  0  750  0.02  18.1457  -18.1457  0.8936  0.0272  1  0.2  1  1  2.467  0.3128  3.2893  2.8152  9  -9  /
  63456 'IEEEG1' 1 0 0  10  0.2  0  0.3  0.1  -0.1  1.2357  0  0.4532  0.3066  0  5.0371  0.4  0  0.4  0.5605  0  0  0  0  /
  63456 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63456 'GENROU' 2  6.729700  0.047100  1.232500  0.054400  2.898354  0.000000  1.420300
  1.361700  0.284700  0.442200  0.205700  0.153900  0.084500  0.403900  /
  63456 'ESAC1A' 2  0  0  0  750  0.02  18.1457  -18.1457  0.8936  0.0272  1  0.2  1  1  2.467  0.3128  3.2893  2.8152  9  -9  /
  63456 'IEEEG1' 2 0 0  10  0.2  0  0.3  0.1  -0.1  1.2357  0  0.4532  0.3066  0  5.0371  0.4  0  0.4  0.5605  0  0  0  0  /
  63456 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63457 'GENROU' 1  6.729700  0.047100  1.232500  0.054400  2.898354  0.000000  1.420300
  1.361700  0.284700  0.442200  0.205700  0.153900  0.084500  0.403900  /
  63457 'ESAC1A' 1  0  0  0  750  0.033333  18.1457  -18.1457  0.8936  0.0272  1  0.2  1  1  2.467  0.3128  3.2893  2.8152  9  -9  /
  63457 'IEEEG1' 1 0 0  10  0.2  0  0.3  0.1  -0.1  1.2357  0  0.4532  0.3066  0  5.0371  0.4  0  0.4  0.5605  0  0  0  0  /
  63457 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63457 'GENROU' 2  6.729700  0.047100  1.232500  0.054400  2.898354  0.000000  1.420300
  1.361700  0.284700  0.442200  0.205700  0.153900  0.084500  0.403900  /
  63457 'ESAC1A' 2  0  0  0  750  0.033333  18.1457  -18.1457  0.8936  0.0272  1  0.2  1  1  2.467  0.3128  3.2893  2.8152  9  -9  /
  63457 'IEEEG1' 2 0 0  10  0.2  0  0.3  0.1  -0.1  1.2357  0  0.4532  0.3066  0  5.0371  0.4  0  0.4  0.5605  0  0  0  0  /
  63457 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  63458 'GENROU' 1  6.729700  0.047100  1.232500  0.054400  2.898354  0.000000  1.420300
  1.361700  0.284700  0.442200  0.205700  0.153900  0.084500  0.403900  /
  63458 'ESAC1A' 1  0  0  0  750  0.033333  18.1457  -18.1457  0.8936  0.0272  1  0.2  1  1  2.467  0.3128  3.2893  2.8152  9  -9  /
  63458 'IEEEG1' 1 0 0  10  0.2  0  0.3  0.1  -0.1  1.2357  0  0.4532  0.3066  0  5.0371  0.4  0  0.4  0.5605  0  0  0  0  /
  63458 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65232 'GENSAL' 1  6.000000  0.191200  0.063300  1.151400  0.000000  1.483800  0.964100
  0.531200  0.370100  0.217800  0.192200  0.729600  /
  65232 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6452  0.0831  3.5269  0.3808  /
  65232 'HYGOV' 1  0.04  1.33673  6.60316  0.05  0.5  0.07  1  0  1.3716  1.2  1  0.08  /
  65232 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65232 'GENSAL' 2  6.000000  0.191200  0.063300  1.151400  0.000000  1.483800  0.964100
  0.531200  0.370100  0.217800  0.192200  0.729600  /
  65232 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6452  0.0831  3.5269  0.3808  /
  65232 'HYGOV' 2  0.04  1.33673  6.60316  0.05  0.5  0.07  1  0  1.3716  1.2  1  0.08  /
  65232 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65233 'GENSAL' 1  6.000000  0.108900  0.043800  1.934100  0.000000  0.644300  0.416300
  0.312700  0.227600  0.163000  0.186300  0.689300  /
  65233 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65233 'HYGOV' 1  0.05  0.812444  6.73352  0.05  0.33  0.1  1  0  1.4033  1.25  1  0.0768  /
  65233 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65233 'GENSAL' 2  6.000000  0.108900  0.043800  1.934100  0.000000  0.644300  0.416300
  0.312700  0.227600  0.163000  0.186300  0.689300  /
  65233 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  65233 'HYGOV' 2  0.05  0.812444  6.73352  0.05  0.33  0.1  1  0  1.4033  1.25  1  0.0768  /
  65233 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65238 'GENROU' 1  8.432000  0.046900  1.003000  0.062000  5.000000  0.000000  1.712700
  1.653500  0.158300  0.221600  0.110000  0.083300  0.142800  0.427300  /
  65238 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.3306  -25.330601  0.55  4  0  0.49  1  0  0  1  14  3.3998  0.0096  4.5331  0.0201  /
  65238 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2747  0.1328  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65238 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65239 'GENROU' 1  8.432000  0.046900  1.003000  0.062000  5.000000  0.000000  1.712700
  1.653500  0.158300  0.221600  0.110000  0.083300  0.142800  0.427300  /
  65239 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.3306  -25.330601  0.55  4  0  0.49  1  0  0  1  14  3.3998  0.0096  4.5331  0.0201  /
  65239 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2747  0.1328  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65239 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65242 'GENSAL' 1  6.000000  0.548500  0.566400  1.740600  0.000000  0.753700  0.487700
  0.335600  0.248600  0.238600  0.173800  0.662200  /
  65242 'ESDC1A' 1  0  40  0.033333  0  0  1  -1  0  0.9  0.0438  1  0  2.2949  0.1397  3.0599  0.4192  /
  65242 'HYGOV' 1  0.05  1.1972  8.74862  0.04  0.33  0.1  1  0  1.9289  1.25  1  0.0727  /
  65242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65242 'GENSAL' 2  6.000000  0.548500  0.566400  1.740600  0.000000  0.753700  0.487700
  0.335600  0.248600  0.238600  0.173800  0.662200  /
  65242 'ESDC1A' 2  0  40  0.033333  0  0  1  -1  0  0.9  0.0438  1  0  2.2949  0.1397  3.0599  0.4192  /
  65242 'HYGOV' 2  0.05  1.1972  8.74862  0.04  0.33  0.1  1  0  1.9289  1.25  1  0.0727  /
  65242 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65242 'GENSAL' 3  6.000000  0.461800  0.067300  3.718500  0.000000  1.173400  0.761600
  0.305600  0.281700  0.147700  0.059700  0.353000  /
  65242 'ESDC2A' 3  0.016667  50  0.033333  0.11  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.33  0.2115  1.7733  0.8461  /
  65242 'HYGOV' 3  0.05  0.204033  3.33852  0.05  0.33  0.167  1  0  0.6448  1.2  1  0.0724  /
  65242 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65242 'GENSAL' 4  6.000000  0.461800  0.067300  3.718500  0.000000  1.173400  0.761600
  0.305600  0.281700  0.147700  0.059700  0.353000  /
  65242 'ESDC2A' 4  0.016667  50  0.033333  0.11  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.33  0.2115  1.7733  0.8461  /
  65242 'HYGOV' 4  0.05  0.204033  3.33852  0.05  0.33  0.167  1  0  0.6448  1.2  1  0.0724  /
  65242 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65244 'GENROU' 1  8.331000  0.062400  0.502600  0.047700  5.749719  0.000000  1.929900
  1.828700  0.342500  0.471400  0.208600  0.161900  0.137700  0.590600  /
  65244 'ESST4B' 1  0  3.8346  3.8346  1  -1  0  1  0  1  -1  0  6.6684  0  7.155  0.08  0  0  /
  65244 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.0304  1.564  0  1  1  0.15  0.3917  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65247 'GENROU' 1  6.492800  0.054500  0.317600  0.062300  4.385482  0.000000  1.645500
  1.599300  0.171300  0.234500  0.138500  0.106000  0.085600  0.548000  /
  65247 'EXAC2' 1  0.033333  1  1  1000  0.033333  11.9276  -11.9276  1  20.0668  -20.066799  0.55  4  0  0.0153  1  0.1  0.8  1  10  3.401  0.0005  4.5346  0.0107  /
  65247 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3677  1.4557  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65248 'GENROU' 1  6.492800  0.054500  0.317600  0.062300  4.385482  0.000000  1.645500
  1.599300  0.171300  0.234500  0.138500  0.106000  0.085600  0.548000  /
  65248 'EXAC2' 1  0.033333  1  1  1000  0.033333  11.9276  -11.9276  1  20.0668  -20.066799  0.55  4  0  0.0153  1  0.1  0.8  1  10  3.401  0.0005  4.5346  0.0107  /
  65248 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3677  1.4557  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65248 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65250 'GENROU' 1  5.263700  0.055200  0.393700  0.056000  7.390118  0.000000  2.135600
  1.994700  0.251900  0.629500  0.114100  0.086500  0.074400  0.423400  /
  65250 'ESST4B' 1  0  3.2656  3.2656  1  -1  0  1  0  1  -1  0  6.5261  0  8.9439  0.08  0  0  /
  65250 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3904  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65250 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65250 'GENROU' 2  5.263700  0.055200  0.393700  0.056000  7.390118  0.000000  2.135600
  1.994700  0.251900  0.629500  0.114100  0.086500  0.074400  0.423400  /
  65250 'ESST4B' 2  0  3.2656  3.2656  1  -1  0  1  0  1  -1  0  6.5261  0  8.9439  0.08  0  0  /
  65250 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3904  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65250 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65251 'GENROU' 1  5.263700  0.055200  0.393700  0.056000  7.390118  0.000000  2.135600
  1.994700  0.251900  0.629500  0.114100  0.086500  0.074400  0.423400  /
  65251 'ESST4B' 1  0  3.2656  3.2656  1  -1  0  1  0  1  -1  0  6.5261  0  8.9439  0.08  0  0  /
  65251 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3904  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65251 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65255 'GENSAL' 1  6.000000  0.076900  0.056700  1.809600  0.000000  0.845300  0.547500
  0.219500  0.152200  0.128200  0.271900  0.829000  /
  65255 'ESDC1A' 1  0.06  100  0.02  0  0  1  -1  0  0.9  0.0146  1  0  2.3992  0.1326  3.199  0.3977  /
  65255 'HYGOV' 1  0.07  0.547642  4.33048  0.05  0.4  0.167  1  0  0.8536  1.25  1  0.0726  /
  65255 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65255 'GENSAL' 2  6.000000  0.076900  0.056700  1.809600  0.000000  0.845300  0.547500
  0.219500  0.152200  0.128200  0.271900  0.829000  /
  65255 'ESDC1A' 2  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0146  1  0  2.3992  0.1326  3.199  0.3977  /
  65255 'HYGOV' 2  0.07  0.547642  4.33048  0.05  0.4  0.167  1  0  0.8536  1.25  1  0.0726  /
  65255 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65256 'GENSAL' 1  6.000000  0.076900  0.056700  1.809600  0.000000  0.845300  0.547500
  0.219500  0.152200  0.128200  0.271900  0.829000  /
  65256 'ESDC1A' 1  0.06  100  0.033333  0  0  1  -1  0  0.9  0.0146  1  0  2.3992  0.1326  3.199  0.3977  /
  65256 'HYGOV' 1  0.07  0.547642  4.33048  0.05  0.4  0.167  1  0  0.8536  1.25  1  0.0726  /
  65256 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65260 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65260 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65262 'GENROU' 1  9.603500  0.059800  0.981300  0.068500  3.850675  0.000000  1.543600
  1.476600  0.286300  0.324500  0.206800  0.154700  0.071900  0.378800  /
  65262 'ESAC1A' 1  0.02  0.033333  0  278.68  0.033333  19.9916  -19.9916  0.9007  0.0265  1  0.2  1  1  2.7934  0.0482  3.7245  0.4336  9  -9  /
  65262 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  1.2145  0  0.4566  0.2537  0  8.6996  0  0  0.5  0.5036  0  0  0  0  /
  65262 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65265 'GENSAL' 1  6.000000  0.463900  0.255800  2.930400  0.000000  1.045400  0.678000
  0.297800  0.239700  0.234700  0.269000  0.832600  /
  65265 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.625  0.0803  3.5  0.368  /
  65265 'HYGOV' 1  0.05  0.204226  2.64549  0.05  0.4  0.167  1  0  0.5041  1.2  0  0.0775  /
  65265 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65265 'GENSAL' 2  6.000000  0.273900  0.235200  1.369900  0.000000  1.184100  0.768500
  0.562400  0.404700  0.075200  0.211700  0.455500  /
  65265 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  65265 'HYGOV' 2  0.07  0.634186  3.81048  0.04  0.5  0.167  1  0  0.743  1.2  1  0.0737  /
  65265 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65266 'GENSAL' 1  6.000000  0.273900  0.235200  1.369900  0.000000  1.184100  0.768500
  0.562400  0.404700  0.075200  0.211700  0.455500  /
  65266 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  65266 'HYGOV' 1  0.07  0.634186  3.81048  0.04  0.5  0.167  1  0  0.743  1.2  1  0.0737  /
  65266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65269 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65269 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65269 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65269 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65273 'GENROU' 1  4.082200  0.051900  0.697700  0.053400  4.261520  0.000000  2.216600
  2.060100  0.160500  0.341200  0.119200  0.090600  0.141600  0.683400  /
  65273 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4417  0  0  0  1  0  1.2  0  6.9597  0  0.08  /
  65273 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3005  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65273 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65274 'GENROU' 1  6.587400  0.058400  0.481300  0.048800  1.916428  0.000000  2.497900
  2.287000  0.469000  0.667200  0.380500  0.298900  0.114900  0.377200  /
  65274 'ESST4B' 1  0  3.7944  3.7944  1  -1  0  1  0  1  -1  0  5.054  0  6.0458  0.08  0  0  /
  65274 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.9913  2  0  1  1  0.15  0.5  1.1627  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65275 'GENROU' 1  6.587400  0.058400  0.481300  0.048800  1.916428  0.000000  2.497900
  2.287000  0.469000  0.667200  0.380500  0.298900  0.114900  0.377200  /
  65275 'ESST4B' 1  0  3.7944  3.7944  1  -1  0  1  0  1  -1  0  5.054  0  6.0458  0.08  0  0  /
  65275 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.9913  2  0  1  1  0.15  0.5  1.1627  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65275 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65276 'GENROU' 1  8.915300  0.059200  1.244400  0.047900  1.998603  0.000000  1.740000
  1.675500  0.237700  0.355500  0.204300  0.158500  0.001100  0.259700  /
  65276 'EXAC2' 1  0  1  1  400  0.033333  7.4195  -7.4195  1  21.2533  -21.2533  1.3  4  0  0.0252  1  0  0  1  10  4.0054  0.0058  3.004  0.0162  /
  65276 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.672  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65276 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65282 'GENROU' 1  8.485600  0.066500  0.424200  0.078700  4.327042  0.000000  1.948100
  1.843400  0.156100  0.205500  0.111400  0.084400  0.225900  0.650300  /
  65282 'ESST4B' 1  0  3.4988  3.4988  1  -1  0  1  0  1  -1  0  6.906  0  7.7451  0.08  0  0  /
  65282 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5199  2.3974  0  1  1  0.15  0.5  1.5  0.178  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65282 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65283 'GENROU' 1  8.485600  0.066500  0.424200  0.078700  4.327042  0.000000  1.948100
  1.843400  0.156100  0.205500  0.111400  0.084400  0.225900  0.650300  /
  65283 'ESST4B' 1  0  3.4988  3.4988  1  -1  0  1  0  1  -1  0  6.906  0  7.7451  0.08  0  0  /
  65283 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5199  2.3974  0  1  1  0.15  0.5  1.5  0.178  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65283 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65284 'GENROU' 1  7.419200  0.066300  0.606100  0.064700  4.516003  0.000000  1.605100
  1.566700  0.187100  0.242700  0.108100  0.081700  0.226800  0.702300  /
  65284 'ESST4B' 1  0  3.804  3.804  1  -1  0.01  1  0  1  -1  0  5.8531  0  7.151  0.08  0  0  /
  65284 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.3401  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65288 'GENROU' 1  8.559900  0.047600  1.478600  0.049900  7.861652  0.000000  2.216700
  2.060100  0.200900  0.298100  0.174200  0.134400  0.173100  0.716200  /
  65288 'ESST4B' 1  0  3.6898  3.6898  1  -1  0  1  0  1  -1  0  6.7447  0  6.4862  0.08  0  0  /
  65288 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0236  0  1  1  0.15  0.5  1.1654  0.1325  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65288 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65288 'GENROU' 2  8.559900  0.047600  1.478600  0.049900  7.861652  0.000000  2.216700
  2.060100  0.200900  0.298100  0.174200  0.134400  0.173100  0.716200  /
  65288 'ESST4B' 2  0  3.6898  3.6898  1  -1  0  1  0  1  -1  0  6.7447  0  6.4862  0.08  0  0  /
  65288 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.0236  0  1  1  0.15  0.5  1.1654  0.1325  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65288 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65296 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65296 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65296 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65296 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65301 'WT3G1' 1  2  0.8  30  0  0.1  2.75  /
  65301 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65301 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  65301 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  65301 'WT3G1' 2  2  0.8  30  0  0.1  1.65  /
  65301 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65301 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  65301 'WT3P1' 2  0.3  150  25  3  30  -4  27  10  1  /
  65302 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  65302 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65302 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  65302 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  65305 'GENROU' 1  6.666500  0.060100  0.643400  0.071200  2.401767  0.000000  2.265500
  2.099500  0.165400  0.331000  0.125400  0.095600  0.048100  0.431900  /
  65305 'ESST4B' 1  0  3.9723  3.9723  1  -1  0  1  0  1  -1  0  6.3341  0  6.4937  0.08  0  0  /
  65305 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.5325  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65305 'GENROU' 2  5.431200  0.062500  0.448600  0.079300  1.525204  0.000000  1.594000
  1.557700  0.323500  0.429000  0.237200  0.184700  0.258100  0.731400  /
  65305 'ESST4B' 2  0  3.1965  3.1965  1  -1  0  1  0  1  -1  0  5.94  0  7.7419  0.08  0  0  /
  65305 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  6.666  2  0  1  1  0.15  0.5  2.0032  0.1531  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65305 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65308 'GENSAL' 1  6.000000  0.160900  0.267700  2.668200  0.000000  0.704000  0.455300
  0.221300  0.191700  0.084900  0.264100  0.692600  /
  65308 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7999  0.0882  3.7332  0.4044  /
  65308 'HYGOV' 1  0.07  0.259046  3.04737  0.2  0.5  0.1  1  0  0.5852  1.2  1  0.072  /
  65308 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65308 'GENSAL' 2  6.000000  0.160900  0.267700  2.668200  0.000000  0.704000  0.455300
  0.221300  0.191700  0.084900  0.264100  0.692600  /
  65308 'IEEET1' 2  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7999  0.0882  3.7332  0.4044  /
  65308 'HYGOV' 2  0.07  0.259046  3.04737  0.2  0.5  0.1  1  0  0.5852  1.2  1  0.072  /
  65308 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65309 'GENSAL' 1  6.000000  0.160900  0.267700  2.668200  0.000000  0.704000  0.455300
  0.221300  0.191700  0.084900  0.264100  0.692600  /
  65309 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7999  0.0882  3.7332  0.4044  /
  65309 'HYGOV' 1  0.07  0.259046  3.04737  0.2  0.5  0.1  1  0  0.5852  1.2  1  0.072  /
  65309 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65310 'GENSAL' 1  6.000000  0.276200  0.586200  2.144800  0.000000  1.294600  0.840600
  0.605200  0.388400  0.090500  0.128800  0.490300  /
  65310 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65310 'HYGOV' 1  0.07  0.960525  8.65795  0.05  0.5  0.167  1  0  1.9036  1.2  0  0.0707  /
  65310 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65313 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65313 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65318 'GENROU' 1  4.706200  0.062000  1.050000  0.081700  5.000000  0.000000  2.213200
  2.057300  0.259000  0.550500  0.172600  0.133100  0.060900  0.528900  /
  65318 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4382  0  0  0  1  0  1.2  0  6.1749  0  0.08  /
  65318 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.9819  0  1  1  0.15  0.5  2.348  0.1012  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65320 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65320 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65320 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65320 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65320 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65320 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65321 'GENSAL' 1  6.000000  0.493100  0.119100  1.613600  0.000000  1.144500  0.742700
  0.369400  0.340800  0.211300  0.250600  0.718500  /
  65321 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65321 'HYGOV' 1  0.04  1.20388  8.20468  0.05  0.4  0.2  1  0  1.7797  1.2  1  0.08  /
  65321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65321 'GENSAL' 2  6.000000  0.493100  0.119100  1.613600  0.000000  1.144500  0.742700
  0.369400  0.340800  0.211300  0.250600  0.718500  /
  65321 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  65321 'HYGOV' 2  0.04  1.20388  8.20468  0.05  0.4  0.2  1  0  1.7797  1.2  1  0.08  /
  65321 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65321 'GENSAL' 3  6.000000  0.493100  0.119100  1.613600  0.000000  1.144500  0.742700
  0.369400  0.340800  0.211300  0.250600  0.718500  /
  65321 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  65321 'HYGOV' 3  0.04  1.20388  8.20468  0.05  0.4  0.2  1  0  1.7797  1.2  1  0.08  /
  65321 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65322 'GENSAL' 1  6.000000  0.493100  0.119100  1.613600  0.000000  1.144500  0.742700
  0.369400  0.340800  0.211300  0.250600  0.718500  /
  65322 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65322 'HYGOV' 1  0.04  1.20388  8.20468  0.05  0.4  0.2  1  0  1.7797  1.2  1  0.08  /
  65322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65322 'GENSAL' 2  6.000000  0.493100  0.119100  1.613600  0.000000  1.144500  0.742700
  0.369400  0.340800  0.211300  0.250600  0.718500  /
  65322 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  65322 'HYGOV' 2  0.04  1.20388  8.20468  0.05  0.4  0.2  1  0  1.7797  1.2  1  0.08  /
  65322 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65322 'GENSAL' 3  6.000000  0.493100  0.119100  1.613600  0.000000  1.144500  0.742700
  0.369400  0.340800  0.211300  0.250600  0.718500  /
  65322 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  65322 'HYGOV' 3  0.04  1.20388  8.20468  0.05  0.4  0.2  1  0  1.7797  1.2  1  0.08  /
  65322 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65325 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65325 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65325 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65325 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65328 'GENSAL' 1  6.000000  0.509600  0.137600  3.689700  0.000000  0.585600  0.378000
  0.236500  0.231400  0.079200  0.126100  0.273700  /
  65328 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65328 'HYGOV' 1  0.05  0.425297  6.72492  0.2  0.4  0.07  1  0  1.4012  1.2  0  0.0718  /
  65328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65328 'GENSAL' 2  6.000000  0.509600  0.137600  3.689700  0.000000  0.585600  0.378000
  0.236500  0.231400  0.079200  0.126100  0.273700  /
  65328 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  65328 'HYGOV' 2  0.05  0.425297  6.72492  0.2  0.4  0.07  1  0  1.4012  1.2  0  0.0718  /
  65328 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65329 'GENSAL' 1  6.000000  0.509600  0.137600  3.689700  0.000000  0.585600  0.378000
  0.236500  0.231400  0.079200  0.126100  0.273700  /
  65329 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65329 'HYGOV' 1  0.05  0.425297  6.72492  0.2  0.4  0.07  1  0  1.4012  1.2  0  0.0718  /
  65329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65334 'GENROU' 1  9.215200  0.037700  0.518400  0.069000  2.123536  0.000000  2.104800
  1.999700  0.269900  0.469900  0.195300  0.145800  0.086200  0.407500  /
  65334 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0388  1  0  3.1366  0.5926  4.1822  0.9132  /
  65334 'IEEEG1' 1 0 0  17.8735  0  0  0.5  0.1  -0.1  0.7957  0  0.4072  1  0  7.4001  0  0  0.5  0.3668  0  0  0  0  /
  65334 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65335 'GENROU' 1  9.215200  0.037700  0.518400  0.069000  2.123536  0.000000  2.104800
  1.999700  0.269900  0.469900  0.195300  0.145800  0.086200  0.407500  /
  65335 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0388  1  0  3.1366  0.5926  4.1822  0.9132  /
  65335 'IEEEG1' 1 0 0  17.8735  0  0  0.5  0.1  -0.1  0.7957  0  0.4072  1  0  7.4001  0  0  0.5  0.3668  0  0  0  0  /
  65335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65336 'GENROU' 1  9.215200  0.037700  0.518400  0.069000  2.123536  0.000000  2.104800
  1.999700  0.269900  0.469900  0.195300  0.145800  0.086200  0.407500  /
  65336 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0388  1  0  3.1366  0.5926  4.1822  0.9132  /
  65336 'IEEEG1' 1 0 0  17.8735  0  0  0.5  0.1  -0.1  0.7957  0  0.4072  1  0  7.4001  0  0  0.5  0.3668  0  0  0  0  /
  65336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65337 'GENROU' 1  9.215200  0.037700  0.518400  0.069000  2.123536  0.000000  2.104800
  1.999700  0.269900  0.469900  0.195300  0.145800  0.086200  0.407500  /
  65337 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0388  1  0  3.1366  0.5926  4.1822  0.9132  /
  65337 'IEEEG1' 1 0 0  17.8735  0  0  0.5  0.1  -0.1  0.7957  0  0.4072  1  0  7.4001  0  0  0.5  0.3668  0  0  0  0  /
  65337 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65338 'GENROU' 1  9.215200  0.037700  0.518400  0.069000  2.123536  0.000000  2.104800
  1.999700  0.269900  0.469900  0.195300  0.145800  0.086200  0.407500  /
  65338 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0388  1  0  3.1366  0.5926  4.1822  0.9132  /
  65338 'IEEEG1' 1 0 0  17.8735  0  0  0.5  0.1  -0.1  0.7957  0  0.4072  1  0  7.4001  0  0  0.5  0.3668  0  0  0  0  /
  65338 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65339 'GENROU' 1  9.215200  0.037700  0.518400  0.069000  2.123536  0.000000  2.104800
  1.999700  0.269900  0.469900  0.195300  0.145800  0.086200  0.407500  /
  65339 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.0388  1  0  3.1366  0.5926  4.1822  0.9132  /
  65339 'IEEEG1' 1 0 0  17.8735  0  0  0.5  0.1  -0.1  0.7957  0  0.4072  1  0  7.4001  0  0  0.5  0.3668  0  0  0  0  /
  65339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65343 'GENROU' 1  8.855600  0.051200  0.722200  0.052100  4.594210  0.000000  2.041600
  1.940800  0.189900  0.324300  0.139200  0.102200  0.129500  0.493900  /
  65343 'ESAC6A' 1  0.02  585.06  16.9827  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.3441  0.0156  7.1255  0.1042  /
  65343 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.9719  0  0.3652  1  0  6.3901  0  0  0.4  0.5383  0  0  0  0  /
  65343 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65343 'GENROU' 2  8.855600  0.051200  0.722200  0.052100  4.594210  0.000000  2.041600
  1.940800  0.189900  0.324300  0.139200  0.102200  0.129500  0.493900  /
  65343 'ESAC6A' 2  0.033333  585.06  16.9827  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.3441  0.0156  7.1255  0.1042  /
  65343 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  0.9719  0  0.3652  1  0  6.3901  0  0  0.4  0.5383  0  0  0  0  /
  65343 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65343 'GENROU' 3  8.855600  0.051200  0.722200  0.052100  4.594210  0.000000  2.041600
  1.940800  0.189900  0.324300  0.139200  0.102200  0.129500  0.493900  /
  65343 'ESAC6A' 3  0.02  585.06  16.9827  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.3441  0.0156  7.1255  0.1042  /
  65343 'IEEEG1' 3 0 0  20  0  0  0.1  0.1  -0.1  0.9719  0  0.3652  1  0  6.3901  0  0  0.4  0.5383  0  0  0  0  /
  65343 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65343 'GENROU' 4  8.855600  0.051200  0.722200  0.052100  4.594210  0.000000  2.041600
  1.940800  0.189900  0.324300  0.139200  0.102200  0.129500  0.493900  /
  65343 'ESAC6A' 4  0.02  585.06  16.9827  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.3441  0.0156  7.1255  0.1042  /
  65343 'IEEEG1' 4 0 0  20  0  0  0.1  0.1  -0.1  0.9719  0  0.3652  1  0  6.3901  0  0  0.4  0.5383  0  0  0  0  /
  65343 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65343 'GENROU' 5  8.855600  0.051200  0.722200  0.052100  4.594210  0.000000  2.041600
  1.940800  0.189900  0.324300  0.139200  0.102200  0.129500  0.493900  /
  65343 'ESAC6A' 5  0.033333  585.06  16.9827  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  1  0.25  0.225  22.5  1  5.3441  0.0156  7.1255  0.1042  /
  65343 'IEEEG1' 5 0 0  20  0  0  0.1  0.1  -0.1  0.9719  0  0.3652  1  0  6.3901  0  0  0.4  0.5383  0  0  0  0  /
  65343 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65346 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65346 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65346 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65346 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65348 'GENSAL' 1  6.000000  0.086700  0.196600  3.728800  0.000000  1.119700  0.726500
  0.416900  0.263300  0.188400  0.079500  0.174500  /
  65348 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  65348 'HYGOV' 1  0.05  0.278502  4.5312  0.04  0.5  0.07  1  0  0.897  1.25  0  0.0721  /
  65348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65348 'GENSAL' 2  6.000000  0.086700  0.196600  3.728800  0.000000  1.119700  0.726500
  0.416900  0.263300  0.188400  0.079500  0.174500  /
  65348 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  65348 'HYGOV' 2  0.05  0.278502  4.5312  0.04  0.5  0.07  1  0  0.897  1.25  0  0.0721  /
  65348 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65348 'GENSAL' 3  6.000000  0.086700  0.196600  3.728800  0.000000  1.119700  0.726500
  0.416900  0.263300  0.188400  0.079500  0.174500  /
  65348 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  65348 'HYGOV' 3  0.05  0.278502  4.5312  0.04  0.5  0.07  1  0  0.897  1.25  0  0.0721  /
  65348 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65348 'GENSAL' 4  6.000000  0.086700  0.196600  3.728800  0.000000  1.119700  0.726500
  0.416900  0.263300  0.188400  0.079500  0.174500  /
  65348 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  65348 'HYGOV' 4  0.05  0.278502  4.5312  0.04  0.5  0.07  1  0  0.897  1.25  0  0.0721  /
  65348 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65348 'GENSAL' 5  6.000000  0.086700  0.196600  3.728800  0.000000  1.119700  0.726500
  0.416900  0.263300  0.188400  0.079500  0.174500  /
  65348 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  65348 'HYGOV' 5  0.05  0.278502  4.5312  0.04  0.5  0.07  1  0  0.897  1.25  0  0.0721  /
  65348 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65350 'GENROU' 1  4.376600  0.055400  1.094500  0.052600  2.637726  0.000000  1.095600
  1.059000  0.206300  0.363600  0.150800  0.111200  0.100100  0.435200  /
  65350 'IEEET1' 1  0.033333  25  0.2  7  -7  0  0.6303  0.08  1  0  2.2097  0.0997  2.9463  0.3599  /
  65350 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.2296  -0.2296  1.4548  0  0.3235  0.27  0  0  0  0  0.5  0.3  0  0  0  0  /
  65350 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65354 'GENROU' 1  7.748800  0.058500  0.793000  0.083400  2.133728  0.000000  2.010100
  1.893400  0.194600  0.291000  0.150700  0.115700  0.241400  0.760900  /
  65354 'ESST4B' 1  0  3.5595  3.5595  1  -1  0  1  0  1  -1  0  5.6759  0  7.018  0.08  0  0  /
  65354 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.1417  0  1  1  0.15  0.5  1.0306  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65355 'GENROU' 1  7.748800  0.058500  0.793000  0.083400  2.133728  0.000000  2.010100
  1.893400  0.194600  0.291000  0.150700  0.115700  0.241400  0.760900  /
  65355 'ESST4B' 1  0  3.5595  3.5595  1  -1  0  1  0  1  -1  0  5.6759  0  7.018  0.08  0  0  /
  65355 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.1417  0  1  1  0.15  0.5  1.0306  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65356 'GENROU' 1  7.748800  0.058500  0.793000  0.083400  2.133728  0.000000  2.010100
  1.893400  0.194600  0.291000  0.150700  0.115700  0.241400  0.760900  /
  65356 'ESST4B' 1  0  3.5595  3.5595  1  -1  0  1  0  1  -1  0  5.6759  0  7.018  0.08  0  0  /
  65356 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.1417  0  1  1  0.15  0.5  1.0306  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65359 'GENSAL' 1  6.000000  0.223500  0.462900  2.381300  0.000000  0.802900  0.519800
  0.214300  0.160400  0.129700  0.059300  0.331800  /
  65359 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  65359 'HYGOV' 1  0.05  0.627181  6.41804  0.4  0.4  0.167  1  0  1.327  1.25  0.5  0.0796  /
  65359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65360 'GENROU' 1  5.008400  0.061600  1.188700  0.042100  5.773826  0.000000  2.230700
  2.071500  0.291800  0.625600  0.179500  0.138700  0.081900  0.486000  /
  65360 'ESST4B' 1  0  3.5663  3.5663  1  -1  0  1  0  1  -1  0  5.419  0  6.4914  0.08  0  0  /
  65360 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.3886  2  0  1  1  0.15  0.5  1.5  0.1807  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65360 'GENROU' 2  5.008400  0.061600  1.188700  0.042100  5.773826  0.000000  2.230700
  2.071500  0.291800  0.625600  0.179500  0.138700  0.081900  0.486000  /
  65360 'ESST4B' 2  0  3.5663  3.5663  1  -1  0  1  0  1  -1  0  5.419  0  6.4914  0.08  0  0  /
  65360 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.3886  2  0  1  1  0.15  0.5  1.5  0.1807  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65360 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65360 'GENROU' 3  5.008400  0.061600  1.188700  0.042100  5.773826  0.000000  2.230700
  2.071500  0.291800  0.625600  0.179500  0.138700  0.081900  0.486000  /
  65360 'ESST4B' 3  0  3.5663  3.5663  1  -1  0  1  0  1  -1  0  5.419  0  6.4914  0.08  0  0  /
  65360 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  6.3886  2  0  1  1  0.15  0.5  1.5  0.1807  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65360 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65363 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65363 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65363 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65363 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65364 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65364 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65367 'GENSAL' 1  6.000000  0.174400  0.135900  1.619600  0.000000  0.801700  0.519000
  0.284500  0.265800  0.111100  0.216400  0.684200  /
  65367 'ESDC2A' 1  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1889  3.1467  0.7554  /
  65367 'HYGOV' 1  0.05  0.762199  5.35238  0.05  0.4  0.167  1  0  1.079  1.2  0  0.0719  /
  65367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65367 'GENSAL' 2  6.000000  0.174400  0.135900  1.619600  0.000000  0.801700  0.519000
  0.284500  0.265800  0.111100  0.216400  0.684200  /
  65367 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1889  3.1467  0.7554  /
  65367 'HYGOV' 2  0.05  0.762199  5.35238  0.05  0.4  0.167  1  0  1.079  1.2  0  0.0719  /
  65367 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65368 'GENSAL' 1  6.000000  0.174400  0.135900  1.619600  0.000000  0.801700  0.519000
  0.284500  0.265800  0.111100  0.216400  0.684200  /
  65368 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1889  3.1467  0.7554  /
  65368 'HYGOV' 1  0.05  0.762199  5.35238  0.05  0.4  0.167  1  0  1.079  1.2  0  0.0719  /
  65368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65368 'GENSAL' 2  6.000000  0.174400  0.135900  1.619600  0.000000  0.801700  0.519000
  0.284500  0.265800  0.111100  0.216400  0.684200  /
  65368 'ESDC2A' 2  0.02  9.3  0.033333  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1889  3.1467  0.7554  /
  65368 'HYGOV' 2  0.05  0.762199  5.35238  0.05  0.4  0.167  1  0  1.079  1.2  0  0.0719  /
  65368 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65369 'GENSAL' 1  6.000000  0.536000  0.252100  3.843700  0.000000  0.757000  0.489800
  0.275900  0.257700  0.150600  0.272300  0.902000  /
  65369 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1629  3.1467  0.6516  /
  65369 'HYGOV' 1  0.05  0.506714  8.22439  0.05  0.5  0.167  1  0  1.785  1.2  0.5  0.0767  /
  65369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65369 'GENSAL' 2  6.000000  0.536000  0.252100  3.843700  0.000000  0.757000  0.489800
  0.275900  0.257700  0.150600  0.272300  0.902000  /
  65369 'ESDC2A' 2  0.02  9.3  0.033333  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1629  3.1467  0.6516  /
  65369 'HYGOV' 2  0.05  0.506714  8.22439  0.05  0.5  0.167  1  0  1.785  1.2  0.5  0.0767  /
  65369 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65377 'GENROU' 1  4.259900  0.064900  0.325400  0.063800  2.399166  0.000000  1.742400
  1.677400  0.366600  0.523600  0.229700  0.178700  0.128400  0.420900  /
  65377 'ESST4B' 1  0  3.0307  3.0307  1  -1  0  1  0  1  -1  0  6.6533  0  7.3388  0.08  0  0  /
  65377 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3183  0  1  1  0.15  0.5  1.5  0.1521  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65378 'GENROU' 1  4.259900  0.064900  0.325400  0.063800  2.399166  0.000000  1.742400
  1.677400  0.366600  0.523600  0.229700  0.178700  0.128400  0.420900  /
  65378 'ESST4B' 1  0  3.0307  3.0307  1  -1  0  1  0  1  -1  0  6.6533  0  7.3388  0.08  0  0  /
  65378 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3183  0  1  1  0.15  0.5  1.5  0.1521  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65378 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65379 'GENROU' 1  4.259900  0.064900  0.325400  0.063800  2.399166  0.000000  1.742400
  1.677400  0.366600  0.523600  0.229700  0.178700  0.128400  0.420900  /
  65379 'ESST4B' 1  0  3.0307  3.0307  1  -1  0  1  0  1  -1  0  6.6533  0  7.3388  0.08  0  0  /
  65379 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3183  0  1  1  0.15  0.5  1.5  0.1521  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65384 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65384 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65385 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65385 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65388 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65388 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65388 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65388 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65392 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65392 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65392 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65392 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65395 'GENROU' 1  4.667500  0.056500  0.937800  0.046300  3.189905  0.000000  2.208100
  2.096000  0.282700  0.769800  0.204300  0.152700  0.031400  0.297800  /
  65395 'IEEET1' 1  0  25  0.2  1  -1  0  0.9581  0.1086  0.35  0  2.1489  0.1111  2.8652  0.3727  /
  65395 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  1.1504  0  0.261  0.2719  0  3.6232  0  0  0.4  0.4994  0  0  0  0  /
  65395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65395 'GENROU' 2  4.667500  0.056500  0.937800  0.046300  3.189905  0.000000  2.208100
  2.096000  0.282700  0.769800  0.204300  0.152700  0.031400  0.297800  /
  65395 'IEEET1' 2  0  25  0.2  1  -1  0  0.9581  0.1086  0.35  0  2.1489  0.1111  2.8652  0.3727  /
  65395 'IEEEG1' 2 0 0  10  0  0  0.1  0.1  -0.1  1.1504  0  0.261  0.2719  0  3.6232  0  0  0.4  0.4994  0  0  0  0  /
  65395 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65396 'GENROU' 1  4.667500  0.056500  0.937800  0.046300  3.189905  0.000000  2.208100
  2.096000  0.282700  0.769800  0.204300  0.152700  0.031400  0.297800  /
  65396 'IEEET1' 1  0  25  0.2  1  -1  0  0.9581  0.1086  0.35  0  2.1489  0.1111  2.8652  0.3727  /
  65396 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  1.1504  0  0.261  0.2719  0  3.6232  0  0  0.4  0.4994  0  0  0  0  /
  65396 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65396 'GENROU' 2  4.667500  0.056500  0.937800  0.046300  3.189905  0.000000  2.208100
  2.096000  0.282700  0.769800  0.204300  0.152700  0.031400  0.297800  /
  65396 'IEEET1' 2  0  25  0.2  1  -1  0  0.9581  0.1086  0.35  0  2.1489  0.1111  2.8652  0.3727  /
  65396 'IEEEG1' 2 0 0  10  0  0  0.1  0.1  -0.1  1.1504  0  0.261  0.2719  0  3.6232  0  0  0.4  0.4994  0  0  0  0  /
  65396 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65397 'GENROU' 1  4.667500  0.056500  0.937800  0.046300  3.189905  0.000000  2.208100
  2.096000  0.282700  0.769800  0.204300  0.152700  0.031400  0.297800  /
  65397 'IEEET1' 1  0  25  0.2  1  -1  0  0.9581  0.1086  0.35  0  2.1489  0.1111  2.8652  0.3727  /
  65397 'IEEEG1' 1 0 0  10  0  0  0.1  0.1  -0.1  1.1504  0  0.261  0.2719  0  3.6232  0  0  0.4  0.4994  0  0  0  0  /
  65397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65399 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65399 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65399 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65399 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65401 'GENSAL' 1  6.000000  0.063400  0.562200  3.673700  0.000000  0.642200  0.415000
  0.275100  0.258700  0.209300  0.181500  0.630700  /
  65401 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.778  0.0875  3.704  0.4012  /
  65401 'HYGOV' 1  0.05  0.346935  5.51878  0.05  0.5  0.07  1  0  1.1168  1.2  0  0.0733  /
  65401 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65401 'GENSAL' 2  6.000000  0.063400  0.562200  3.673700  0.000000  0.642200  0.415000
  0.275100  0.258700  0.209300  0.181500  0.630700  /
  65401 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.778  0.0875  3.704  0.4012  /
  65401 'HYGOV' 2  0.05  0.346935  5.51878  0.05  0.5  0.07  1  0  1.1168  1.2  0  0.0733  /
  65401 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65402 'GENSAL' 1  6.000000  0.063400  0.562200  3.673700  0.000000  0.642200  0.415000
  0.275100  0.258700  0.209300  0.181500  0.630700  /
  65402 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.778  0.0875  3.704  0.4012  /
  65402 'HYGOV' 1  0.05  0.346935  5.51878  0.05  0.5  0.07  1  0  1.1168  1.2  0  0.0733  /
  65402 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65402 'GENSAL' 2  6.000000  0.063400  0.562200  3.673700  0.000000  0.642200  0.415000
  0.275100  0.258700  0.209300  0.181500  0.630700  /
  65402 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.778  0.0875  3.704  0.4012  /
  65402 'HYGOV' 2  0.05  0.346935  5.51878  0.05  0.5  0.07  1  0  1.1168  1.2  0  0.0733  /
  65402 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65406 'GENROU' 1  5.935600  0.048000  1.160400  0.069900  7.810704  0.000000  2.190300
  2.038800  0.281700  0.357200  0.177800  0.137400  0.072400  0.192800  /
  65406 'ESST4B' 1  0  3.6172  3.6172  1  -1  0  1  0  1  -1  0  5.9947  0  7.0094  0.08  0  0  /
  65406 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3186  1.3355  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65406 'GENROU' 2  5.935600  0.048000  1.160400  0.069900  7.810704  0.000000  2.190300
  2.038800  0.281700  0.357200  0.177800  0.137400  0.072400  0.192800  /
  65406 'ESST4B' 2  0  3.6172  3.6172  1  -1  0  1  0  1  -1  0  5.9947  0  7.0094  0.08  0  0  /
  65406 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3186  1.3355  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65409 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65409 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65412 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65412 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65412 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65412 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65413 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65413 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65413 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65413 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65414 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65414 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65414 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65414 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65417 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65417 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65420 'GENSAL' 1  6.000000  0.172100  0.214100  2.679700  0.000000  1.245600  0.808600
  0.573500  0.363200  0.173300  0.241300  0.813100  /
  65420 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6412  0.0887  3.5216  0.4067  /
  65420 'HYGOV' 1  0.05  0.519085  5.99915  0.4  0.4  0.167  1  0  1.2278  1.2  0  0.0775  /
  65420 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65423 'GENSAL' 1  6.000000  0.463000  0.246300  3.882300  0.000000  0.987100  0.640000
  0.240600  0.203700  0.088900  0.115600  0.281700  /
  65423 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.789  0.0801  3.7187  0.367  /
  65423 'HYGOV' 1  0.05  0.226014  3.84755  0.05  0.33  0.167  1  0  0.7508  1.2  0.5  0.0765  /
  65423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65425 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65425 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65425 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65425 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65427 'GENROU' 1  4.441600  0.042100  0.692800  0.070800  2.644608  0.000000  1.945000
  1.840900  0.309600  0.401500  0.217600  0.169100  0.121000  0.478200  /
  65427 'ESST4B' 1  0  3.854  3.854  1  -1  0  1  0  1  -1  0  6.1945  0  8.6804  0.08  0  0  /
  65427 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5632  0  1  1  0.15  0.5  1.8821  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65427 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65427 'GENROU' 2  4.441600  0.042100  0.692800  0.070800  2.644608  0.000000  1.945000
  1.840900  0.309600  0.401500  0.217600  0.169100  0.121000  0.478200  /
  65427 'ESST4B' 2  0  3.854  3.854  1  -1  0  1  0  1  -1  0  6.1945  0  8.6804  0.08  0  0  /
  65427 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.5632  0  1  1  0.15  0.5  1.8821  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65427 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65427 'GENROU' 3  4.441600  0.042100  0.692800  0.070800  2.644608  0.000000  1.945000
  1.840900  0.309600  0.401500  0.217600  0.169100  0.121000  0.478200  /
  65427 'ESST4B' 3  0  3.854  3.854  1  -1  0.01  1  0  1  -1  0  6.1945  0  8.6804  0.08  0  0  /
  65427 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  0.5632  0  1  1  0.15  0.5  1.8821  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65427 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65427 'GENROU' 4  6.647700  0.042000  0.830900  0.040900  6.530469  0.000000  2.348300
  2.166300  0.318700  0.494400  0.209600  0.162700  0.044700  0.227500  /
  65427 'ESST4B' 4  0  3.8666  3.8666  1  -1  0  1  0  1  -1  0  5.4318  0  6.1924  0.08  0  0  /
  65427 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  5.3483  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65427 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65429 'GENSAL' 1  6.000000  0.166700  0.487800  1.337400  0.000000  1.075900  0.697900
  0.525100  0.307100  0.155700  0.242100  0.730100  /
  65429 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65429 'HYGOV' 1  0.05  0.454441  2.68593  0.05  0.4  0.07  1  0  0.5122  1.2  1  0.0717  /
  65429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65429 'GENSAL' 2  6.000000  0.166700  0.487800  1.337400  0.000000  1.075900  0.697900
  0.525100  0.307100  0.155700  0.242100  0.730100  /
  65429 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  65429 'HYGOV' 2  0.05  0.454441  2.68593  0.05  0.4  0.07  1  0  0.5122  1.2  1  0.0717  /
  65429 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65430 'GENSAL' 1  6.000000  0.166700  0.487800  1.337400  0.000000  1.075900  0.697900
  0.525100  0.307100  0.155700  0.242100  0.730100  /
  65430 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65430 'HYGOV' 1  0.05  0.454441  2.68593  0.05  0.4  0.07  1  0  0.5122  1.2  1  0.0717  /
  65430 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65432 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65432 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65432 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65432 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65435 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65435 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65436 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65436 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65438 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65438 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65439 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65439 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65439 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65439 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65443 'GENROU' 1  5.957300  0.063300  0.378700  0.074200  3.953983  0.000000  1.384800
  1.388900  0.246900  0.339700  0.173800  0.134100  0.171800  0.555500  /
  65443 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  24.2757  -24.2757  1.3  4  0  0.0188  1  0.1  0.8  1  14  3.345  1.0218  4.46  1.0648  /
  65443 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0897  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65443 'GENROU' 2  5.007400  0.068700  0.930400  0.090200  7.568894  0.000000  1.943000
  1.839300  0.407600  0.613400  0.317500  0.248700  0.060300  0.209900  /
  65443 'EXAC2' 2  0.01  1  1  1000  0.02  10.9324  -10.9324  1  21.1323  -21.132299  1.3  4  0  0.0229  1  0  0  1  10  3.7736  0.0017  5.0315  0.012  /
  65443 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.3545  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65443 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65444 'GENROU' 1  5.007400  0.068700  0.930400  0.090200  7.568894  0.000000  1.943000
  1.839300  0.407600  0.613400  0.317500  0.248700  0.060300  0.209900  /
  65444 'EXAC2' 1  0.01  1  1  1000  0.02  10.9324  -10.9324  1  21.1323  -21.132299  1.3  4  0  0.0229  1  0  0  1  10  3.7736  0.0017  5.0315  0.012  /
  65444 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3545  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65444 'GENROU' 2  5.007400  0.068700  0.930400  0.090200  7.568894  0.000000  1.943000
  1.839300  0.407600  0.613400  0.317500  0.248700  0.060300  0.209900  /
  65444 'EXAC2' 2  0  1  1  1000  0.033333  10.9324  -10.9324  1  21.1323  -21.132299  1.3  4  0  0.0229  1  0  0  1  10  3.7736  0.0017  5.0315  0.012  /
  65444 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.3545  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65444 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65445 'GENROU' 1  5.007400  0.068700  0.930400  0.090200  7.568894  0.000000  1.943000
  1.839300  0.407600  0.613400  0.317500  0.248700  0.060300  0.209900  /
  65445 'EXAC2' 1  0  1  1  1000  0.033333  10.9324  -10.9324  1  21.1323  -21.132299  1.3  4  0  0.0229  1  0  0  1  10  3.7736  0.0017  5.0315  0.012  /
  65445 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.3545  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65447 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  65447 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65447 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  65447 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  65447 'WT3G1' 2  2  0.8  30  0  0.1  1.65  /
  65447 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65447 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  65447 'WT3P1' 2  0.3  150  25  3  30  -4  27  10  1  /
  65449 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65449 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65452 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65452 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65452 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65452 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65454 'WT3G1' 1  8  0.8  30  0  0.1  2.2  /
  65454 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65454 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  65454 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  65455 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65455 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65455 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65455 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65455 'REGCA1' 3  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65455 'REECA1' 3  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65455 'REGCA1' 4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65455 'REECA1' 4  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65458 'GENSAL' 1  6.000000  0.216100  0.162900  2.409500  0.000000  1.020600  0.661800
  0.493200  0.386400  0.208400  0.208200  0.705700  /
  65458 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65458 'HYGOV' 1  0.04  0.614086  6.36161  0.04  0.4  0.167  1  0  1.3135  1.25  0  0.0708  /
  65458 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65458 'GENSAL' 2  6.000000  0.216100  0.162900  2.409500  0.000000  1.020600  0.661800
  0.493200  0.386400  0.208400  0.208200  0.705700  /
  65458 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  65458 'HYGOV' 2  0.04  0.614086  6.36161  0.04  0.4  0.167  1  0  1.3135  1.25  0  0.0708  /
  65458 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65459 'GENSAL' 1  6.000000  0.397200  0.578400  3.587900  0.000000  1.216300  0.789500
  0.383000  0.295800  0.083300  0.194200  0.508700  /
  65459 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5292  0.0857  3.3723  0.3928  /
  65459 'HYGOV' 1  0.07  0.109476  1.74607  0.05  0.33  0.07  1  0  0.3272  1.25  0  0.0718  /
  65459 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65460 'GENSAL' 1  6.000000  0.397200  0.578400  3.587900  0.000000  1.216300  0.789500
  0.383000  0.295800  0.083300  0.194200  0.508700  /
  65460 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5292  0.0857  3.3723  0.3928  /
  65460 'HYGOV' 1  0.07  0.109476  1.74607  0.05  0.33  0.07  1  0  0.3272  1.25  0  0.0718  /
  65460 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65460 'GENSAL' 2  6.000000  0.397200  0.578400  3.587900  0.000000  1.216300  0.789500
  0.383000  0.295800  0.083300  0.194200  0.508700  /
  65460 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5292  0.0857  3.3723  0.3928  /
  65460 'HYGOV' 2  0.07  0.109476  1.74607  0.05  0.33  0.07  1  0  0.3272  1.25  0  0.0718  /
  65460 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65463 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65463 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65463 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65463 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65464 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65464 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65464 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65464 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65465 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65465 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65465 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65465 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65472 'GENSAL' 1  6.000000  0.052000  0.157800  3.521200  0.000000  1.000000  0.648400
  0.314800  0.300000  0.220600  0.118100  0.312800  /
  65472 'IEEET1' 1  0  40  0.2  1  -1  0  0.5  0.103  1  0  2.7171  0.085  3.6227  0.3895  /
  65472 'HYGOV' 1  0.07  0.583784  8.64068  0.04  0.33  0.167  1  0  1.8988  1.2  0  0.0779  /
  65472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65473 'GENSAL' 1  6.000000  0.065800  0.556200  3.176000  0.000000  1.000000  0.648400
  0.272200  0.178800  0.149300  0.082300  0.393200  /
  65473 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6  0.0819  3.4666  0.3753  /
  65473 'HYGOV' 1  0.05  0.371617  5.1265  0.05  0.5  0.07  1  0  1.0282  1.25  0.5  0.0732  /
  65473 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65479 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65479 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65479 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65479 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65480 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65480 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65482 'WT3G1' 1  19  0.8  30  0  0.1  1.65  /
  65482 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  65482 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  65482 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  65487 'GENROU' 1  7.389200  0.043200  0.836600  0.096600  5.175949  0.000000  2.537800
  2.319200  0.176600  0.246000  0.132300  0.101000  0.110000  0.319700  /
  65487 'ESST4B' 1  0  3.7023  3.7023  1  -1  0  1  0  1  -1  0  5.5456  0  7.3908  0.08  0  0  /
  65487 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5088  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65487 'GENROU' 2  4.981900  0.056000  0.470600  0.065300  9.632935  0.000000  1.852000
  1.765900  0.154000  0.323500  0.119100  0.090500  0.068300  0.331500  /
  65487 'ESST4B' 2  0  3.7134  3.7134  1  -1  0  1  0  1  -1  0  6.7991  0  7.6239  0.08  0  0  /
  65487 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1316  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65487 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65490 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65490 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65492 'GENROU' 1  4.996500  0.058500  1.267000  0.065400  4.658062  0.000000  1.454200
  1.393300  0.296200  0.494700  0.213700  0.160100  0.082000  0.398900  /
  65492 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  1.8211  0.1295  2.4282  0.3933  /
  65492 'IEEEG1' 1 0 0  25  0.2  0  0.1  0.1419  -0.1419  1.2044  0  0.1527  0.3326  0  6.8636  0.399  0  0.4  0.3  0  0  0  0  /
  65492 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65497 'GENSAL' 1  6.000000  0.297300  0.247000  3.562100  0.000000  1.000000  0.648400
  0.449500  0.439100  0.241800  0.214500  0.505900  /
  65497 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  1.17  -1.17  1  0.2  0  1  0  1.76  0.1784  2.3467  0.7136  /
  65497 'HYGOV' 1  0.04  0.150458  2.37325  0.4  0.4  0.2  1  0  0.4499  1.25  0  0.0784  /
  65497 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65498 'GENSAL' 1  6.000000  0.297300  0.247000  3.562100  0.000000  1.000000  0.648400
  0.449500  0.439100  0.241800  0.214500  0.505900  /
  65498 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  1.17  -1.17  1  0.2  0  1  0  1.76  0.1784  2.3467  0.7136  /
  65498 'HYGOV' 1  0.04  0.150458  2.37325  0.4  0.4  0.2  1  0  0.4499  1.25  0  0.0784  /
  65498 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65499 'GENSAL' 1  6.000000  0.297300  0.247000  3.562100  0.000000  1.000000  0.648400
  0.449500  0.439100  0.241800  0.214500  0.505900  /
  65499 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.5  1.17  -1.17  1  0.2  0  1  0  1.76  0.1784  2.3467  0.7136  /
  65499 'HYGOV' 1  0.04  0.150458  2.37325  0.4  0.4  0.2  1  0  0.4499  1.25  0  0.0784  /
  65499 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65500 'GENSAL' 1  6.000000  0.297300  0.247000  3.562100  0.000000  1.000000  0.648400
  0.449500  0.439100  0.241800  0.214500  0.505900  /
  65500 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.5  1.17  -1.17  1  0.2  0  1  0  1.76  0.1784  2.3467  0.7136  /
  65500 'HYGOV' 1  0.04  0.150458  2.37325  0.4  0.4  0.2  1  0  0.4499  1.25  0  0.0784  /
  65500 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65504 'GENROU' 1  7.267900  0.058800  1.035900  0.045900  1.466590  0.000000  1.872900
  1.783500  0.236900  0.454900  0.172200  0.127800  0.103900  0.442900  /
  65504 'IEEET1' 1  0  25  0.0548  1  -1  0  0.5  0.0572  0.35  0  3.2397  0.0204  4.3196  0.2709  /
  65504 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  0.7721  0  0.3451  0.2817  0  0  0  0  0.4  0.3  0  0  0  0  /
  65504 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65504 'GENROU' 2  7.267900  0.058800  1.035900  0.045900  1.466590  0.000000  1.872900
  1.783500  0.236900  0.454900  0.172200  0.127800  0.103900  0.442900  /
  65504 'IEEET1' 2  0  25  0.0548  1  -1  0  0.5  0.0572  0.35  0  3.2397  0.0204  4.3196  0.2709  /
  65504 'IEEEG1' 2 0 0  20  0  0  0.1  2  -2  0.7721  0  0.3451  0.2817  0  0  0  0  0.4  0.3  0  0  0  0  /
  65504 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65505 'GENROU' 1  7.267900  0.058800  1.035900  0.045900  1.466590  0.000000  1.872900
  1.783500  0.236900  0.454900  0.172200  0.127800  0.103900  0.442900  /
  65505 'IEEET1' 1  0  25  0.0548  1  -1  0  0.5  0.0572  0.35  0  3.2397  0.0204  4.3196  0.2709  /
  65505 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  0.7721  0  0.3451  0.2817  0  0  0  0  0.4  0.3  0  0  0  0  /
  65505 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65508 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65508 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65513 'GENROU' 1  6.050500  0.064100  1.155600  0.091200  8.112412  0.000000  1.732200
  1.669200  0.173600  0.320500  0.124300  0.094700  0.220700  0.764500  /
  65513 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9373  0  0  0  1  0  1.2  0  5.627  0  0.08  /
  65513 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3738  0  1  1  0.15  0.5  1.5  0.1687  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65513 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65513 'GENROU' 2  6.050500  0.064100  1.155600  0.091200  8.112412  0.000000  1.732200
  1.669200  0.173600  0.320500  0.124300  0.094700  0.220700  0.764500  /
  65513 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9373  0  0  0  1  0  1.2  0  5.627  0  0.08  /
  65513 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.3738  0  1  1  0.15  0.5  1.5  0.1687  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65513 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65514 'GENROU' 1  6.050500  0.064100  1.155600  0.091200  8.112412  0.000000  1.732200
  1.669200  0.173600  0.320500  0.124300  0.094700  0.220700  0.764500  /
  65514 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9373  0  0  0  1  0  1.2  0  5.627  0  0.08  /
  65514 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3738  0  1  1  0.15  0.5  1.5  0.1687  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65514 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65514 'GENROU' 2  6.050500  0.064100  1.155600  0.091200  8.112412  0.000000  1.732200
  1.669200  0.173600  0.320500  0.124300  0.094700  0.220700  0.764500  /
  65514 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9373  0  0  0  1  0  1.2  0  5.627  0  0.08  /
  65514 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.3738  0  1  1  0.15  0.5  1.5  0.1687  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65514 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65515 'GENROU' 1  5.021600  0.055600  0.634000  0.065400  1.084388  0.000000  2.173000
  2.024900  0.306400  0.718500  0.227600  0.177100  0.125500  0.415800  /
  65515 'ESST4B' 1  0  3.8434  3.8434  1  -1  0  1  0  1  -1  0  6.8295  0  8.4767  0.08  0  0  /
  65515 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4222  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  65515 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65519 'GENSAL' 1  6.000000  0.342600  0.319300  2.067200  0.000000  0.894400  0.579500
  0.353900  0.279900  0.198200  0.247300  0.703800  /
  65519 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  65519 'HYGOV' 1  0.05  0.49444  4.46204  0.05  0.5  0.1  1  0  0.882  1.25  0.5  0.0794  /
  65519 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65519 'GENSAL' 2  6.000000  0.342600  0.319300  2.067200  0.000000  0.894400  0.579500
  0.353900  0.279900  0.198200  0.247300  0.703800  /
  65519 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  65519 'HYGOV' 2  0.05  0.49444  4.46204  0.05  0.5  0.1  1  0  0.882  1.25  0.5  0.0794  /
  65519 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65520 'GENSAL' 1  6.000000  0.127000  0.151200  2.112000  0.000000  0.866100  0.561100
  0.324200  0.244100  0.183400  0.294300  0.829600  /
  65520 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5225  0.0857  3.3634  0.3928  /
  65520 'HYGOV' 1  0.05  0.840244  7.54611  0.05  0.5  0.07  1  0  1.6067  1.25  1  0.0758  /
  65520 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65520 'GENSAL' 2  6.000000  0.127000  0.151200  2.112000  0.000000  0.866100  0.561100
  0.324200  0.244100  0.183400  0.294300  0.829600  /
  65520 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5225  0.0857  3.3634  0.3928  /
  65520 'HYGOV' 2  0.05  0.840244  7.54611  0.05  0.5  0.07  1  0  1.6067  1.25  1  0.0758  /
  65520 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65521 'GENSAL' 1  6.000000  0.127000  0.151200  2.112000  0.000000  0.866100  0.561100
  0.324200  0.244100  0.183400  0.294300  0.829600  /
  65521 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5225  0.0857  3.3634  0.3928  /
  65521 'HYGOV' 1  0.05  0.840244  7.54611  0.05  0.5  0.07  1  0  1.6067  1.25  1  0.0758  /
  65521 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65522 'GENSAL' 1  6.000000  0.127000  0.151200  2.112000  0.000000  0.866100  0.561100
  0.324200  0.244100  0.183400  0.294300  0.829600  /
  65522 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5225  0.0857  3.3634  0.3928  /
  65522 'HYGOV' 1  0.05  0.840244  7.54611  0.05  0.5  0.07  1  0  1.6067  1.25  1  0.0758  /
  65522 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  65525 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65525 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  65525 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  65525 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  67816 'GENROU' 1  4.122800  0.059800  0.368900  0.069400  5.699252  0.000000  2.223400
  2.065500  0.194100  0.283000  0.158900  0.122300  0.115200  0.468300  /
  67816 'ESST4B' 1  0  3.4589  3.4589  1  -1  0  1  0  1  -1  0  5.9587  0  8.5608  0.08  0  0  /
  67816 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.249  0  1  1  0.15  0.4919  2.2663  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67816 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67817 'GENROU' 1  4.122800  0.059800  0.368900  0.069400  5.699252  0.000000  2.223400
  2.065500  0.194100  0.283000  0.158900  0.122300  0.115200  0.468300  /
  67817 'ESST4B' 1  0  3.4589  3.4589  1  -1  0  1  0  1  -1  0  5.9587  0  8.5608  0.08  0  0  /
  67817 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.249  0  1  1  0.15  0.4919  2.2663  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67817 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67821 'GENROU' 1  8.551700  0.055400  0.732900  0.097600  8.484261  0.000000  2.216600
  2.060100  0.356700  0.488600  0.301000  0.235500  0.178500  0.650600  /
  67821 'ESST4B' 1  0  3.3232  3.3232  1  -1  0  1  0  1  -1  0  6.438  0  8.9394  0.08  0  0  /
  67821 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1178  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67821 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67822 'GENROU' 1  8.551700  0.055400  0.732900  0.097600  8.484261  0.000000  2.216600
  2.060100  0.356700  0.488600  0.301000  0.235500  0.178500  0.650600  /
  67822 'ESST4B' 1  0  3.3232  3.3232  1  -1  0  1  0  1  -1  0  6.438  0  8.9394  0.08  0  0  /
  67822 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1178  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67822 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67826 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  67826 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.02  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  67829 'GENROU' 1  5.291400  0.061600  1.490700  0.099700  8.882820  0.000000  1.450300
  1.441800  0.220900  0.280900  0.164200  0.126500  0.009600  0.383900  /
  67829 'ESST4B' 1  0  3.2267  3.2267  1  -1  0  1  0  1  -1  0  5.8406  0  8.0753  0.08  0  0  /
  67829 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1391  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67829 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67836 'GENSAL' 1  6.000000  0.062700  0.129600  1.992400  0.000000  0.844500  0.547000
  0.414400  0.405000  0.183500  0.220100  0.596200  /
  67836 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9499  0.0863  3.9332  0.3956  /
  67836 'HYGOV' 1  0.05  0.278687  2.45744  0.4  0.33  0.1  1  0  0.4666  1.25  0  0.079  /
  67836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67836 'GENSAL' 2  6.000000  0.062700  0.129600  1.992400  0.000000  0.844500  0.547000
  0.414400  0.405000  0.183500  0.220100  0.596200  /
  67836 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9499  0.0863  3.9332  0.3956  /
  67836 'HYGOV' 2  0.05  0.278687  2.45744  0.4  0.33  0.1  1  0  0.4666  1.25  0  0.079  /
  67836 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67837 'GENSAL' 1  6.000000  0.062700  0.129600  1.992400  0.000000  0.844500  0.547000
  0.414400  0.405000  0.183500  0.220100  0.596200  /
  67837 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9499  0.0863  3.9332  0.3956  /
  67837 'HYGOV' 1  0.05  0.278687  2.45744  0.4  0.33  0.1  1  0  0.4666  1.25  0  0.079  /
  67837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67837 'GENSAL' 2  6.000000  0.062700  0.129600  1.992400  0.000000  0.844500  0.547000
  0.414400  0.405000  0.183500  0.220100  0.596200  /
  67837 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9499  0.0863  3.9332  0.3956  /
  67837 'HYGOV' 2  0.05  0.278687  2.45744  0.4  0.33  0.1  1  0  0.4666  1.25  0  0.079  /
  67837 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67838 'GENSAL' 1  6.000000  0.062700  0.129600  1.992400  0.000000  0.844500  0.547000
  0.414400  0.405000  0.183500  0.220100  0.596200  /
  67838 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9499  0.0863  3.9332  0.3956  /
  67838 'HYGOV' 1  0.05  0.278687  2.45744  0.4  0.33  0.1  1  0  0.4666  1.25  0  0.079  /
  67838 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67838 'GENSAL' 2  6.000000  0.062700  0.129600  1.992400  0.000000  0.844500  0.547000
  0.414400  0.405000  0.183500  0.220100  0.596200  /
  67838 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9499  0.0863  3.9332  0.3956  /
  67838 'HYGOV' 2  0.05  0.278687  2.45744  0.4  0.33  0.1  1  0  0.4666  1.25  0  0.079  /
  67838 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67841 'GENROU' 1  8.613700  0.066700  1.382000  0.061400  2.713791  0.000000  1.750200
  1.683700  0.205800  0.534100  0.125800  0.095800  0.111700  0.336300  /
  67841 'ESST4B' 1  0  3.226  3.226  1  -1  0.01  1  0  1  -1  0  6.1161  0  7.935  0.08  0  0  /
  67841 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67841 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67841 'GENROU' 2  8.613700  0.066700  1.382000  0.061400  2.713791  0.000000  1.750200
  1.683700  0.205800  0.534100  0.125800  0.095800  0.111700  0.336300  /
  67841 'ESST4B' 2  0  3.226  3.226  1  -1  0.01  1  0  1  -1  0  6.1161  0  7.935  0.08  0  0  /
  67841 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67841 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67841 'GENROU' 3  8.613700  0.066700  1.382000  0.061400  2.713791  0.000000  1.750200
  1.683700  0.205800  0.534100  0.125800  0.095800  0.111700  0.336300  /
  67841 'ESST4B' 3  0  3.226  3.226  1  -1  0  1  0  1  -1  0  6.1161  0  7.935  0.08  0  0  /
  67841 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67841 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67841 'GENROU' 4  8.613700  0.066700  1.382000  0.061400  2.713791  0.000000  1.750200
  1.683700  0.205800  0.534100  0.125800  0.095800  0.111700  0.336300  /
  67841 'ESST4B' 4  0  3.226  3.226  1  -1  0  1  0  1  -1  0  6.1161  0  7.935  0.08  0  0  /
  67841 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67841 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67841 'GENROU' 5  8.613700  0.066700  1.382000  0.061400  2.713791  0.000000  1.750200
  1.683700  0.205800  0.534100  0.125800  0.095800  0.111700  0.336300  /
  67841 'ESST4B' 5  0  3.226  3.226  1  -1  0  1  0  1  -1  0  6.1161  0  7.935  0.08  0  0  /
  67841 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67841 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67841 'GENROU' 6  8.613700  0.066700  1.382000  0.061400  2.713791  0.000000  1.750200
  1.683700  0.205800  0.534100  0.125800  0.095800  0.111700  0.336300  /
  67841 'ESST4B' 6  0  3.226  3.226  1  -1  0  1  0  1  -1  0  6.1161  0  7.935  0.08  0  0  /
  67841 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67841 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67848 'GENROU' 1  7.519500  0.055200  0.956500  0.041800  1.848191  0.000000  1.572500
  1.503500  0.290600  0.480000  0.209900  0.157100  0.089700  0.414400  /
  67848 'ESST4B' 1  0  32.551  4.8908  1  -1  0.01  1  0  4.6  -4.6  0  5.8916  0  6.1819  0.1063  0  0  /
  67848 'IEEEG1' 1 0 0  25  0.1221  0  0.1  0.1  -0.1  1.8626  0  0.3847  0.263  0  10  0.2956  0  0  0  0  0  0  0  /
  67848 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67849 'GENROU' 1  7.519500  0.055200  0.956500  0.041800  1.848191  0.000000  1.572500
  1.503500  0.290600  0.480000  0.209900  0.157100  0.089700  0.414400  /
  67849 'ESST4B' 1  0  32.551  4.8908  1  -1  0  1  0  4.6  -4.6  0  5.8916  0  6.1819  0.1063  0  0  /
  67849 'IEEEG1' 1 0 0  25  0.1221  0  0.1  0.1  -0.1  1.8626  0  0.3847  0.263  0  10  0.2956  0  0  0  0  0  0  0  /
  67849 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67850 'GENROU' 1  7.519500  0.055200  0.956500  0.041800  1.848191  0.000000  1.572500
  1.503500  0.290600  0.480000  0.209900  0.157100  0.089700  0.414400  /
  67850 'ESST4B' 1  0  32.551  4.8908  1  -1  0.01  1  0  4.6  -4.6  0  5.8916  0  6.1819  0.1063  0  0  /
  67850 'IEEEG1' 1 0 0  25  0.1221  0  0.1  0.1  -0.1  1.8626  0  0.3847  0.263  0  10  0.2956  0  0  0  0  0  0  0  /
  67850 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67851 'GENROU' 1  7.519500  0.055200  0.956500  0.041800  1.848191  0.000000  1.572500
  1.503500  0.290600  0.480000  0.209900  0.157100  0.089700  0.414400  /
  67851 'ESST4B' 1  0  32.551  4.8908  1  -1  0.01  1  0  4.6  -4.6  0  5.8916  0  6.1819  0.1063  0  0  /
  67851 'IEEEG1' 1 0 0  25  0.1221  0  0.1  0.1  -0.1  1.8626  0  0.3847  0.263  0  10  0.2956  0  0  0  0  0  0  0  /
  67851 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67855 'GENROU' 1  4.880900  0.067200  0.941300  0.053500  3.255338  0.000000  2.592400
  2.363300  0.233200  0.515200  0.147800  0.113400  0.103400  0.528000  /
  67855 'ESST4B' 1  0  3.3636  3.3636  1  -1  0  1  0  1  -1  0  5.1529  0  7.3134  0.08  0  0  /
  67855 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8728  2  0  1  1  0.15  0.5  1.2915  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67855 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67855 'GENROU' 2  4.880900  0.067200  0.941300  0.053500  3.255338  0.000000  2.592400
  2.363300  0.233200  0.515200  0.147800  0.113400  0.103400  0.528000  /
  67855 'ESST4B' 2  0  3.3636  3.3636  1  -1  0  1  0  1  -1  0  5.1529  0  7.3134  0.08  0  0  /
  67855 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.8728  2  0  1  1  0.15  0.5  1.2915  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67855 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67856 'GENROU' 1  9.831600  0.065900  1.449400  0.044200  4.727349  0.000000  2.240500
  2.079300  0.384600  0.569300  0.273100  0.213300  0.099100  0.600900  /
  67856 'ESST4B' 1  0  3.5516  3.5516  1  -1  0  1  0  1  -1  0  6.5518  0  8.2219  0.08  0  0  /
  67856 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8145  0.1695  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67856 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67856 'GENROU' 2  9.831600  0.065900  1.449400  0.044200  4.727349  0.000000  2.240500
  2.079300  0.384600  0.569300  0.273100  0.213300  0.099100  0.600900  /
  67856 'ESST4B' 2  0  3.5516  3.5516  1  -1  0  1  0  1  -1  0  6.5518  0  8.2219  0.08  0  0  /
  67856 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8145  0.1695  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67856 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67856 'GENROU' 3  9.831600  0.065900  1.449400  0.044200  4.727349  0.000000  2.240500
  2.079300  0.384600  0.569300  0.273100  0.213300  0.099100  0.600900  /
  67856 'ESST4B' 3  0  3.5516  3.5516  1  -1  0  1  0  1  -1  0  6.5518  0  8.2219  0.08  0  0  /
  67856 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8145  0.1695  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67856 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67856 'GENROU' 4  9.831600  0.065900  1.449400  0.044200  4.727349  0.000000  2.240500
  2.079300  0.384600  0.569300  0.273100  0.213300  0.099100  0.600900  /
  67856 'ESST4B' 4  0  3.5516  3.5516  1  -1  0  1  0  1  -1  0  6.5518  0  8.2219  0.08  0  0  /
  67856 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8145  0.1695  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67856 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67856 'GENROU' 5  9.831600  0.065900  1.449400  0.044200  4.727349  0.000000  2.240500
  2.079300  0.384600  0.569300  0.273100  0.213300  0.099100  0.600900  /
  67856 'ESST4B' 5  0  3.5516  3.5516  1  -1  0  1  0  1  -1  0  6.5518  0  8.2219  0.08  0  0  /
  67856 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8145  0.1695  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67856 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67856 'GENROU' 6  9.831600  0.065900  1.449400  0.044200  4.727349  0.000000  2.240500
  2.079300  0.384600  0.569300  0.273100  0.213300  0.099100  0.600900  /
  67856 'ESST4B' 6  0  3.5516  3.5516  1  -1  0  1  0  1  -1  0  6.5518  0  8.2219  0.08  0  0  /
  67856 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8145  0.1695  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67856 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67858 'GENROU' 1  9.167300  0.040500  1.013900  0.078700  5.224829  0.000000  2.353800
  2.170800  0.312500  0.683800  0.226900  0.176500  0.208800  0.638600  /
  67858 'ESST4B' 1  0  3.8784  3.8784  1  -1  0  1  0  1  -1  0  5.3091  0  8.4547  0.08  0  0  /
  67858 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.8428  0  1  1  0.15  0.3319  1.145  0.1061  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67858 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67858 'GENROU' 2  9.167300  0.040500  1.013900  0.078700  5.224829  0.000000  2.353800
  2.170800  0.312500  0.683800  0.226900  0.176500  0.208800  0.638600  /
  67858 'ESST4B' 2  0  3.8784  3.8784  1  -1  0  1  0  1  -1  0  5.3091  0  8.4547  0.08  0  0  /
  67858 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  0.8428  0  1  1  0.15  0.3319  1.145  0.1061  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67858 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67858 'GENROU' 3  7.281400  0.044900  1.048900  0.098900  7.194270  0.000000  2.196500
  2.043900  0.232000  0.262400  0.131400  0.100300  0.068900  0.511300  /
  67858 'EXAC2' 3  0  1  1  1000  0.033333  10.4427  -10.4427  1  25.29  -25.290001  1.3  4  0  0.0296  1  0.1  0.8  1  14  3.8179  0.0095  5.0905  0.02  /
  67858 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.9989  0  1  1  0.15  0.5  2.3329  0.1904  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67858 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67863 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  67863 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67863 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  67863 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  67864 'WT3G1' 1  2  0.8  30  0  0.1  1.65  /
  67864 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67864 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  67864 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  67868 'GENSAL' 1  6.000000  0.045000  0.163100  2.407500  0.000000  1.123200  0.728800
  0.268600  0.182100  0.096100  0.247100  0.567200  /
  67868 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  3.5  0  1  0  1.33  0.1875  1.7733  0.7501  /
  67868 'HYGOV' 1  0.07  0.701069  7.20122  0.05  0.4  0.07  1  0  1.5191  1.2  0  0.0732  /
  67868 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67869 'GENSAL' 1  6.000000  0.045000  0.163100  2.407500  0.000000  1.123200  0.728800
  0.268600  0.182100  0.096100  0.247100  0.567200  /
  67869 'ESDC2A' 1  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  3.5  0  1  0  1.33  0.1875  1.7733  0.7501  /
  67869 'HYGOV' 1  0.07  0.701069  7.20122  0.05  0.4  0.07  1  0  1.5191  1.2  0  0.0732  /
  67869 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67869 'GENSAL' 2  6.000000  0.045000  0.163100  2.407500  0.000000  1.123200  0.728800
  0.268600  0.182100  0.096100  0.247100  0.567200  /
  67869 'ESDC2A' 2  0.016667  9.3  0.033333  0.1  0.75  0.4  -0.4  1  3.5  0  1  0  1.33  0.1875  1.7733  0.7501  /
  67869 'HYGOV' 2  0.07  0.701069  7.20122  0.05  0.4  0.07  1  0  1.5191  1.2  0  0.0732  /
  67869 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67871 'WT3G1' 1  12  0.8  30  0  0.1  2.75  /
  67871 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  67871 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0.88  1.8  2.3  /
  67871 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  67872 'GENSAL' 1  6.000000  0.059200  0.557900  2.839200  0.000000  0.643400  0.415700
  0.288000  0.244000  0.121400  0.251400  0.570800  /
  67872 'ESDC1A' 1  0  100  0.033333  0  0  10  -10  0  0.9  0.0614  1  0  2.3182  0.1474  3.091  0.4423  /
  67872 'HYGOV' 1  0.05  0.518394  6.32976  0.05  0.5  0.167  1  0  1.3059  1.2  1  0.0764  /
  67872 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67872 'GENSAL' 2  6.000000  0.059200  0.557900  2.839200  0.000000  0.643400  0.415700
  0.288000  0.244000  0.121400  0.251400  0.570800  /
  67872 'ESDC1A' 2  0  100  0.02  0  0  10  -10  0  0.9  0.0614  1  0  2.3182  0.1474  3.091  0.4423  /
  67872 'HYGOV' 2  0.05  0.518394  6.32976  0.05  0.5  0.167  1  0  1.3059  1.2  1  0.0764  /
  67872 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67873 'GENROU' 1  7.215400  0.068500  0.883700  0.045800  8.787457  0.000000  1.908900
  1.811800  0.258400  0.390000  0.157800  0.121400  0.145500  0.728100  /
  67873 'ESST4B' 1  0  3.3339  3.3339  1  -1  0  1  0  1  -1  0  5.9524  0  6.232  0.08  0  0  /
  67873 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67873 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67873 'GENROU' 2  7.215400  0.068500  0.883700  0.045800  8.787457  0.000000  1.908900
  1.811800  0.258400  0.390000  0.157800  0.121400  0.145500  0.728100  /
  67873 'ESST4B' 2  0  3.3339  3.3339  1  -1  0  1  0  1  -1  0  5.9524  0  6.232  0.08  0  0  /
  67873 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67873 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67874 'WT3G1' 1  11  0.8  30  0  0.1  1.65  /
  67874 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67874 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  67874 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  67876 'GENROU' 1  6.277100  0.059300  1.385600  0.065300  6.332225  0.000000  2.231400
  2.072000  0.242500  0.281500  0.104400  0.078800  0.090800  0.454800  /
  67876 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.1104  0  0  0  1  0  1.2  0  6.036  0  0.08  /
  67876 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.0943  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67876 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67876 'GENROU' 2  6.277100  0.059300  1.385600  0.065300  6.332225  0.000000  2.231400
  2.072000  0.242500  0.281500  0.104400  0.078800  0.090800  0.454800  /
  67876 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1104  0  0  0  1  0  1.2  0  6.036  0  0.08  /
  67876 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  5.0943  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67876 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67876 'GENROU' 3  6.277100  0.059300  1.385600  0.065300  6.332225  0.000000  2.231400
  2.072000  0.242500  0.281500  0.104400  0.078800  0.090800  0.454800  /
  67876 'EXPIC1' 3  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.1104  0  0  0  1  0  1.2  0  6.036  0  0.08  /
  67876 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  5.0943  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67876 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67879 'GENSAL' 1  6.000000  0.419300  0.527500  1.694700  0.000000  0.820400  0.531200
  0.376200  0.262700  0.239500  0.123700  0.392500  /
  67879 'ESDC2A' 1  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.76  0.1991  2.3467  0.7964  /
  67879 'HYGOV' 1  0.04  0.52406  3.8931  0.4  0.5  0.2  1  0  0.7604  1.2  0.5  0.0721  /
  67879 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67879 'GENSAL' 2  6.000000  0.419300  0.527500  1.694700  0.000000  0.820400  0.531200
  0.376200  0.262700  0.239500  0.123700  0.392500  /
  67879 'ESDC2A' 2  0.02  50  0.033333  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.76  0.1991  2.3467  0.7964  /
  67879 'HYGOV' 2  0.04  0.52406  3.8931  0.4  0.5  0.2  1  0  0.7604  1.2  0.5  0.0721  /
  67879 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67879 'GENSAL' 3  6.000000  0.419300  0.527500  1.694700  0.000000  0.820400  0.531200
  0.376200  0.262700  0.239500  0.123700  0.392500  /
  67879 'ESDC2A' 3  0.02  50  0.01  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.76  0.1991  2.3467  0.7964  /
  67879 'HYGOV' 3  0.04  0.52406  3.8931  0.4  0.5  0.2  1  0  0.7604  1.2  0.5  0.0721  /
  67879 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67879 'GENSAL' 4  6.000000  0.467100  0.350200  3.161800  0.000000  0.843100  0.546100
  0.346500  0.232800  0.161700  0.225400  0.601400  /
  67879 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  67879 'HYGOV' 4  0.07  0.666868  8.84255  0.05  0.5  0.167  1  0  1.9553  1.2  0.2  0.0705  /
  67879 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67879 'GENSAL' 5  6.000000  0.467100  0.350200  3.161800  0.000000  0.843100  0.546100
  0.346500  0.232800  0.161700  0.225400  0.601400  /
  67879 'SCRX' 5  0.1  10.01  100  0  -4  5  0  0  /
  67879 'HYGOV' 5  0.07  0.666868  8.84255  0.05  0.5  0.167  1  0  1.9553  1.2  0.2  0.0705  /
  67879 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67879 'GENSAL' 6  6.000000  0.467100  0.350200  3.161800  0.000000  0.843100  0.546100
  0.346500  0.232800  0.161700  0.225400  0.601400  /
  67879 'SCRX' 6  0.1  10.01  100  0  -4  5  0  0  /
  67879 'HYGOV' 6  0.07  0.666868  8.84255  0.05  0.5  0.167  1  0  1.9553  1.2  0.2  0.0705  /
  67879 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67881 'GENROU' 1  7.760300  0.064100  0.603500  0.065500  7.252942  0.000000  1.313100
  1.331100  0.230700  0.259900  0.100200  0.075500  0.081400  0.410300  /
  67881 'ESST4B' 1  0  3.9489  3.9489  1  -1  0  1  0  1  -1  0  6.5997  0  6.7159  0.08  0  0  /
  67881 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4064  2  0  1  1  0.15  0.0189  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67881 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67881 'GENROU' 2  7.760300  0.064100  0.603500  0.065500  7.252942  0.000000  1.313100
  1.331100  0.230700  0.259900  0.100200  0.075500  0.081400  0.410300  /
  67881 'ESST4B' 2  0  3.9489  3.9489  1  -1  0  1  0  1  -1  0  6.5997  0  6.7159  0.08  0  0  /
  67881 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.4064  2  0  1  1  0.15  0.0189  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67881 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67881 'GENROU' 3  7.760300  0.064100  0.603500  0.065500  7.252942  0.000000  1.313100
  1.331100  0.230700  0.259900  0.100200  0.075500  0.081400  0.410300  /
  67881 'ESST4B' 3  0  3.9489  3.9489  1  -1  0  1  0  1  -1  0  6.5997  0  6.7159  0.08  0  0  /
  67881 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.4064  2  0  1  1  0.15  0.0189  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67881 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67881 'GENROU' 4  7.760300  0.064100  0.603500  0.065500  7.252942  0.000000  1.313100
  1.331100  0.230700  0.259900  0.100200  0.075500  0.081400  0.410300  /
  67881 'ESST4B' 4  0  3.9489  3.9489  1  -1  0  1  0  1  -1  0  6.5997  0  6.7159  0.08  0  0  /
  67881 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  7.4064  2  0  1  1  0.15  0.0189  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67881 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67883 'GENROU' 1  6.188500  0.055200  1.349000  0.058400  4.459684  0.000000  1.965000
  1.857000  0.426200  0.646100  0.359400  0.282100  0.198200  0.764600  /
  67883 'ESST4B' 1  0  3.4349  3.4349  1  -1  0  1  0  1  -1  0  6.2036  0  8.7856  0.08  0  0  /
  67883 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4895  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67883 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67883 'GENROU' 2  6.188500  0.055200  1.349000  0.058400  4.459684  0.000000  1.965000
  1.857000  0.426200  0.646100  0.359400  0.282100  0.198200  0.764600  /
  67883 'ESST4B' 2  0  3.4349  3.4349  1  -1  0.01  1  0  1  -1  0  6.2036  0  8.7856  0.08  0  0  /
  67883 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4895  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67883 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67883 'GENROU' 3  6.188500  0.055200  1.349000  0.058400  4.459684  0.000000  1.965000
  1.857000  0.426200  0.646100  0.359400  0.282100  0.198200  0.764600  /
  67883 'ESST4B' 3  0  3.4349  3.4349  1  -1  0  1  0  1  -1  0  6.2036  0  8.7856  0.08  0  0  /
  67883 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4895  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67883 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67883 'GENROU' 4  6.188500  0.055200  1.349000  0.058400  4.459684  0.000000  1.965000
  1.857000  0.426200  0.646100  0.359400  0.282100  0.198200  0.764600  /
  67883 'ESST4B' 4  0  3.4349  3.4349  1  -1  0  1  0  1  -1  0  6.2036  0  8.7856  0.08  0  0  /
  67883 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4895  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67883 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67883 'GENROU' 5  6.188500  0.055200  1.349000  0.058400  4.459684  0.000000  1.965000
  1.857000  0.426200  0.646100  0.359400  0.282100  0.198200  0.764600  /
  67883 'ESST4B' 5  0  3.4349  3.4349  1  -1  0  1  0  1  -1  0  6.2036  0  8.7856  0.08  0  0  /
  67883 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4895  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67883 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67883 'GENROU' 6  6.188500  0.055200  1.349000  0.058400  4.459684  0.000000  1.965000
  1.857000  0.426200  0.646100  0.359400  0.282100  0.198200  0.764600  /
  67883 'ESST4B' 6  0  3.4349  3.4349  1  -1  0.01  1  0  1  -1  0  6.2036  0  8.7856  0.08  0  0  /
  67883 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4895  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67883 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67885 'GENROU' 1  8.143000  0.045500  0.362300  0.054300  6.143103  0.000000  2.639900
  2.401600  0.222000  0.334200  0.119800  0.091100  0.086900  0.251700  /
  67885 'ESST4B' 1  0  3.5339  3.5339  1  -1  0  1  0  1  -1  0  6.0569  0  7.4511  0.08  0  0  /
  67885 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.2735  2  0  1  1  0.15  0.2269  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67885 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67885 'GENROU' 2  8.143000  0.045500  0.362300  0.054300  6.143103  0.000000  2.639900
  2.401600  0.222000  0.334200  0.119800  0.091100  0.086900  0.251700  /
  67885 'ESST4B' 2  0  3.5339  3.5339  1  -1  0  1  0  1  -1  0  6.0569  0  7.4511  0.08  0  0  /
  67885 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.2735  2  0  1  1  0.15  0.2269  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67885 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67886 'GENROU' 1  8.143000  0.045500  0.362300  0.054300  6.143103  0.000000  2.639900
  2.401600  0.222000  0.334200  0.119800  0.091100  0.086900  0.251700  /
  67886 'ESST4B' 1  0  3.5339  3.5339  1  -1  0  1  0  1  -1  0  6.0569  0  7.4511  0.08  0  0  /
  67886 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.2735  2  0  1  1  0.15  0.2269  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67886 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67886 'GENROU' 2  8.143000  0.045500  0.362300  0.054300  6.143103  0.000000  2.639900
  2.401600  0.222000  0.334200  0.119800  0.091100  0.086900  0.251700  /
  67886 'ESST4B' 2  0  3.5339  3.5339  1  -1  0  1  0  1  -1  0  6.0569  0  7.4511  0.08  0  0  /
  67886 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.2735  2  0  1  1  0.15  0.2269  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67886 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67887 'GENROU' 1  8.143000  0.045500  0.362300  0.054300  6.143103  0.000000  2.639900
  2.401600  0.222000  0.334200  0.119800  0.091100  0.086900  0.251700  /
  67887 'ESST4B' 1  0  3.5339  3.5339  1  -1  0  1  0  1  -1  0  6.0569  0  7.4511  0.08  0  0  /
  67887 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.2735  2  0  1  1  0.15  0.2269  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67887 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67887 'GENROU' 2  8.143000  0.045500  0.362300  0.054300  6.143103  0.000000  2.639900
  2.401600  0.222000  0.334200  0.119800  0.091100  0.086900  0.251700  /
  67887 'ESST4B' 2  0  3.5339  3.5339  1  -1  0  1  0  1  -1  0  6.0569  0  7.4511  0.08  0  0  /
  67887 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  3.2735  2  0  1  1  0.15  0.2269  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67887 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67890 'GENROU' 1  9.057500  0.067100  0.747100  0.092500  2.899825  0.000000  1.543800
  1.517200  0.248400  0.506100  0.139900  0.107100  0.006100  0.278400  /
  67890 'ESST4B' 1  0  3.1883  3.1883  1  -1  0  1  0  1  -1  0  5.8182  0  6.8429  0.08  0  0  /
  67890 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2987  0  1  1  0.15  0.5  1.5  0.1754  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67890 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67890 'GENROU' 2  9.057500  0.067100  0.747100  0.092500  2.899825  0.000000  1.543800
  1.517200  0.248400  0.506100  0.139900  0.107100  0.006100  0.278400  /
  67890 'ESST4B' 2  0  3.1883  3.1883  1  -1  0  1  0  1  -1  0  5.8182  0  6.8429  0.08  0  0  /
  67890 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.2987  0  1  1  0.15  0.5  1.5  0.1754  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67890 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67895 'WT3G1' 1  59  0.8  30  0  0.1  1.65  /
  67895 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67895 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  67895 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  67901 'GENROU' 1  5.406500  0.052400  0.548500  0.045300  2.058712  0.000000  2.108900
  2.003500  0.384500  0.695800  0.275600  0.208200  0.070800  0.376600  /
  67901 'IEEET1' 1  0  25  0.2  1  -1  0  0.3591  0.0655  1  0  2.2246  0.5868  2.9662  0.9066  /
  67901 'IEEEG1' 1 0 0  20  0  0  0.1  0.4708  -0.4708  1.6647  0  0.1633  0.3148  0  7.4752  0.2986  0  0  0  0  0  0  0  /
  67901 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67904 'GENSAL' 1  6.000000  0.182800  0.068600  1.890300  0.000000  1.151800  0.747400
  0.349300  0.254600  0.115000  0.211400  0.563600  /
  67904 'ESDC1A' 1  0  40  0.02  0  0  1  -1  0  0.9  0.075  1  0  2.3248  0.1203  3.0997  0.3608  /
  67904 'HYGOV' 1  0.07  0.739876  6.03031  0.4  0.5  0.167  1  0  1.2351  1.2  0  0.0746  /
  67904 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67904 'GENSAL' 2  6.000000  0.182800  0.068600  1.890300  0.000000  1.151800  0.747400
  0.349300  0.254600  0.115000  0.211400  0.563600  /
  67904 'ESDC1A' 2  0  40  0.033333  0  0  1  -1  0  0.9  0.075  1  0  2.3248  0.1203  3.0997  0.3608  /
  67904 'HYGOV' 2  0.07  0.739876  6.03031  0.4  0.5  0.167  1  0  1.2351  1.2  0  0.0746  /
  67904 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67905 'GENSAL' 1  6.000000  0.099000  0.333500  1.152400  0.000000  0.652900  0.422000
  0.226200  0.209200  0.100900  0.206200  0.733000  /
  67905 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.33  0.2298  1.7733  0.9192  /
  67905 'HYGOV' 1  0.04  0.77212  3.9002  0.2  0.33  0.167  1  0  0.7619  1.2  0  0.0713  /
  67905 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67906 'GENSAL' 1  6.000000  0.099000  0.333500  1.152400  0.000000  0.652900  0.422000
  0.226200  0.209200  0.100900  0.206200  0.733000  /
  67906 'ESDC2A' 1  0.02  9.3  0.033333  0.11  0.75  7.21  -7.21  1  1  0  1  0  1.33  0.2298  1.7733  0.9192  /
  67906 'HYGOV' 1  0.04  0.77212  3.9002  0.2  0.33  0.167  1  0  0.7619  1.2  0  0.0713  /
  67906 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67909 'GENSAL' 1  6.000000  0.121100  0.491800  2.996700  0.000000  1.427300  0.927100
  0.629300  0.556300  0.248200  0.210300  0.448100  /
  67909 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6844  0.0894  3.5792  0.4098  /
  67909 'HYGOV' 1  0.04  0.374772  4.88719  0.05  0.5  0.167  1  0  0.975  1.2  0.2  0.0785  /
  67909 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67915 'GENROU' 1  9.166200  0.059300  1.438600  0.059800  3.673741  0.000000  1.584900
  1.515100  0.253300  0.405400  0.183700  0.136800  0.081400  0.397800  /
  67915 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0569  0.35  0  2.6665  0.0088  3.5554  0.2579  /
  67915 'IEEEG1' 1 0 0  20  0.1548  0  0.15  0.1  -0.1  1.0158  0  0.4936  0.2798  0  3.6047  0  0  0  0  0  0  0  0  /
  67915 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67921 'GENROU' 1  5.487800  0.062600  1.451500  0.089500  2.237011  0.000000  1.775100
  1.703800  0.160000  0.261900  0.121900  0.092800  0.046500  0.195000  /
  67921 'EXAC2' 1  0.033333  1  1  1000  0.033333  100  -100  1  22.0042  -22.0042  1.3  4  0  0.49  1  0.1  0.8  1  10  3.9399  0.0053  5.2532  0.0157  /
  67921 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4158  0  1  1  0.15  0.416  2.0568  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67921 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67921 'GENROU' 2  5.487800  0.062600  1.451500  0.089500  2.237011  0.000000  1.775100
  1.703800  0.160000  0.261900  0.121900  0.092800  0.046500  0.195000  /
  67921 'EXAC2' 2  0.033333  1  1  1000  0.033333  100  -100  1  22.0042  -22.0042  1.3  4  0  0.49  1  0.1  0.8  1  10  3.9399  0.0053  5.2532  0.0157  /
  67921 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.4158  0  1  1  0.15  0.416  2.0568  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67921 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67922 'GENROU' 1  4.823300  0.042600  0.919700  0.046800  9.774461  0.000000  2.608600
  2.376400  0.195500  0.438800  0.152300  0.117000  0.057900  0.501400  /
  67922 'ESST4B' 1  0  3.0139  3.0139  1  -1  0  1  0  1  -1  0  5.9782  0  6.612  0.08  0  0  /
  67922 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.2845  3.9343  0  1  1  0.15  0.0938  1.2387  0.1348  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67922 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67922 'GENROU' 2  4.677100  0.051500  0.789000  0.080300  5.398614  0.000000  1.362300
  1.370700  0.175800  0.356600  0.133100  0.101700  0.061400  0.281400  /
  67922 'ESST4B' 2  0  3.0682  3.0682  1  -1  0  1  0  1  -1  0  6.4434  0  8.0181  0.08  0  0  /
  67922 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  8.1874  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67922 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67925 'WT3G1' 1  63  0.8  30  0  0.1  1.65  /
  67925 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67925 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  67925 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  67932 'WT3G1' 1  4  0.8  30  0  0.1  2.2  /
  67932 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67932 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  67932 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  67936 'GENROU' 1  5.491300  0.056200  0.496000  0.088200  7.895723  0.000000  1.576800
  1.543900  0.190000  0.207300  0.160500  0.123500  0.104500  0.325000  /
  67936 'ESST4B' 1  0  3.3851  3.3851  1  -1  0.01  1  0  1  -1  0  5.8783  0  8.4767  0.08  0  0  /
  67936 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.308  0  1  1  0.15  0.5  2.0683  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67936 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67936 'GENROU' 2  5.491300  0.056200  0.496000  0.088200  7.895723  0.000000  1.576800
  1.543900  0.190000  0.207300  0.160500  0.123500  0.104500  0.325000  /
  67936 'ESST4B' 2  0  3.3851  3.3851  1  -1  0.01  1  0  1  -1  0  5.8783  0  8.4767  0.08  0  0  /
  67936 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.308  0  1  1  0.15  0.5  2.0683  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67936 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67936 'GENROU' 3  6.220300  0.048600  0.808800  0.083700  1.308908  0.000000  1.506400
  1.487000  0.277200  0.422800  0.135500  0.103600  0.008300  0.349900  /
  67936 'ESST4B' 3  0  3.6702  3.6702  1  -1  0  1  0  1  -1  0  5.7627  0  7.4243  0.08  0  0  /
  67936 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  5.6466  0  1  1  0.15  0.5  1.8786  0.1706  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67936 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67936 'GENROU' 4  6.220300  0.048600  0.808800  0.083700  1.308908  0.000000  1.506400
  1.487000  0.277200  0.422800  0.135500  0.103600  0.008300  0.349900  /
  67936 'ESST4B' 4  0  3.6702  3.6702  1  -1  0  1  0  1  -1  0  5.7627  0  7.4243  0.08  0  0  /
  67936 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  5.6466  0  1  1  0.15  0.5  1.8786  0.1706  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67936 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67936 'GENROU' 5  6.220300  0.048600  0.808800  0.083700  1.308908  0.000000  1.506400
  1.487000  0.277200  0.422800  0.135500  0.103600  0.008300  0.349900  /
  67936 'ESST4B' 5  0  3.6702  3.6702  1  -1  0  1  0  1  -1  0  5.7627  0  7.4243  0.08  0  0  /
  67936 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  5.6466  0  1  1  0.15  0.5  1.8786  0.1706  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67936 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67936 'GENROU' 6  6.220300  0.048600  0.808800  0.083700  1.308908  0.000000  1.506400
  1.487000  0.277200  0.422800  0.135500  0.103600  0.008300  0.349900  /
  67936 'ESST4B' 6  0  3.6702  3.6702  1  -1  0  1  0  1  -1  0  5.7627  0  7.4243  0.08  0  0  /
  67936 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  5.6466  0  1  1  0.15  0.5  1.8786  0.1706  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67936 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67940 'GENROU' 1  7.615000  0.041500  0.890200  0.073900  2.699449  0.000000  1.627900
  1.555100  0.191900  0.549400  0.140700  0.103300  0.194800  0.624400  /
  67940 'ESST4B' 1  0  0.7718  2.9736  6  -6  0.01  1  0  4.6  -4.6  0  6.8163  0  5.9604  0.0727  0  0  /
  67940 'IEEEG1' 1 0 0  20  0.1182  0  0.5  0.1265  -0.1265  0.992  0  0.3913  1  0  0  0  0  0  0  0  0  0  0  /
  67940 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67941 'GENROU' 1  7.615000  0.041500  0.890200  0.073900  2.699449  0.000000  1.627900
  1.555100  0.191900  0.549400  0.140700  0.103300  0.194800  0.624400  /
  67941 'ESST4B' 1  0  0.7718  2.9736  6  -6  0  1  0  4.6  -4.6  0  6.8163  0  5.9604  0.0727  0  0  /
  67941 'IEEEG1' 1 0 0  20  0.1182  0  0.5  0.1265  -0.1265  0.992  0  0.3913  1  0  0  0  0  0  0  0  0  0  0  /
  67941 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67944 'GENROU' 1  5.500800  0.061100  0.429400  0.040200  5.138526  0.000000  2.344200
  2.163000  0.274600  0.653400  0.135300  0.103400  0.091900  0.263800  /
  67944 'ESST4B' 1  0  3.454  3.454  1  -1  0  1  0  1  -1  0  6.8599  0  8.2583  0.08  0  0  /
  67944 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67944 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67944 'GENROU' 2  5.500800  0.061100  0.429400  0.040200  5.138526  0.000000  2.344200
  2.163000  0.274600  0.653400  0.135300  0.103400  0.091900  0.263800  /
  67944 'ESST4B' 2  0  3.454  3.454  1  -1  0  1  0  1  -1  0  6.8599  0  8.2583  0.08  0  0  /
  67944 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67944 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67949 'GENROU' 1  9.022000  0.042200  1.327600  0.054800  3.429428  0.000000  2.148000
  2.040000  0.461600  0.477400  0.329600  0.250100  0.023400  0.281900  /
  67949 'IEEET1' 1  0.033333  25  0.2  1  -1  0  0.6637  0.08  0.35  0  2.9976  0.1655  3.9968  0.4337  /
  67949 'IEEEG1' 1 0 0  20  0.2  0  0.1  2  -2  0.7549  0  0.2427  1  0  0  0  0  0.5  0.3  0  0  0  0  /
  67949 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67952 'WT3G1' 1  8  0.8  30  0  0.1  1.65  /
  67952 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67952 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  67952 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  67956 'GENROU' 1  7.428300  0.061700  1.170300  0.049000  1.485184  0.000000  1.954500
  1.848600  0.161600  0.380600  0.106400  0.080400  0.160500  0.665600  /
  67956 'EXAC2' 1  0  1  1  1000  0.033333  8.9054  -8.9054  1  24.0799  -24.079901  0.55  4  0  0.49  1  0  0  1  10  3.016  0.0085  4.0214  0.019  /
  67956 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2501  0.1329  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67956 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67956 'GENROU' 2  7.428300  0.061700  1.170300  0.049000  1.485184  0.000000  1.954500
  1.848600  0.161600  0.380600  0.106400  0.080400  0.160500  0.665600  /
  67956 'EXAC2' 2  0  1  1  1000  0.033333  8.9054  -8.9054  1  24.0799  -24.079901  0.55  4  0  0.49  1  0  0  1  10  3.016  0.0085  4.0214  0.019  /
  67956 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2501  0.1329  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67956 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67960 'GENSAL' 1  6.000000  0.059900  0.546400  3.029300  0.000000  0.971200  0.629600
  0.411000  0.374100  0.131000  0.071200  0.482700  /
  67960 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  67960 'HYGOV' 1  0.04  0.362856  4.78694  0.4  0.5  0.07  1  0  0.9529  1.2  1  0.078  /
  67960 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67965 'GENSAL' 1  6.000000  0.089600  0.276800  2.876100  0.000000  1.000000  0.648400
  0.243100  0.197200  0.158100  0.093000  0.485500  /
  67965 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8836  0.0895  3.8449  0.4103  /
  67965 'HYGOV' 1  0.07  0.174248  2.22129  0.04  0.5  0.07  1  0  0.4199  1.2  0.5  0.0751  /
  67965 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67966 'GENSAL' 1  6.000000  0.089600  0.276800  2.876100  0.000000  1.000000  0.648400
  0.243100  0.197200  0.158100  0.093000  0.485500  /
  67966 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8836  0.0895  3.8449  0.4103  /
  67966 'HYGOV' 1  0.07  0.174248  2.22129  0.04  0.5  0.07  1  0  0.4199  1.2  0.5  0.0751  /
  67966 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67967 'GENSAL' 1  6.000000  0.089600  0.276800  2.876100  0.000000  1.000000  0.648400
  0.243100  0.197200  0.158100  0.093000  0.485500  /
  67967 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8836  0.0895  3.8449  0.4103  /
  67967 'HYGOV' 1  0.07  0.174248  2.22129  0.04  0.5  0.07  1  0  0.4199  1.2  0.5  0.0751  /
  67967 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67968 'GENSAL' 1  6.000000  0.089600  0.276800  2.876100  0.000000  1.000000  0.648400
  0.243100  0.197200  0.158100  0.093000  0.485500  /
  67968 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8836  0.0895  3.8449  0.4103  /
  67968 'HYGOV' 1  0.07  0.174248  2.22129  0.04  0.5  0.07  1  0  0.4199  1.2  0.5  0.0751  /
  67968 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67969 'GENSAL' 1  6.000000  0.089600  0.276800  2.876100  0.000000  1.000000  0.648400
  0.243100  0.197200  0.158100  0.093000  0.485500  /
  67969 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8836  0.0895  3.8449  0.4103  /
  67969 'HYGOV' 1  0.07  0.174248  2.22129  0.04  0.5  0.07  1  0  0.4199  1.2  0.5  0.0751  /
  67969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67970 'GENSAL' 1  6.000000  0.089600  0.276800  2.876100  0.000000  1.000000  0.648400
  0.243100  0.197200  0.158100  0.093000  0.485500  /
  67970 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8836  0.0895  3.8449  0.4103  /
  67970 'HYGOV' 1  0.07  0.174248  2.22129  0.04  0.5  0.07  1  0  0.4199  1.2  0.5  0.0751  /
  67970 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67974 'WT3G1' 1  10  0.8  30  0  0.1  1.65  /
  67974 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  67974 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  67974 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  67976 'GENROU' 1  6.415200  0.059400  1.080200  0.067500  3.047599  0.000000  1.946100
  1.841800  0.164100  0.358600  0.131200  0.100200  0.046800  0.348400  /
  67976 'EXAC2' 1  0.01  1  1  1000  0.02  8.336  -8.336  1  26.259  -26.259001  1.3  4  0  0.49  1  0  0  1  10  3.1915  0.9418  4.2554  0.9822  /
  67976 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1646  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 10  9.358400  0.046800  1.169600  0.075700  3.214058  0.000000  1.773100
  1.702200  0.184700  0.323900  0.104200  0.078700  0.019900  0.202900  /
  67976 'ESST4B' 10  0  3.6915  3.6915  1  -1  0  1  0  1  -1  0  6.8393  0  8.7795  0.08  0  0  /
  67976 'GGOV1' 10  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1811  1.1712  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 2  6.415200  0.059400  1.080200  0.067500  3.047599  0.000000  1.946100
  1.841800  0.164100  0.358600  0.131200  0.100200  0.046800  0.348400  /
  67976 'EXAC2' 2  0  1  1  1000  0.033333  8.336  -8.336  1  26.259  -26.259001  1.3  4  0  0.49  1  0  0  1  10  3.1915  0.9418  4.2554  0.9822  /
  67976 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1646  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 3  6.415200  0.059400  1.080200  0.067500  3.047599  0.000000  1.946100
  1.841800  0.164100  0.358600  0.131200  0.100200  0.046800  0.348400  /
  67976 'EXAC2' 3  0.01  1  1  1000  0.02  8.336  -8.336  1  26.259  -26.259001  1.3  4  0  0.49  1  0  0  1  10  3.1915  0.9418  4.2554  0.9822  /
  67976 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1646  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 4  6.415200  0.059400  1.080200  0.067500  3.047599  0.000000  1.946100
  1.841800  0.164100  0.358600  0.131200  0.100200  0.046800  0.348400  /
  67976 'EXAC2' 4  0.01  1  1  1000  0.02  8.336  -8.336  1  26.259  -26.259001  1.3  4  0  0.49  1  0  0  1  10  3.1915  0.9418  4.2554  0.9822  /
  67976 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1646  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 5  6.415200  0.059400  1.080200  0.067500  3.047599  0.000000  1.946100
  1.841800  0.164100  0.358600  0.131200  0.100200  0.046800  0.348400  /
  67976 'EXAC2' 5  0  1  1  1000  0.033333  8.336  -8.336  1  26.259  -26.259001  1.3  4  0  0.49  1  0  0  1  10  3.1915  0.9418  4.2554  0.9822  /
  67976 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1646  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 6  6.415200  0.059400  1.080200  0.067500  3.047599  0.000000  1.946100
  1.841800  0.164100  0.358600  0.131200  0.100200  0.046800  0.348400  /
  67976 'EXAC2' 6  0  1  1  1000  0.033333  8.336  -8.336  1  26.259  -26.259001  1.3  4  0  0.49  1  0  0  1  10  3.1915  0.9418  4.2554  0.9822  /
  67976 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1646  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 7  9.358400  0.046800  1.169600  0.075700  3.214058  0.000000  1.773100
  1.702200  0.184700  0.323900  0.104200  0.078700  0.019900  0.202900  /
  67976 'ESST4B' 7  0  3.6915  3.6915  1  -1  0  1  0  1  -1  0  6.8393  0  8.7795  0.08  0  0  /
  67976 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1811  1.1712  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 8  9.358400  0.046800  1.169600  0.075700  3.214058  0.000000  1.773100
  1.702200  0.184700  0.323900  0.104200  0.078700  0.019900  0.202900  /
  67976 'ESST4B' 8  0  3.6915  3.6915  1  -1  0  1  0  1  -1  0  6.8393  0  8.7795  0.08  0  0  /
  67976 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1811  1.1712  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67976 'GENROU' 9  9.358400  0.046800  1.169600  0.075700  3.214058  0.000000  1.773100
  1.702200  0.184700  0.323900  0.104200  0.078700  0.019900  0.202900  /
  67976 'ESST4B' 9  0  3.6915  3.6915  1  -1  0  1  0  1  -1  0  6.8393  0  8.7795  0.08  0  0  /
  67976 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1811  1.1712  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67976 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67978 'GENSAL' 1  6.000000  0.489800  0.360000  3.817600  0.000000  0.808700  0.523600
  0.205300  0.185000  0.178400  0.099800  0.324300  /
  67978 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9102  0.0848  3.8803  0.3888  /
  67978 'HYGOV' 1  0.05  0.338285  5.58878  0.05  0.5  0.167  1  0  1.1328  1.2  0  0.0735  /
  67978 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67978 'GENSAL' 2  6.000000  0.489800  0.360000  3.817600  0.000000  0.808700  0.523600
  0.205300  0.185000  0.178400  0.099800  0.324300  /
  67978 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9102  0.0848  3.8803  0.3888  /
  67978 'HYGOV' 2  0.05  0.338285  5.58878  0.05  0.5  0.167  1  0  1.1328  1.2  0  0.0735  /
  67978 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67978 'GENSAL' 3  6.000000  0.489800  0.360000  3.817600  0.000000  0.808700  0.523600
  0.205300  0.185000  0.178400  0.099800  0.324300  /
  67978 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9102  0.0848  3.8803  0.3888  /
  67978 'HYGOV' 3  0.05  0.338285  5.58878  0.05  0.5  0.167  1  0  1.1328  1.2  0  0.0735  /
  67978 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67980 'GENROU' 1  4.077400  0.059600  0.500100  0.046500  6.026716  0.000000  2.269900
  2.103100  0.242000  0.371900  0.171200  0.132100  0.056700  0.352400  /
  67980 'ESST4B' 1  0  3.5832  3.5832  1  -1  0  1  0  1  -1  0  5.178  0  7.4198  0.08  0  0  /
  67980 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.2766  2  0  1  1  0.15  0.5  1.5  0.1762  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67986 'GENROU' 1  4.787200  0.054200  0.759700  0.097200  2.141859  0.000000  1.834700
  1.752000  0.183200  0.441100  0.156300  0.120200  0.020500  0.217200  /
  67986 'ESST4B' 1  0  3.2969  3.2969  1  -1  0  1  0  1  -1  0  6.4708  0  7.6395  0.08  0  0  /
  67986 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7661  2  0  1  1  0.15  0.4012  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67986 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67987 'GENROU' 1  4.787200  0.054200  0.759700  0.097200  2.141859  0.000000  1.834700
  1.752000  0.183200  0.441100  0.156300  0.120200  0.020500  0.217200  /
  67987 'ESST4B' 1  0  3.2969  3.2969  1  -1  0  1  0  1  -1  0  6.4708  0  7.6395  0.08  0  0  /
  67987 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7661  2  0  1  1  0.15  0.4012  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67987 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67994 'GENROU' 1  9.708700  0.047300  0.907300  0.071600  7.875580  0.000000  1.664600
  1.614700  0.151400  0.294900  0.119700  0.091000  0.019000  0.223100  /
  67994 'EXAC2' 1  0  1  1  400  0.033333  9.1273  -9.1273  1  21.5169  -21.516899  1.3  4  0  0.0111  1  0.1  0.8  1  14  3.0462  0.9182  4.0616  0.9578  /
  67994 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1011  1.5  0.108  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67994 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67994 'GENROU' 2  9.708700  0.047300  0.907300  0.071600  7.875580  0.000000  1.664600
  1.614700  0.151400  0.294900  0.119700  0.091000  0.019000  0.223100  /
  67994 'EXAC2' 2  0  1  1  400  0.033333  9.1273  -9.1273  1  21.5169  -21.516899  1.3  4  0  0.0111  1  0.1  0.8  1  14  3.0462  0.9182  4.0616  0.9578  /
  67994 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1011  1.5  0.108  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67994 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67995 'GENROU' 1  7.951200  0.051600  0.584900  0.092900  9.132423  0.000000  1.532700
  1.508300  0.162000  0.365500  0.117600  0.089300  0.148000  0.446100  /
  67995 'ESST4B' 1  0  3.1188  3.1188  1  -1  0.01  1  0  1  -1  0  6.15  0  6.1545  0.08  0  0  /
  67995 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0125  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67995 'GENROU' 2  6.861000  0.052100  0.611200  0.045200  9.633374  0.000000  1.783000
  1.710200  0.361200  0.495700  0.256800  0.200300  0.013500  0.255900  /
  67995 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.9076  0  0  0  1  0  1.2  0  5.2001  0  0.08  /
  67995 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  4.1586  0  1  1  0.15  0.5  1.9522  0.1296  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67995 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  67998 'GENROU' 1  6.507900  0.053700  0.780700  0.052300  3.897961  0.000000  1.803300
  1.726600  0.220100  0.433600  0.126200  0.096200  0.158500  0.590000  /
  67998 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9094  0  0  0  1  0  1.2  0  5.0694  0  0.08  /
  67998 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5075  0  1  1  0.15  0.3725  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  67998 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68000 'WT3G1' 1  14  0.8  30  0  0.1  2.75  /
  68000 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  68000 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  68000 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  68008 'WT3G1' 1  84  0.8  30  0  0.1  1.65  /
  68008 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.1  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  68008 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  2.3  /
  68008 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  68013 'GENSAL' 1  6.000000  0.380900  0.353800  2.263400  0.000000  1.296000  0.841500
  0.545500  0.433000  0.161600  0.092100  0.437900  /
  68013 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6408  0.0866  3.521  0.3968  /
  68013 'HYGOV' 1  0.05  0.165011  1.6611  0.4  0.5  0.07  1  0  0.3108  1.2  1  0.0733  /
  68013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68016 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  68016 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  68016 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  68016 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  68019 'GENROU' 1  9.003600  0.057700  0.849000  0.096000  9.179630  0.000000  1.533400
  1.508800  0.248700  0.539800  0.164500  0.126700  0.010200  0.261500  /
  68019 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.5873  0  0  0  1  0  1.2  0  5.3187  0  0.08  /
  68019 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6907  0  1  1  0.15  0.5  2.4943  0.168  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68019 'GENROU' 2  9.003600  0.057700  0.849000  0.096000  9.179630  0.000000  1.533400
  1.508800  0.248700  0.539800  0.164500  0.126700  0.010200  0.261500  /
  68019 'EXPIC1' 2  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.5873  0  0  0  1  0  1.2  0  5.3187  0  0.08  /
  68019 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6907  0  1  1  0.15  0.5  2.4943  0.168  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68019 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68020 'GENROU' 1  9.003600  0.057700  0.849000  0.096000  9.179630  0.000000  1.533400
  1.508800  0.248700  0.539800  0.164500  0.126700  0.010200  0.261500  /
  68020 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5873  0  0  0  1  0  1.2  0  5.3187  0  0.08  /
  68020 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6907  0  1  1  0.15  0.5  2.4943  0.168  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68021 'GENROU' 1  9.003600  0.057700  0.849000  0.096000  9.179630  0.000000  1.533400
  1.508800  0.248700  0.539800  0.164500  0.126700  0.010200  0.261500  /
  68021 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5873  0  0  0  1  0  1.2  0  5.3187  0  0.08  /
  68021 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6907  0  1  1  0.15  0.5  2.4943  0.168  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68021 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68021 'GENROU' 2  9.003600  0.057700  0.849000  0.096000  9.179630  0.000000  1.533400
  1.508800  0.248700  0.539800  0.164500  0.126700  0.010200  0.261500  /
  68021 'EXPIC1' 2  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.5873  0  0  0  1  0  1.2  0  5.3187  0  0.08  /
  68021 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6907  0  1  1  0.15  0.5  2.4943  0.168  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68021 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68022 'GENROU' 1  9.003600  0.057700  0.849000  0.096000  9.179630  0.000000  1.533400
  1.508800  0.248700  0.539800  0.164500  0.126700  0.010200  0.261500  /
  68022 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5873  0  0  0  1  0  1.2  0  5.3187  0  0.08  /
  68022 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6907  0  1  1  0.15  0.5  2.4943  0.168  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68022 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68027 'GENROU' 1  6.587300  0.062900  1.473400  0.047600  6.995815  0.000000  1.656700
  1.608300  0.357900  0.578100  0.223700  0.173900  0.047400  0.363600  /
  68027 'ESST4B' 1  0  3.3548  3.3548  1  -1  0.01  1  0  1  -1  0  6.7625  0  6.3257  0.08  0  0  /
  68027 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.7935  0  1  1  0.15  0.5  1.5  0.144  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68027 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68027 'GENROU' 2  6.587300  0.062900  1.473400  0.047600  6.995815  0.000000  1.656700
  1.608300  0.357900  0.578100  0.223700  0.173900  0.047400  0.363600  /
  68027 'ESST4B' 2  0  3.3548  3.3548  1  -1  0  1  0  1  -1  0  6.7625  0  6.3257  0.08  0  0  /
  68027 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.7935  0  1  1  0.15  0.5  1.5  0.144  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68027 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68029 'GENSAL' 1  6.000000  0.391300  0.058700  2.798100  0.000000  1.144700  0.742800
  0.490700  0.303700  0.162200  0.137700  0.354000  /
  68029 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68029 'HYGOV' 1  0.04  0.458409  5.5525  0.05  0.4  0.167  1  0  1.1245  1.25  0  0.0799  /
  68029 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68029 'GENSAL' 2  6.000000  0.391300  0.058700  2.798100  0.000000  1.144700  0.742800
  0.490700  0.303700  0.162200  0.137700  0.354000  /
  68029 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  68029 'HYGOV' 2  0.04  0.458409  5.5525  0.05  0.4  0.167  1  0  1.1245  1.25  0  0.0799  /
  68029 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68029 'GENSAL' 3  6.000000  0.391300  0.058700  2.798100  0.000000  1.144700  0.742800
  0.490700  0.303700  0.162200  0.137700  0.354000  /
  68029 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  68029 'HYGOV' 3  0.04  0.458409  5.5525  0.05  0.4  0.167  1  0  1.1245  1.25  0  0.0799  /
  68029 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68029 'GENSAL' 4  6.000000  0.391300  0.058700  2.798100  0.000000  1.144700  0.742800
  0.490700  0.303700  0.162200  0.137700  0.354000  /
  68029 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  68029 'HYGOV' 4  0.04  0.458409  5.5525  0.05  0.4  0.167  1  0  1.1245  1.25  0  0.0799  /
  68029 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68030 'GENROU' 1  7.680700  0.053500  0.391000  0.076700  1.075167  0.000000  2.279300
  2.110700  0.422900  0.719300  0.308600  0.241600  0.156900  0.430500  /
  68030 'ESST4B' 1  0  3.4708  3.4708  1  -1  0  1  0  1  -1  0  5.8687  0  8.5428  0.08  0  0  /
  68030 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3556  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68030 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68030 'GENROU' 2  7.680700  0.053500  0.391000  0.076700  1.075167  0.000000  2.279300
  2.110700  0.422900  0.719300  0.308600  0.241600  0.156900  0.430500  /
  68030 'ESST4B' 2  0  3.4708  3.4708  1  -1  0  1  0  1  -1  0  5.8687  0  8.5428  0.08  0  0  /
  68030 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3556  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68030 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68032 'GENROU' 1  4.606100  0.042300  0.976800  0.087600  4.225701  0.000000  1.549800
  1.522000  0.195800  0.250000  0.160300  0.123400  0.104400  0.565500  /
  68032 'ESST4B' 1  0  3.0397  3.0397  1  -1  0  1  0  1  -1  0  6.3501  0  7.3504  0.08  0  0  /
  68032 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2296  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68032 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68032 'GENROU' 2  4.606100  0.042300  0.976800  0.087600  4.225701  0.000000  1.549800
  1.522000  0.195800  0.250000  0.160300  0.123400  0.104400  0.565500  /
  68032 'ESST4B' 2  0  3.0397  3.0397  1  -1  0  1  0  1  -1  0  6.3501  0  7.3504  0.08  0  0  /
  68032 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2296  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68032 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68035 'GENSAL' 1  6.000000  0.588400  0.318500  1.073800  0.000000  0.648200  0.418900
  0.280300  0.277400  0.158300  0.071700  0.466200  /
  68035 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8763  0.0811  3.8351  0.3717  /
  68035 'HYGOV' 1  0.05  0.594071  2.81676  0.05  0.5  0.07  1  0  0.5385  1.25  0.2  0.0788  /
  68035 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68035 'GENSAL' 2  6.000000  0.588400  0.318500  1.073800  0.000000  0.648200  0.418900
  0.280300  0.277400  0.158300  0.071700  0.466200  /
  68035 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8763  0.0811  3.8351  0.3717  /
  68035 'HYGOV' 2  0.05  0.594071  2.81676  0.05  0.5  0.07  1  0  0.5385  1.25  0.2  0.0788  /
  68035 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68036 'GENSAL' 1  6.000000  0.379800  0.438900  3.224000  0.000000  0.928000  0.601400
  0.256600  0.223300  0.190000  0.146800  0.309800  /
  68036 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68036 'HYGOV' 1  0.05  0.192464  2.74123  0.04  0.4  0.2  1  0  0.5233  1.25  0  0.0781  /
  68036 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68036 'GENSAL' 2  6.000000  0.379800  0.438900  3.224000  0.000000  0.928000  0.601400
  0.256600  0.223300  0.190000  0.146800  0.309800  /
  68036 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  68036 'HYGOV' 2  0.05  0.192464  2.74123  0.04  0.4  0.2  1  0  0.5233  1.25  0  0.0781  /
  68036 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68037 'GENSAL' 1  6.000000  0.379800  0.438900  3.224000  0.000000  0.928000  0.601400
  0.256600  0.223300  0.190000  0.146800  0.309800  /
  68037 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68037 'HYGOV' 1  0.05  0.192464  2.74123  0.04  0.4  0.2  1  0  0.5233  1.25  0  0.0781  /
  68037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68039 'GENSAL' 1  6.000000  0.231400  0.547300  2.099100  0.000000  0.532100  0.343100
  0.247800  0.178000  0.169000  0.276900  0.576900  /
  68039 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9641  0.0876  3.9521  0.4014  /
  68039 'HYGOV' 1  0.04  0.541601  4.94503  0.05  0.5  0.167  1  0  0.9878  1.2  0  0.0705  /
  68039 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68039 'GENSAL' 2  6.000000  0.231400  0.547300  2.099100  0.000000  0.532100  0.343100
  0.247800  0.178000  0.169000  0.276900  0.576900  /
  68039 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9641  0.0876  3.9521  0.4014  /
  68039 'HYGOV' 2  0.04  0.541601  4.94503  0.05  0.5  0.167  1  0  0.9878  1.2  0  0.0705  /
  68039 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68039 'GENSAL' 3  6.000000  0.231400  0.547300  2.099100  0.000000  0.532100  0.343100
  0.247800  0.178000  0.169000  0.276900  0.576900  /
  68039 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9641  0.0876  3.9521  0.4014  /
  68039 'HYGOV' 3  0.04  0.541601  4.94503  0.05  0.5  0.167  1  0  0.9878  1.2  0  0.0705  /
  68039 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68039 'GENSAL' 4  6.000000  0.231400  0.547300  2.099100  0.000000  0.532100  0.343100
  0.247800  0.178000  0.169000  0.276900  0.576900  /
  68039 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9641  0.0876  3.9521  0.4014  /
  68039 'HYGOV' 4  0.04  0.541601  4.94503  0.05  0.5  0.167  1  0  0.9878  1.2  0  0.0705  /
  68039 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68039 'GENSAL' 5  6.000000  0.231400  0.547300  2.099100  0.000000  0.532100  0.343100
  0.247800  0.178000  0.169000  0.276900  0.576900  /
  68039 'IEEET1' 5  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9641  0.0876  3.9521  0.4014  /
  68039 'HYGOV' 5  0.04  0.541601  4.94503  0.05  0.5  0.167  1  0  0.9878  1.2  0  0.0705  /
  68039 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68044 'WT3G1' 1  20  0.8  30  0  0.1  1.65  /
  68044 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  68044 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  68044 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  68044 'WT3G1' 2  20  0.8  30  0  0.1  1.65  /
  68044 'WT3E1' 2  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  68044 'WT3T1' 2  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  68044 'WT3P1' 2  0.3  150  25  3  30  -4  27  10  1  /
  68050 'WT3G1' 1  67  0.8  30  0  0.1  1.65  /
  68050 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  68050 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  68050 'WT3P1' 1  0.3  150  25  3  30  -4  27  10  1  /
  68055 'GENROU' 1  5.467600  0.050700  0.355800  0.069800  6.702674  0.000000  2.237600
  2.077100  0.396400  0.774800  0.298600  0.233600  0.051800  0.456100  /
  68055 'ESST4B' 1  0  3.7609  3.7609  1  -1  0  1  0  1  -1  0  5.0071  0  6.5509  0.08  0  0  /
  68055 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.6753  0  1  1  0.15  0.2364  1.5  0.1006  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68055 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68055 'GENROU' 2  5.467600  0.050700  0.355800  0.069800  6.702674  0.000000  2.237600
  2.077100  0.396400  0.774800  0.298600  0.233600  0.051800  0.456100  /
  68055 'ESST4B' 2  0  3.7609  3.7609  1  -1  0  1  0  1  -1  0  5.0071  0  6.5509  0.08  0  0  /
  68055 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2.6753  0  1  1  0.15  0.2364  1.5  0.1006  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68055 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68057 'GENROU' 1  6.464000  0.065600  0.913400  0.079000  4.197476  0.000000  2.325200
  2.147700  0.276600  0.383500  0.163000  0.125600  0.066700  0.379600  /
  68057 'ESST4B' 1  0  3.4248  3.4248  1  -1  0  1  0  1  -1  0  6.0852  0  8.8678  0.08  0  0  /
  68057 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68057 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68057 'GENROU' 2  6.464000  0.065600  0.913400  0.079000  4.197476  0.000000  2.325200
  2.147700  0.276600  0.383500  0.163000  0.125600  0.066700  0.379600  /
  68057 'ESST4B' 2  0  3.4248  3.4248  1  -1  0  1  0  1  -1  0  6.0852  0  8.8678  0.08  0  0  /
  68057 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68057 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68057 'GENROU' 3  6.464000  0.065600  0.913400  0.079000  4.197476  0.000000  2.325200
  2.147700  0.276600  0.383500  0.163000  0.125600  0.066700  0.379600  /
  68057 'ESST4B' 3  0  3.4248  3.4248  1  -1  0  1  0  1  -1  0  6.0852  0  8.8678  0.08  0  0  /
  68057 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68057 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68057 'GENROU' 4  6.464000  0.065600  0.913400  0.079000  4.197476  0.000000  2.325200
  2.147700  0.276600  0.383500  0.163000  0.125600  0.066700  0.379600  /
  68057 'ESST4B' 4  0  3.4248  3.4248  1  -1  0  1  0  1  -1  0  6.0852  0  8.8678  0.08  0  0  /
  68057 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68057 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68067 'GENROU' 1  6.548600  0.054800  1.132700  0.076100  4.613146  0.000000  2.079900
  1.949800  0.175800  0.438500  0.145800  0.111800  0.144700  0.385400  /
  68067 'ESST4B' 1  0  3.0294  3.0294  1  -1  0  1  0  1  -1  0  5.89  0  8.4524  0.08  0  0  /
  68067 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6474  0  1  1  0.15  0.5  1.5  0.1056  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68067 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68068 'GENROU' 1  6.548600  0.054800  1.132700  0.076100  4.613146  0.000000  2.079900
  1.949800  0.175800  0.438500  0.145800  0.111800  0.144700  0.385400  /
  68068 'ESST4B' 1  0  3.0294  3.0294  1  -1  0  1  0  1  -1  0  5.89  0  8.4524  0.08  0  0  /
  68068 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6474  0  1  1  0.15  0.5  1.5  0.1056  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68068 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68069 'GENROU' 1  6.548600  0.054800  1.132700  0.076100  4.613146  0.000000  2.079900
  1.949800  0.175800  0.438500  0.145800  0.111800  0.144700  0.385400  /
  68069 'ESST4B' 1  0  3.0294  3.0294  1  -1  0  1  0  1  -1  0  5.89  0  8.4524  0.08  0  0  /
  68069 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6474  0  1  1  0.15  0.5  1.5  0.1056  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68070 'GENROU' 1  6.548600  0.054800  1.132700  0.076100  4.613146  0.000000  2.079900
  1.949800  0.175800  0.438500  0.145800  0.111800  0.144700  0.385400  /
  68070 'ESST4B' 1  0  3.0294  3.0294  1  -1  0  1  0  1  -1  0  5.89  0  8.4524  0.08  0  0  /
  68070 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6474  0  1  1  0.15  0.5  1.5  0.1056  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68070 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68071 'GENROU' 1  6.548600  0.054800  1.132700  0.076100  4.613146  0.000000  2.079900
  1.949800  0.175800  0.438500  0.145800  0.111800  0.144700  0.385400  /
  68071 'ESST4B' 1  0  3.0294  3.0294  1  -1  0  1  0  1  -1  0  5.89  0  8.4524  0.08  0  0  /
  68071 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6474  0  1  1  0.15  0.5  1.5  0.1056  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68071 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68072 'GENROU' 1  6.548600  0.054800  1.132700  0.076100  4.613146  0.000000  2.079900
  1.949800  0.175800  0.438500  0.145800  0.111800  0.144700  0.385400  /
  68072 'ESST4B' 1  0  3.0294  3.0294  1  -1  0  1  0  1  -1  0  5.89  0  8.4524  0.08  0  0  /
  68072 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6474  0  1  1  0.15  0.5  1.5  0.1056  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68072 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68078 'GENROU' 1  6.134300  0.035600  0.742200  0.044300  2.916998  0.000000  2.051100
  1.949700  0.460000  0.520300  0.328500  0.249300  0.154400  0.543700  /
  68078 'ESAC6A' 1  0  580.042  18.346  3  0.243  0.9  100  -100  100  -100  0.5  100  0  10  0  0  0  0  1  4.7087  0.1035  6.2783  0.6902  /
  68078 'IEEEG1' 1 0 0  20  0.1765  0  0.3  0.1  -0.1  0.8905  0  0.424  0.2794  0  2.505  0.4  0  0.4  0.3  0  0  0  0  /
  68078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68079 'GENROU' 1  6.134300  0.035600  0.742200  0.044300  2.916998  0.000000  2.051100
  1.949700  0.460000  0.520300  0.328500  0.249300  0.154400  0.543700  /
  68079 'ESAC6A' 1  0  580.042  18.346  3  0.243  0.9  100  -100  100  -100  0.5  100  0  10  0  0  0  0  1  4.7087  0.1035  6.2783  0.6902  /
  68079 'IEEEG1' 1 0 0  20  0.1765  0  0.3  0.1  -0.1  0.8905  0  0.424  0.2794  0  2.505  0.4  0  0.4  0.3  0  0  0  0  /
  68079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68083 'GENROU' 1  8.145600  0.061700  1.363500  0.046600  2.130641  0.000000  1.835000
  1.752200  0.438800  0.634400  0.372800  0.292700  0.078300  0.454200  /
  68083 'ESST4B' 1  0  3.5188  3.5188  1  -1  0  1  0  1  -1  0  5.7102  0  8.3273  0.08  0  0  /
  68083 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3023  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68083 'GENROU' 2  8.145600  0.061700  1.363500  0.046600  2.130641  0.000000  1.835000
  1.752200  0.438800  0.634400  0.372800  0.292700  0.078300  0.454200  /
  68083 'ESST4B' 2  0  3.5188  3.5188  1  -1  0  1  0  1  -1  0  5.7102  0  8.3273  0.08  0  0  /
  68083 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.3023  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68083 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68085 'GENSAL' 1  6.000000  0.240800  0.094000  1.500700  0.000000  0.737200  0.477000
  0.374400  0.321900  0.228800  0.157100  0.545600  /
  68085 'ESDC2A' 1  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.189  3.1467  0.7561  /
  68085 'HYGOV' 1  0.04  1.14319  7.3119  0.05  0.33  0.167  1  0  1.547  1.2  0  0.0753  /
  68085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68085 'GENSAL' 2  6.000000  0.240800  0.094000  1.500700  0.000000  0.737200  0.477000
  0.374400  0.321900  0.228800  0.157100  0.545600  /
  68085 'ESDC2A' 2  0.02  50  0.01  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.189  3.1467  0.7561  /
  68085 'HYGOV' 2  0.04  1.14319  7.3119  0.05  0.33  0.167  1  0  1.547  1.2  0  0.0753  /
  68085 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68086 'GENSAL' 1  6.000000  0.240800  0.094000  1.500700  0.000000  0.737200  0.477000
  0.374400  0.321900  0.228800  0.157100  0.545600  /
  68086 'ESDC2A' 1  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.189  3.1467  0.7561  /
  68086 'HYGOV' 1  0.04  1.14319  7.3119  0.05  0.33  0.167  1  0  1.547  1.2  0  0.0753  /
  68086 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68086 'GENSAL' 2  6.000000  0.240800  0.094000  1.500700  0.000000  0.737200  0.477000
  0.374400  0.321900  0.228800  0.157100  0.545600  /
  68086 'ESDC2A' 2  0.02  50  0.033333  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.189  3.1467  0.7561  /
  68086 'HYGOV' 2  0.04  1.14319  7.3119  0.05  0.33  0.167  1  0  1.547  1.2  0  0.0753  /
  68086 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68091 'GENROU' 1  6.663800  0.053300  1.413800  0.055000  3.590497  0.000000  1.616700
  1.544700  0.143200  0.347200  0.106500  0.076900  0.099900  0.434800  /
  68091 'ESST4B' 1  0  34.5843  4.5548  6  -6  0  1  0  4.6  -4.6  0  7.9814  0  5.9274  0.0717  0  0  /
  68091 'IEEEG1' 1 0 0  18.8389  0  0  0.1  0.2255  -0.2255  1.9313  0  0.4467  1  0  7.2893  0.4  0  0.4  0.3654  0  0  0  0  /
  68091 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68092 'GENROU' 1  6.663800  0.053300  1.413800  0.055000  3.590497  0.000000  1.616700
  1.544700  0.143200  0.347200  0.106500  0.076900  0.099900  0.434800  /
  68092 'ESST4B' 1  0  34.5843  4.5548  6  -6  0  1  0  4.6  -4.6  0  7.9814  0  5.9274  0.0717  0  0  /
  68092 'IEEEG1' 1 0 0  18.8389  0  0  0.1  0.2255  -0.2255  1.9313  0  0.4467  1  0  7.2893  0.4  0  0.4  0.3654  0  0  0  0  /
  68092 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68097 'GENSAL' 1  6.000000  0.044200  0.386000  3.575800  0.000000  1.439100  0.934900
  0.694800  0.534900  0.187900  0.154000  0.644100  /
  68097 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68097 'HYGOV' 1  0.07  0.35146  5.445  0.05  0.4  0.167  1  0  1.1  1.25  0  0.0747  /
  68097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68097 'GENSAL' 2  6.000000  0.400600  0.268400  3.212200  0.000000  0.854200  0.553300
  0.289700  0.236600  0.202300  0.221300  0.609200  /
  68097 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  68097 'HYGOV' 2  0.07  0.185916  2.64  0.05  0.5  0.1  1  0  0.503  1.25  0  0.0758  /
  68097 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68098 'GENSAL' 1  6.000000  0.400600  0.268400  3.212200  0.000000  0.854200  0.553300
  0.289700  0.236600  0.202300  0.221300  0.609200  /
  68098 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68098 'HYGOV' 1  0.07  0.185916  2.64  0.05  0.5  0.1  1  0  0.503  1.25  0  0.0758  /
  68098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68100 'GENROU' 1  4.914200  0.045300  1.127500  0.064000  7.829375  0.000000  1.452400
  1.443400  0.231700  0.420200  0.191100  0.147900  0.154500  0.701800  /
  68100 'ESST4B' 1  0  3.1278  3.1278  1  -1  0  1  0  1  -1  0  6.524  0  7.4877  0.08  0  0  /
  68100 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68100 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68104 'GENROU' 1  7.572800  0.068400  0.327100  0.064100  5.013795  0.000000  2.095500
  1.962300  0.456200  0.668600  0.340300  0.266900  0.055400  0.357000  /
  68104 'ESST4B' 1  0  3.3605  3.3605  1  -1  0  1  0  1  -1  0  6.1445  0  6.0685  0.08  0  0  /
  68104 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.9041  2  0  1  1  0.15  0.5  1.5432  0.1851  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68104 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68109 'GENROU' 1  5.233300  0.050100  1.031300  0.079000  2.612611  0.000000  2.104100
  1.999000  0.361600  0.266000  0.252700  0.190300  0.167900  0.570700  /
  68109 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1136  1  0  1.6746  0.1771  2.2328  0.4468  /
  68109 'IEEEG1' 1 0 0  14.4955  0  0  0.2  0.1  -0.1  0.9342  0  0.1536  0.2518  0  6.8295  0  0  0.4  0.5698  0  0  0  0  /
  68109 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68110 'GENROU' 1  5.233300  0.050100  1.031300  0.079000  2.612611  0.000000  2.104100
  1.999000  0.361600  0.266000  0.252700  0.190300  0.167900  0.570700  /
  68110 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1136  1  0  1.6746  0.1771  2.2328  0.4468  /
  68110 'IEEEG1' 1 0 0  14.4955  0  0  0.2  0.1  -0.1  0.9342  0  0.1536  0.2518  0  6.8295  0  0  0.4  0.5698  0  0  0  0  /
  68110 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68112 'GENROU' 1  5.233300  0.050100  1.031300  0.079000  2.612611  0.000000  2.104100
  1.999000  0.361600  0.266000  0.252700  0.190300  0.167900  0.570700  /
  68112 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1136  1  0  1.6746  0.1771  2.2328  0.4468  /
  68112 'IEEEG1' 1 0 0  14.4955  0  0  0.2  0.1  -0.1  0.9342  0  0.1536  0.2518  0  6.8295  0  0  0.4  0.5698  0  0  0  0  /
  68112 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68112 'GENROU' 2  5.233300  0.050100  1.031300  0.079000  2.612611  0.000000  2.104100
  1.999000  0.361600  0.266000  0.252700  0.190300  0.167900  0.570700  /
  68112 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.1136  1  0  1.6746  0.1771  2.2328  0.4468  /
  68112 'IEEEG1' 2 0 0  14.4955  0  0  0.2  0.1  -0.1  0.9342  0  0.1536  0.2518  0  6.8295  0  0  0.4  0.5698  0  0  0  0  /
  68112 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68113 'GENROU' 1  5.233300  0.050100  1.031300  0.079000  2.612611  0.000000  2.104100
  1.999000  0.361600  0.266000  0.252700  0.190300  0.167900  0.570700  /
  68113 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.1136  1  0  1.6746  0.1771  2.2328  0.4468  /
  68113 'IEEEG1' 1 0 0  14.4955  0  0  0.2  0.1  -0.1  0.9342  0  0.1536  0.2518  0  6.8295  0  0  0.4  0.5698  0  0  0  0  /
  68113 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68113 'GENROU' 2  5.233300  0.050100  1.031300  0.079000  2.612611  0.000000  2.104100
  1.999000  0.361600  0.266000  0.252700  0.190300  0.167900  0.570700  /
  68113 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.1136  1  0  1.6746  0.1771  2.2328  0.4468  /
  68113 'IEEEG1' 2 0 0  14.4955  0  0  0.2  0.1  -0.1  0.9342  0  0.1536  0.2518  0  6.8295  0  0  0.4  0.5698  0  0  0  0  /
  68113 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68119 'GENROU' 1  7.595300  0.064300  1.308100  0.095200  1.050539  0.000000  1.693400
  1.637900  0.387100  0.622500  0.319900  0.250600  0.140700  0.509100  /
  68119 'ESST4B' 1  0  3.4498  3.4498  1  -1  0  1  0  1  -1  0  6.7968  0  8.5515  0.08  0  0  /
  68119 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1652  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68119 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68120 'GENROU' 1  7.595300  0.064300  1.308100  0.095200  1.050539  0.000000  1.693400
  1.637900  0.387100  0.622500  0.319900  0.250600  0.140700  0.509100  /
  68120 'ESST4B' 1  0  3.4498  3.4498  1  -1  0  1  0  1  -1  0  6.7968  0  8.5515  0.08  0  0  /
  68120 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1652  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68120 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68122 'GENROU' 1  7.595300  0.064300  1.308100  0.095200  1.050539  0.000000  1.693400
  1.637900  0.387100  0.622500  0.319900  0.250600  0.140700  0.509100  /
  68122 'ESST4B' 1  0  3.4498  3.4498  1  -1  0  1  0  1  -1  0  6.7968  0  8.5515  0.08  0  0  /
  68122 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1652  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68122 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68124 'GENROU' 1  6.884600  0.063700  0.308300  0.060400  4.433693  0.000000  2.645900
  2.406400  0.370400  0.622100  0.256300  0.199900  0.028400  0.231900  /
  68124 'EXAC2' 1  0  1  1  1000  0.033333  10.7892  -10.7892  1  23.543  -23.542999  0.55  4  0  0.0205  1  0.1  1.6  1  10  3.6775  0.0089  4.9033  0.0193  /
  68124 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2119  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  68124 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68127 'GENSAL' 1  6.000000  0.150400  0.511400  2.094200  0.000000  1.033100  0.670000
  0.348300  0.252600  0.232900  0.081400  0.297200  /
  68127 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68127 'HYGOV' 1  0.07  0.936828  8.27963  0.05  0.33  0.167  1  0  1.7999  1.2  1  0.0746  /
  68127 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68130 'WT3G1' 1  25  0.8  30  0  0.1  1.65  /
  68130 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  68130 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  68130 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  68132 'GENSAL' 1  6.000000  0.440600  0.346200  1.719900  0.000000  1.153700  0.748700
  0.372000  0.261900  0.200500  0.116800  0.354700  /
  68132 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  68132 'HYGOV' 1  0.07  0.824288  6.10862  0.4  0.5  0.07  1  0  1.2535  1.2  0.5  0.0795  /
  68132 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68132 'GENSAL' 2  6.000000  0.440600  0.346200  1.719900  0.000000  1.153700  0.748700
  0.372000  0.261900  0.200500  0.116800  0.354700  /
  68132 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  68132 'HYGOV' 2  0.07  0.824288  6.10862  0.4  0.5  0.07  1  0  1.2535  1.2  0.5  0.0795  /
  68132 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68132 'GENSAL' 3  6.000000  0.192400  0.403200  2.641400  0.000000  0.780200  0.505000
  0.391200  0.356500  0.230000  0.295000  0.748100  /
  68132 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9363  0.086  3.9151  0.3941  /
  68132 'HYGOV' 3  0.05  0.612157  6.91727  0.05  0.5  0.167  1  0  1.4484  1.25  0  0.0721  /
  68132 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68132 'GENSAL' 4  6.000000  0.192400  0.403200  2.641400  0.000000  0.780200  0.505000
  0.391200  0.356500  0.230000  0.295000  0.748100  /
  68132 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9363  0.086  3.9151  0.3941  /
  68132 'HYGOV' 4  0.05  0.612157  6.91727  0.05  0.5  0.167  1  0  1.4484  1.25  0  0.0721  /
  68132 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68134 'GENSAL' 1  6.000000  0.448300  0.144800  1.245000  0.000000  1.421300  0.923200
  0.484000  0.388200  0.232100  0.074700  0.408500  /
  68134 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9251  0.0849  3.9001  0.3889  /
  68134 'HYGOV' 1  0.04  1.28433  6.84499  0.05  0.4  0.167  1  0  1.4306  1.25  0.5  0.0753  /
  68134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68134 'GENSAL' 2  6.000000  0.448300  0.144800  1.245000  0.000000  1.421300  0.923200
  0.484000  0.388200  0.232100  0.074700  0.408500  /
  68134 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9251  0.0849  3.9001  0.3889  /
  68134 'HYGOV' 2  0.04  1.28433  6.84499  0.05  0.4  0.167  1  0  1.4306  1.25  0.5  0.0753  /
  68134 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68135 'GENSAL' 1  6.000000  0.448300  0.144800  1.245000  0.000000  1.421300  0.923200
  0.484000  0.388200  0.232100  0.074700  0.408500  /
  68135 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9251  0.0849  3.9001  0.3889  /
  68135 'HYGOV' 1  0.04  1.28433  6.84499  0.05  0.4  0.167  1  0  1.4306  1.25  0.5  0.0753  /
  68135 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68135 'GENSAL' 2  6.000000  0.448300  0.144800  1.245000  0.000000  1.421300  0.923200
  0.484000  0.388200  0.232100  0.074700  0.408500  /
  68135 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9251  0.0849  3.9001  0.3889  /
  68135 'HYGOV' 2  0.04  1.28433  6.84499  0.05  0.4  0.167  1  0  1.4306  1.25  0.5  0.0753  /
  68135 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  68140 'WT3G1' 1  45  0.8  30  0  0.1  2.75  /
  68140 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  60  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  68140 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  68140 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  69619 'GENROU' 1  7.933000  0.055000  0.676100  0.055500  5.283218  0.000000  1.985700
  1.873700  0.185400  0.432200  0.136400  0.104400  0.093700  0.430000  /
  69619 'ESST4B' 1  0  3.3752  3.3752  1  -1  0  1  0  1  -1  0  6.5322  0  8.0793  0.08  0  0  /
  69619 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1004  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69619 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69621 'GENROU' 1  9.315700  0.045800  0.378200  0.050500  5.246745  0.000000  1.628100
  1.585200  0.175700  0.430100  0.142900  0.109500  0.092700  0.502700  /
  69621 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.1598  -25.1598  0.55  4  0  0.49  1  0.1  0.8  1  10  3.428  0.0034  4.5706  0.0137  /
  69621 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4309  0  1  1  0.15  0.5  1.936  0.1965  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69621 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69622 'GENROU' 1  9.315700  0.045800  0.378200  0.050500  5.246745  0.000000  1.628100
  1.585200  0.175700  0.430100  0.142900  0.109500  0.092700  0.502700  /
  69622 'EXAC2' 1  0  1  1  1000  0.033333  100  -100  1  25.1598  -25.1598  0.55  4  0  0.49  1  0.1  0.8  1  10  3.428  0.0034  4.5706  0.0137  /
  69622 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4309  0  1  1  0.15  0.5  1.936  0.1965  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69622 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69625 'GENROU' 1  9.681200  0.054900  0.688200  0.072000  3.081601  0.000000  2.146900
  2.038900  0.326600  0.373800  0.235100  0.176700  0.085100  0.405200  /
  69625 'IEEET1' 1  0  400  0.2  7  -7  0  0.7231  0.0954  1  0  4.1567  0.3444  5.5422  0.6346  /
  69625 'IEEEG1' 1 0 0  17.7883  0.051  0  0.1  0.1032  -0.1032  0.9537  0  0.239  0.2757  0  4.4501  0.212  0  0  0  0  0  0  0  /
  69625 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69625 'GENROU' 2  9.681200  0.054900  0.688200  0.072000  3.081601  0.000000  2.146900
  2.038900  0.326600  0.373800  0.235100  0.176700  0.085100  0.405200  /
  69625 'IEEET1' 2  0  400  0.2  7  -7  0  0.7231  0.0954  1  0  4.1567  0.3444  5.5422  0.6346  /
  69625 'IEEEG1' 2 0 0  17.7883  0.051  0  0.1  0.1032  -0.1032  0.9537  0  0.239  0.2757  0  4.4501  0.212  0  0  0  0  0  0  0  /
  69625 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69628 'GENROU' 1  6.506800  0.056800  1.087300  0.052000  1.397147  0.000000  1.164400
  1.123100  0.205700  0.239000  0.150300  0.110800  0.132000  0.498900  /
  69628 'IEEET1' 1  0  400  0.0408  1  -1  0  0.5  0.0243  1  0  2.0157  0.0584  2.6876  0.3135  /
  69628 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.2157  -0.2157  0.941  0  0.4149  0.3193  0  0  0  0  0  0  0  0  0  0  /
  69628 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69628 'GENROU' 2  6.506800  0.056800  1.087300  0.052000  1.397147  0.000000  1.164400
  1.123100  0.205700  0.239000  0.150300  0.110800  0.132000  0.498900  /
  69628 'IEEET1' 2  0  400  0.0408  1  -1  0  0.5  0.0243  1  0  2.0157  0.0584  2.6876  0.3135  /
  69628 'IEEEG1' 2 0 0  20  0.2  0  0.2  0.2157  -0.2157  0.941  0  0.4149  0.3193  0  0  0  0  0  0  0  0  0  0  /
  69628 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69628 'GENROU' 3  6.506800  0.056800  1.087300  0.052000  1.397147  0.000000  1.164400
  1.123100  0.205700  0.239000  0.150300  0.110800  0.132000  0.498900  /
  69628 'IEEET1' 3  0  400  0.0408  1  -1  0  0.5  0.0243  1  0  2.0157  0.0584  2.6876  0.3135  /
  69628 'IEEEG1' 3 0 0  20  0.2  0  0.2  0.2157  -0.2157  0.941  0  0.4149  0.3193  0  0  0  0  0  0  0  0  0  0  /
  69628 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69628 'GENROU' 4  6.506800  0.056800  1.087300  0.052000  1.397147  0.000000  1.164400
  1.123100  0.205700  0.239000  0.150300  0.110800  0.132000  0.498900  /
  69628 'IEEET1' 4  0  400  0.0408  1  -1  0  0.5  0.0243  1  0  2.0157  0.0584  2.6876  0.3135  /
  69628 'IEEEG1' 4 0 0  20  0.2  0  0.2  0.2157  -0.2157  0.941  0  0.4149  0.3193  0  0  0  0  0  0  0  0  0  0  /
  69628 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69628 'GENROU' 5  4.148600  0.038800  1.244600  0.075400  2.080899  0.000000  2.169200
  2.059700  0.359600  0.674300  0.258100  0.194600  0.146800  0.528500  /
  69628 'IEEET1' 5  0  400  0.2  1  -1  0  0.5  0.0453  0.35  0  4.1355  0.1216  5.5139  0.3845  /
  69628 'IEEEG1' 5 0 0  20  0  0  0.15  0.1  -0.1  0.8456  0  0.1881  0.2809  0  3.6876  0  0  0  0  0  0  0  0  /
  69628 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69628 'GENROU' 6  4.148600  0.038800  1.244600  0.075400  2.080899  0.000000  2.169200
  2.059700  0.359600  0.674300  0.258100  0.194600  0.146800  0.528500  /
  69628 'IEEET1' 6  0  400  0.2  1  -1  0  0.5  0.0453  0.35  0  4.1355  0.1216  5.5139  0.3845  /
  69628 'IEEEG1' 6 0 0  20  0  0  0.15  0.1  -0.1  0.8456  0  0.1881  0.2809  0  3.6876  0  0  0  0  0  0  0  0  /
  69628 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69633 'GENROU' 1  6.755800  0.053400  0.321100  0.043000  5.000000  0.000000  2.068900
  1.940900  0.182700  0.216900  0.124100  0.094500  0.059700  0.321900  /
  69633 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9311  0  0  0  1  0  1.2  0  6.7323  0  0.08  /
  69633 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9643  0.1677  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69633 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69634 'GENROU' 1  6.755800  0.053400  0.321100  0.043000  5.000000  0.000000  2.068900
  1.940900  0.182700  0.216900  0.124100  0.094500  0.059700  0.321900  /
  69634 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9311  0  0  0  1  0  1.2  0  6.7323  0  0.08  /
  69634 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9643  0.1677  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69634 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69635 'GENROU' 1  7.768300  0.066900  0.445500  0.080500  7.201655  0.000000  2.037800
  1.915800  0.241200  0.530700  0.148100  0.113600  0.146100  0.618800  /
  69635 'ESST4B' 1  0  3.1163  3.1163  1  -1  0  1  0  1  -1  0  5.1578  0  7.2525  0.08  0  0  /
  69635 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.3193  2  0  1  1  0.15  0.4599  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69635 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69638 'GENROU' 1  7.629500  0.057500  0.611000  0.075400  7.086679  0.000000  2.605900
  2.374200  0.354600  0.777500  0.254800  0.198700  0.130600  0.609000  /
  69638 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9594  0  0  0  1  0  1.2  0  6.4446  0  0.08  /
  69638 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8604  1.8422  0  1  1  0.15  0.3655  1.5  0.1477  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69638 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69642 'GENROU' 1  4.038700  0.048900  1.314600  0.088600  4.146384  0.000000  1.516200
  1.494900  0.274300  0.362100  0.120300  0.091500  0.089300  0.346500  /
  69642 'ESST4B' 1  0  3.6833  3.6833  1  -1  0  1  0  1  -1  0  5.2039  0  6.9779  0.08  0  0  /
  69642 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.1678  0  1  1  0.15  0.5  1.6751  0.1465  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69642 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69649 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69649 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69649 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69649 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69650 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69650 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69650 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69650 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69651 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69651 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69651 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69651 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69652 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69652 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69652 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69652 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69653 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69653 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69653 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69653 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69654 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69654 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69654 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69654 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69655 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69655 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69655 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69655 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69656 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69656 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69656 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69656 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69657 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69657 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69657 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69657 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69658 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69658 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69658 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69658 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69659 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69659 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69659 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69659 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69660 'GENROU' 1  7.613900  0.060200  1.342200  0.094200  6.392867  0.000000  2.089900
  1.957800  0.456800  0.699400  0.304500  0.238300  0.066600  0.467300  /
  69660 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.6465  0  0.08  /
  69660 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8402  0  1  1  0.15  0.5  1.5  0.16  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69660 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69664 'GENROU' 1  5.615900  0.050500  1.464500  0.045800  5.804694  0.000000  1.787100
  1.703600  0.390800  0.713000  0.280000  0.211600  0.173700  0.582300  /
  69664 'ESAC1A' 1  0  0  0  246.601  0.033333  50  -50  0.8327  0.02  1  0.2  1  1  5.1714  0.1472  6.8952  1.325  9  -9  /
  69664 'IEEEG1' 1 0 0  20  0.2  0  0.5  0.4103  -0.4103  1.9115  0  0.3866  0.304  0  0  0  0  0.5  0.3  0  0  0  0  /
  69664 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69664 'GENROU' 2  5.615900  0.050500  1.464500  0.045800  5.804694  0.000000  1.787100
  1.703600  0.390800  0.713000  0.280000  0.211600  0.173700  0.582300  /
  69664 'ESAC1A' 2  0  0  0  246.601  0.02  50  -50  0.8327  0.02  1  0.2  1  1  5.1714  0.1472  6.8952  1.325  9  -9  /
  69664 'IEEEG1' 2 0 0  20  0.2  0  0.5  0.4103  -0.4103  1.9115  0  0.3866  0.304  0  0  0  0  0.5  0.3  0  0  0  0  /
  69664 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69664 'GENROU' 3  5.615900  0.050500  1.464500  0.045800  5.804694  0.000000  1.787100
  1.703600  0.390800  0.713000  0.280000  0.211600  0.173700  0.582300  /
  69664 'ESAC1A' 3  0  0  0  246.601  0.033333  50  -50  0.8327  0.02  1  0.2  1  1  5.1714  0.1472  6.8952  1.325  9  -9  /
  69664 'IEEEG1' 3 0 0  20  0.2  0  0.5  0.4103  -0.4103  1.9115  0  0.3866  0.304  0  0  0  0  0.5  0.3  0  0  0  0  /
  69664 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69668 'GENROU' 1  7.501900  0.064200  0.888700  0.062500  3.469788  0.000000  2.105700
  1.970600  0.173100  0.242100  0.118100  0.089700  0.119000  0.720900  /
  69668 'ESST4B' 1  0  3.2787  3.2787  1  -1  0  1  0  1  -1  0  5.0483  0  8.5703  0.08  0  0  /
  69668 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69668 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69669 'GENROU' 1  7.501900  0.064200  0.888700  0.062500  3.469788  0.000000  2.105700
  1.970600  0.173100  0.242100  0.118100  0.089700  0.119000  0.720900  /
  69669 'ESST4B' 1  0  3.2787  3.2787  1  -1  0  1  0  1  -1  0  5.0483  0  8.5703  0.08  0  0  /
  69669 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69669 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69670 'GENROU' 1  5.914700  0.057600  0.439900  0.042100  4.779418  0.000000  2.419200
  2.223600  0.407300  0.558200  0.235600  0.183400  0.096000  0.256000  /
  69670 'ESST4B' 1  0  3.2268  3.2268  1  -1  0  1  0  1  -1  0  6.775  0  7.6374  0.08  0  0  /
  69670 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.2089  4.2065  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69670 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69671 'GENROU' 1  5.914700  0.057600  0.439900  0.042100  4.779418  0.000000  2.419200
  2.223600  0.407300  0.558200  0.235600  0.183400  0.096000  0.256000  /
  69671 'ESST4B' 1  0  3.2268  3.2268  1  -1  0  1  0  1  -1  0  6.775  0  7.6374  0.08  0  0  /
  69671 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.2089  4.2065  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69671 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69673 'GENROU' 1  7.125800  0.060500  0.972400  0.082000  8.490929  0.000000  1.869800
  1.780200  0.199700  0.240500  0.114600  0.086900  0.000500  0.290700  /
  69673 'ESST4B' 1  0  3.3619  3.3619  1  -1  0  1  0  1  -1  0  5.1216  0  6.9246  0.08  0  0  /
  69673 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.9564  2  0  1  1  0.15  0.5  1.5  0.162  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69673 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69673 'GENROU' 2  6.164600  0.050700  0.763800  0.075800  8.294198  0.000000  2.055300
  1.929900  0.172800  0.279100  0.134700  0.102900  0.198100  0.693800  /
  69673 'ESST4B' 2  0  3.3847  3.3847  1  -1  0  1  0  1  -1  0  6.153  0  6.4279  0.08  0  0  /
  69673 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1568  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69673 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69675 'GENROU' 1  9.558300  0.067600  1.292400  0.076600  7.707215  0.000000  1.840500
  1.756600  0.235600  0.273000  0.149100  0.114500  0.130700  0.670700  /
  69675 'ESST4B' 1  0  3.0524  3.0524  1  -1  0  1  0  1  -1  0  5.4783  0  7.5024  0.08  0  0  /
  69675 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3848  2  0  1  1  0.15  0.4232  1.009  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69675 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69676 'GENROU' 1  9.558300  0.067600  1.292400  0.076600  7.707215  0.000000  1.840500
  1.756600  0.235600  0.273000  0.149100  0.114500  0.130700  0.670700  /
  69676 'ESST4B' 1  0  3.0524  3.0524  1  -1  0  1  0  1  -1  0  5.4783  0  7.5024  0.08  0  0  /
  69676 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3848  2  0  1  1  0.15  0.4232  1.009  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69676 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69678 'GENROU' 1  9.584100  0.067600  1.281200  0.042800  6.805058  0.000000  2.109400
  1.973600  0.306000  0.611300  0.253000  0.197300  0.106800  0.506300  /
  69678 'ESST4B' 1  0  3.1665  3.1665  1  -1  0  1  0  1  -1  0  6.349  0  7.0232  0.08  0  0  /
  69678 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4193  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69678 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69679 'GENROU' 1  9.584100  0.067600  1.281200  0.042800  6.805058  0.000000  2.109400
  1.973600  0.306000  0.611300  0.253000  0.197300  0.106800  0.506300  /
  69679 'ESST4B' 1  0  3.1665  3.1665  1  -1  0  1  0  1  -1  0  6.349  0  7.0232  0.08  0  0  /
  69679 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4193  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69679 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69687 'GENROU' 1  9.091200  0.061500  0.314700  0.061700  3.309726  0.000000  2.338200
  2.158200  0.171100  0.368300  0.100400  0.075600  0.099000  0.593700  /
  69687 'ESST4B' 1  0  3.3268  3.3268  1  -1  0  1  0  1  -1  0  5.9195  0  7.3211  0.08  0  0  /
  69687 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0506  1.5  0.1095  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69687 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69688 'GENROU' 1  9.091200  0.061500  0.314700  0.061700  3.309726  0.000000  2.338200
  2.158200  0.171100  0.368300  0.100400  0.075600  0.099000  0.593700  /
  69688 'ESST4B' 1  0  3.3268  3.3268  1  -1  0  1  0  1  -1  0  5.9195  0  7.3211  0.08  0  0  /
  69688 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0506  1.5  0.1095  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69688 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69689 'GENROU' 1  9.091200  0.061500  0.314700  0.061700  3.309726  0.000000  2.338200
  2.158200  0.171100  0.368300  0.100400  0.075600  0.099000  0.593700  /
  69689 'ESST4B' 1  0  3.3268  3.3268  1  -1  0  1  0  1  -1  0  5.9195  0  7.3211  0.08  0  0  /
  69689 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0506  1.5  0.1095  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69689 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69690 'GENROU' 1  9.091200  0.061500  0.314700  0.061700  3.309726  0.000000  2.338200
  2.158200  0.171100  0.368300  0.100400  0.075600  0.099000  0.593700  /
  69690 'ESST4B' 1  0  3.3268  3.3268  1  -1  0  1  0  1  -1  0  5.9195  0  7.3211  0.08  0  0  /
  69690 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0506  1.5  0.1095  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69690 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69691 'GENROU' 1  9.091200  0.061500  0.314700  0.061700  3.309726  0.000000  2.338200
  2.158200  0.171100  0.368300  0.100400  0.075600  0.099000  0.593700  /
  69691 'ESST4B' 1  0  3.3268  3.3268  1  -1  0  1  0  1  -1  0  5.9195  0  7.3211  0.08  0  0  /
  69691 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0506  1.5  0.1095  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69691 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69692 'GENROU' 1  9.091200  0.061500  0.314700  0.061700  3.309726  0.000000  2.338200
  2.158200  0.171100  0.368300  0.100400  0.075600  0.099000  0.593700  /
  69692 'ESST4B' 1  0  3.3268  3.3268  1  -1  0  1  0  1  -1  0  5.9195  0  7.3211  0.08  0  0  /
  69692 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.0506  1.5  0.1095  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69692 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69693 'GENROU' 1  8.242200  0.067300  0.946200  0.041800  6.049758  0.000000  1.494100
  1.477100  0.203800  0.340200  0.161600  0.124400  0.119500  0.660500  /
  69693 'ESST4B' 1  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.1538  0  7.9401  0.08  0  0  /
  69693 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6109  0  1  1  0.15  0.3165  1.1324  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69693 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69693 'GENROU' 2  8.242200  0.067300  0.946200  0.041800  6.049758  0.000000  1.494100
  1.477100  0.203800  0.340200  0.161600  0.124400  0.119500  0.660500  /
  69693 'ESST4B' 2  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.1538  0  7.9401  0.08  0  0  /
  69693 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6109  0  1  1  0.15  0.3165  1.1324  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69693 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69694 'GENROU' 1  8.242200  0.067300  0.946200  0.041800  6.049758  0.000000  1.494100
  1.477100  0.203800  0.340200  0.161600  0.124400  0.119500  0.660500  /
  69694 'ESST4B' 1  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.1538  0  7.9401  0.08  0  0  /
  69694 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6109  0  1  1  0.15  0.3165  1.1324  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69694 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69694 'GENROU' 2  8.242200  0.067300  0.946200  0.041800  6.049758  0.000000  1.494100
  1.477100  0.203800  0.340200  0.161600  0.124400  0.119500  0.660500  /
  69694 'ESST4B' 2  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.1538  0  7.9401  0.08  0  0  /
  69694 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6109  0  1  1  0.15  0.3165  1.1324  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69694 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69695 'GENROU' 1  8.242200  0.067300  0.946200  0.041800  6.049758  0.000000  1.494100
  1.477100  0.203800  0.340200  0.161600  0.124400  0.119500  0.660500  /
  69695 'ESST4B' 1  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.1538  0  7.9401  0.08  0  0  /
  69695 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6109  0  1  1  0.15  0.3165  1.1324  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69695 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69695 'GENROU' 2  8.242200  0.067300  0.946200  0.041800  6.049758  0.000000  1.494100
  1.477100  0.203800  0.340200  0.161600  0.124400  0.119500  0.660500  /
  69695 'ESST4B' 2  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.1538  0  7.9401  0.08  0  0  /
  69695 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.6109  0  1  1  0.15  0.3165  1.1324  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69695 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69703 'GENROU' 1  8.737200  0.057300  1.353800  0.046300  4.961476  0.000000  2.153400
  2.009100  0.326800  0.484100  0.234700  0.182700  0.160500  0.492800  /
  69703 'ESST4B' 1  0  3.5504  3.5504  1  -1  0  1  0  1  -1  0  5.618  0  8.751  0.08  0  0  /
  69703 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0826  1.2501  0.1959  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69703 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69704 'GENROU' 1  8.737200  0.057300  1.353800  0.046300  4.961476  0.000000  2.153400
  2.009100  0.326800  0.484100  0.234700  0.182700  0.160500  0.492800  /
  69704 'ESST4B' 1  0  3.5504  3.5504  1  -1  0  1  0  1  -1  0  5.618  0  8.751  0.08  0  0  /
  69704 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0826  1.2501  0.1959  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69704 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69705 'GENROU' 1  8.737200  0.057300  1.353800  0.046300  4.961476  0.000000  2.153400
  2.009100  0.326800  0.484100  0.234700  0.182700  0.160500  0.492800  /
  69705 'ESST4B' 1  0  3.5504  3.5504  1  -1  0  1  0  1  -1  0  5.618  0  8.751  0.08  0  0  /
  69705 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0826  1.2501  0.1959  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69705 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69708 'GENROU' 1  7.458700  0.040300  1.272700  0.071800  1.633117  0.000000  2.471600
  2.265900  0.355000  0.752800  0.250000  0.194900  0.107500  0.516800  /
  69708 'ESST4B' 1  0  3.7936  3.7936  1  -1  0  1  0  1  -1  0  5.2353  0  7.6486  0.08  0  0  /
  69708 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.185  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69708 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69708 'GENROU' 2  7.458700  0.040300  1.272700  0.071800  1.633117  0.000000  2.471600
  2.265900  0.355000  0.752800  0.250000  0.194900  0.107500  0.516800  /
  69708 'ESST4B' 2  0  3.7936  3.7936  1  -1  0  1  0  1  -1  0  5.2353  0  7.6486  0.08  0  0  /
  69708 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  18.185  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69708 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69711 'GENROU' 1  7.629700  0.053900  0.471000  0.046600  4.058899  0.000000  2.098500
  1.964800  0.397300  0.551300  0.294400  0.230300  0.187400  0.619700  /
  69711 'ESST4B' 1  0  3.0781  3.0781  1  -1  0  1  0  1  -1  0  6.4001  0  7.4545  0.08  0  0  /
  69711 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4033  1.3468  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69711 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69712 'GENROU' 1  7.629700  0.053900  0.471000  0.046600  4.058899  0.000000  2.098500
  1.964800  0.397300  0.551300  0.294400  0.230300  0.187400  0.619700  /
  69712 'ESST4B' 1  0  3.0781  3.0781  1  -1  0  1  0  1  -1  0  6.4001  0  7.4545  0.08  0  0  /
  69712 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4033  1.3468  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69712 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69713 'GENROU' 1  7.629700  0.053900  0.471000  0.046600  4.058899  0.000000  2.098500
  1.964800  0.397300  0.551300  0.294400  0.230300  0.187400  0.619700  /
  69713 'ESST4B' 1  0  3.0781  3.0781  1  -1  0  1  0  1  -1  0  6.4001  0  7.4545  0.08  0  0  /
  69713 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4033  1.3468  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69713 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69716 'GENROU' 1  7.269300  0.057800  0.372000  0.072900  2.063782  0.000000  1.917000
  1.818300  0.179900  0.387400  0.130900  0.099900  0.005500  0.242600  /
  69716 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.359  0  0  0  1  0  1.2  0  5.2259  0  0.08  /
  69716 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69716 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69716 'GENROU' 2  7.269300  0.057800  0.372000  0.072900  2.063782  0.000000  1.917000
  1.818300  0.179900  0.387400  0.130900  0.099900  0.005500  0.242600  /
  69716 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.359  0  0  0  1  0  1.2  0  5.2259  0  0.08  /
  69716 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69716 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69717 'GENROU' 1  7.269300  0.057800  0.372000  0.072900  2.063782  0.000000  1.917000
  1.818300  0.179900  0.387400  0.130900  0.099900  0.005500  0.242600  /
  69717 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.359  0  0  0  1  0  1.2  0  5.2259  0  0.08  /
  69717 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69717 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69718 'GENROU' 1  6.249600  0.046700  0.564000  0.046700  8.839898  0.000000  2.066100
  1.938700  0.184800  0.312200  0.143300  0.109800  0.053300  0.403300  /
  69718 'ESST4B' 1  0  3.4221  3.4221  1  -1  0.01  1  0  1  -1  0  5.2184  0  6.6157  0.08  0  0  /
  69718 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.5493  1.5107  0  1  1  0.15  0.2278  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69718 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69718 'GENROU' 2  6.249600  0.046700  0.564000  0.046700  8.839898  0.000000  2.066100
  1.938700  0.184800  0.312200  0.143300  0.109800  0.053300  0.403300  /
  69718 'ESST4B' 2  0  3.4221  3.4221  1  -1  0  1  0  1  -1  0  5.2184  0  6.6157  0.08  0  0  /
  69718 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  27.5493  1.5107  0  1  1  0.15  0.2278  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69718 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69719 'GENROU' 1  6.249600  0.046700  0.564000  0.046700  8.839898  0.000000  2.066100
  1.938700  0.184800  0.312200  0.143300  0.109800  0.053300  0.403300  /
  69719 'ESST4B' 1  0  3.4221  3.4221  1  -1  0.01  1  0  1  -1  0  5.2184  0  6.6157  0.08  0  0  /
  69719 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.5493  1.5107  0  1  1  0.15  0.2278  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69719 'GENROU' 2  6.249600  0.046700  0.564000  0.046700  8.839898  0.000000  2.066100
  1.938700  0.184800  0.312200  0.143300  0.109800  0.053300  0.403300  /
  69719 'ESST4B' 2  0  3.4221  3.4221  1  -1  0  1  0  1  -1  0  5.2184  0  6.6157  0.08  0  0  /
  69719 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  27.5493  1.5107  0  1  1  0.15  0.2278  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69719 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69720 'GENROU' 1  6.249600  0.046700  0.564000  0.046700  8.839898  0.000000  2.066100
  1.938700  0.184800  0.312200  0.143300  0.109800  0.053300  0.403300  /
  69720 'ESST4B' 1  0  3.4221  3.4221  1  -1  0  1  0  1  -1  0  5.2184  0  6.6157  0.08  0  0  /
  69720 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.5493  1.5107  0  1  1  0.15  0.2278  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69720 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69720 'GENROU' 2  6.249600  0.046700  0.564000  0.046700  8.839898  0.000000  2.066100
  1.938700  0.184800  0.312200  0.143300  0.109800  0.053300  0.403300  /
  69720 'ESST4B' 2  0  3.4221  3.4221  1  -1  0.01  1  0  1  -1  0  5.2184  0  6.6157  0.08  0  0  /
  69720 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  27.5493  1.5107  0  1  1  0.15  0.2278  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69720 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69724 'GENROU' 1  8.057000  0.065400  1.038700  0.090800  2.538730  0.000000  1.397400
  1.399100  0.180300  0.429500  0.129900  0.099100  0.092200  0.496600  /
  69724 'ESST4B' 1  0  3.7693  3.7693  1  -1  0  1  0  1  -1  0  6.7553  0  6.8324  0.08  0  0  /
  69724 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2603  0  1  1  0.15  0.5  1.7638  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69724 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69725 'GENROU' 1  9.611500  0.065900  0.770900  0.047700  4.598116  0.000000  1.583900
  1.549500  0.156400  0.330600  0.128500  0.098000  0.150100  0.530200  /
  69725 'ESST4B' 1  0  3.8265  3.8265  1  -1  0  1  0  1  -1  0  6.5824  0  6.5291  0.08  0  0  /
  69725 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  24.5517  2.6795  0  1  1  0.15  0.5  1.1228  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69725 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69725 'GENROU' 2  9.611500  0.065900  0.770900  0.047700  4.598116  0.000000  1.583900
  1.549500  0.156400  0.330600  0.128500  0.098000  0.150100  0.530200  /
  69725 'ESST4B' 2  0  3.8265  3.8265  1  -1  0  1  0  1  -1  0  6.5824  0  6.5291  0.08  0  0  /
  69725 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  24.5517  2.6795  0  1  1  0.15  0.5  1.1228  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69725 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69725 'GENROU' 3  9.611500  0.065900  0.770900  0.047700  4.598116  0.000000  1.583900
  1.549500  0.156400  0.330600  0.128500  0.098000  0.150100  0.530200  /
  69725 'ESST4B' 3  0  3.8265  3.8265  1  -1  0  1  0  1  -1  0  6.5824  0  6.5291  0.08  0  0  /
  69725 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  24.5517  2.6795  0  1  1  0.15  0.5  1.1228  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69725 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69725 'GENROU' 4  4.511700  0.041400  0.482000  0.077600  1.204840  0.000000  2.688500
  2.440900  0.155600  0.409700  0.121200  0.092200  0.093500  0.427200  /
  69725 'ESST4B' 4  0  3.688  3.688  1  -1  0  1  0  1  -1  0  5.2655  0  6.4224  0.08  0  0  /
  69725 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  7.7535  2  0  1  1  0.15  0.5  1.0298  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69725 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69725 'GENROU' 5  4.511700  0.041400  0.482000  0.077600  1.204840  0.000000  2.688500
  2.440900  0.155600  0.409700  0.121200  0.092200  0.093500  0.427200  /
  69725 'ESST4B' 5  0  3.688  3.688  1  -1  0  1  0  1  -1  0  5.2655  0  6.4224  0.08  0  0  /
  69725 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  7.7535  2  0  1  1  0.15  0.5  1.0298  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69725 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69728 'GENROU' 1  6.068000  0.062300  0.586000  0.065400  4.785492  0.000000  1.754700
  1.687300  0.291100  0.383800  0.193000  0.149400  0.217000  0.691600  /
  69728 'ESST4B' 1  0  3.1243  3.1243  1  -1  0  1  0  1  -1  0  5.7924  0  8.7498  0.08  0  0  /
  69728 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.1709  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69728 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69729 'GENROU' 1  6.068000  0.062300  0.586000  0.065400  4.785492  0.000000  1.754700
  1.687300  0.291100  0.383800  0.193000  0.149400  0.217000  0.691600  /
  69729 'ESST4B' 1  0  3.1243  3.1243  1  -1  0  1  0  1  -1  0  5.7924  0  8.7498  0.08  0  0  /
  69729 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.1709  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69729 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69730 'GENROU' 1  6.068000  0.062300  0.586000  0.065400  4.785492  0.000000  1.754700
  1.687300  0.291100  0.383800  0.193000  0.149400  0.217000  0.691600  /
  69730 'ESST4B' 1  0  3.1243  3.1243  1  -1  0  1  0  1  -1  0  5.7924  0  8.7498  0.08  0  0  /
  69730 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.1709  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69736 'GENROU' 1  8.696100  0.055800  1.418700  0.074900  5.000000  0.000000  1.781700
  1.709100  0.351800  0.549700  0.230300  0.179200  0.031800  0.255000  /
  69736 'ESST4B' 1  0  3.8562  3.8562  1  -1  0  1  0  1  -1  0  6.7004  0  6.7234  0.08  0  0  /
  69736 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3049  2  0  1  1  0.15  0.4333  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69736 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69737 'GENROU' 1  8.696100  0.055800  1.418700  0.074900  5.000000  0.000000  1.781700
  1.709100  0.351800  0.549700  0.230300  0.179200  0.031800  0.255000  /
  69737 'ESST4B' 1  0  3.8562  3.8562  1  -1  0  1  0  1  -1  0  6.7004  0  6.7234  0.08  0  0  /
  69737 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3049  2  0  1  1  0.15  0.4333  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69737 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69738 'GENROU' 1  8.696100  0.055800  1.418700  0.074900  5.000000  0.000000  1.781700
  1.709100  0.351800  0.549700  0.230300  0.179200  0.031800  0.255000  /
  69738 'ESST4B' 1  0  3.8562  3.8562  1  -1  0  1  0  1  -1  0  6.7004  0  6.7234  0.08  0  0  /
  69738 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3049  2  0  1  1  0.15  0.4333  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69739 'GENROU' 1  8.696100  0.055800  1.418700  0.074900  5.000000  0.000000  1.781700
  1.709100  0.351800  0.549700  0.230300  0.179200  0.031800  0.255000  /
  69739 'ESST4B' 1  0  3.8562  3.8562  1  -1  0  1  0  1  -1  0  6.7004  0  6.7234  0.08  0  0  /
  69739 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.3049  2  0  1  1  0.15  0.4333  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69740 'GENROU' 1  9.304800  0.041700  0.780700  0.080000  9.565331  0.000000  2.154700
  2.010200  0.207200  0.324800  0.145400  0.111500  0.095100  0.518300  /
  69740 'ESST4B' 1  0  3.509  3.509  1  -1  0  1  0  1  -1  0  6.8431  0  6.8518  0.08  0  0  /
  69740 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0727  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69740 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69744 'GENROU' 1  4.185800  0.061900  0.972900  0.096400  7.771219  0.000000  2.105500
  1.970500  0.270300  0.423100  0.203800  0.158100  0.093500  0.484900  /
  69744 'ESST4B' 1  0  3.312  3.312  1  -1  0  1  0  1  -1  0  5.5924  0  8.3325  0.08  0  0  /
  69744 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.8304  1.9701  0  1  1  0.15  0.5  1.2512  0.1709  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69744 'GENROU' 2  4.185800  0.061900  0.972900  0.096400  7.771219  0.000000  2.105500
  1.970500  0.270300  0.423100  0.203800  0.158100  0.093500  0.484900  /
  69744 'ESST4B' 2  0  3.312  3.312  1  -1  0  1  0  1  -1  0  5.5924  0  8.3325  0.08  0  0  /
  69744 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  8.8304  1.9701  0  1  1  0.15  0.5  1.2512  0.1709  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69744 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69744 'GENROU' 3  4.185800  0.061900  0.972900  0.096400  7.771219  0.000000  2.105500
  1.970500  0.270300  0.423100  0.203800  0.158100  0.093500  0.484900  /
  69744 'ESST4B' 3  0  3.312  3.312  1  -1  0  1  0  1  -1  0  5.5924  0  8.3325  0.08  0  0  /
  69744 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  8.8304  1.9701  0  1  1  0.15  0.5  1.2512  0.1709  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69744 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69744 'GENROU' 4  4.185800  0.061900  0.972900  0.096400  7.771219  0.000000  2.105500
  1.970500  0.270300  0.423100  0.203800  0.158100  0.093500  0.484900  /
  69744 'ESST4B' 4  0  3.312  3.312  1  -1  0  1  0  1  -1  0  5.5924  0  8.3325  0.08  0  0  /
  69744 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  8.8304  1.9701  0  1  1  0.15  0.5  1.2512  0.1709  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69744 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69755 'GENROU' 1  6.815400  0.056600  0.703900  0.086900  7.186782  0.000000  1.646500
  1.600000  0.356300  0.520700  0.253500  0.197700  0.110100  0.445300  /
  69755 'ESST4B' 1  0  3.6353  3.6353  1  -1  0  1  0  1  -1  0  6.1684  0  7.7372  0.08  0  0  /
  69755 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3542  3.4508  0  1  1  0.15  0.0814  1.5  0.1473  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69755 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69756 'GENROU' 1  6.815400  0.056600  0.703900  0.086900  7.186782  0.000000  1.646500
  1.600000  0.356300  0.520700  0.253500  0.197700  0.110100  0.445300  /
  69756 'ESST4B' 1  0  3.6353  3.6353  1  -1  0  1  0  1  -1  0  6.1684  0  7.7372  0.08  0  0  /
  69756 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3542  3.4508  0  1  1  0.15  0.0814  1.5  0.1473  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69756 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69757 'GENROU' 1  6.815400  0.056600  0.703900  0.086900  7.186782  0.000000  1.646500
  1.600000  0.356300  0.520700  0.253500  0.197700  0.110100  0.445300  /
  69757 'ESST4B' 1  0  3.6353  3.6353  1  -1  0  1  0  1  -1  0  6.1684  0  7.7372  0.08  0  0  /
  69757 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3542  3.4508  0  1  1  0.15  0.0814  1.5  0.1473  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69758 'GENROU' 1  6.815400  0.056600  0.703900  0.086900  7.186782  0.000000  1.646500
  1.600000  0.356300  0.520700  0.253500  0.197700  0.110100  0.445300  /
  69758 'ESST4B' 1  0  3.6353  3.6353  1  -1  0  1  0  1  -1  0  6.1684  0  7.7372  0.08  0  0  /
  69758 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3542  3.4508  0  1  1  0.15  0.0814  1.5  0.1473  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69758 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69759 'GENROU' 1  6.815400  0.056600  0.703900  0.086900  7.186782  0.000000  1.646500
  1.600000  0.356300  0.520700  0.253500  0.197700  0.110100  0.445300  /
  69759 'ESST4B' 1  0  3.6353  3.6353  1  -1  0  1  0  1  -1  0  6.1684  0  7.7372  0.08  0  0  /
  69759 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3542  3.4508  0  1  1  0.15  0.0814  1.5  0.1473  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69759 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69760 'GENROU' 1  6.815400  0.056600  0.703900  0.086900  7.186782  0.000000  1.646500
  1.600000  0.356300  0.520700  0.253500  0.197700  0.110100  0.445300  /
  69760 'ESST4B' 1  0  3.6353  3.6353  1  -1  0  1  0  1  -1  0  6.1684  0  7.7372  0.08  0  0  /
  69760 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3542  3.4508  0  1  1  0.15  0.0814  1.5  0.1473  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69760 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69761 'GENROU' 1  4.678200  0.058800  0.431600  0.059100  8.148594  0.000000  1.612500
  1.572700  0.183600  0.239500  0.159200  0.122500  0.055000  0.357100  /
  69761 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4737  0  0  0  1  0  1.2  0  6.1528  0  0.08  /
  69761 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0569  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69761 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69761 'GENROU' 2  4.678200  0.058800  0.431600  0.059100  8.148594  0.000000  1.612500
  1.572700  0.183600  0.239500  0.159200  0.122500  0.055000  0.357100  /
  69761 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4737  0  0  0  1  0  1.2  0  6.1528  0  0.08  /
  69761 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.0569  0  1  1  0.15  0.5  1.5  0.1783  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69761 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69767 'GENROU' 1  6.533400  0.049600  1.208100  0.048700  1.595525  0.000000  2.366500
  2.243600  0.408300  0.338100  0.292300  0.221100  0.138200  0.511400  /
  69767 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.5991  0.0533  1  0  2.1653  0.033  2.8871  0.285  /
  69767 'IEEEG1' 1 0 0  20  0  0  0.3  0.1  -0.1  0.8653  0  0.453  0.3474  0  3.8832  0.4  0  0  0  0  0  0  0  /
  69767 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69770 'GENROU' 1  4.901200  0.061400  0.810700  0.045700  7.783700  0.000000  2.042800
  1.919800  0.222400  0.363300  0.190500  0.147400  0.102400  0.316900  /
  69770 'ESST4B' 1  0  3.3748  3.3748  1  -1  0  1  0  1  -1  0  5.9603  0  7.1101  0.08  0  0  /
  69770 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.9835  2  0  1  1  0.15  0.5  1.2596  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69770 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69770 'GENROU' 2  4.901200  0.061400  0.810700  0.045700  7.783700  0.000000  2.042800
  1.919800  0.222400  0.363300  0.190500  0.147400  0.102400  0.316900  /
  69770 'ESST4B' 2  0  3.3748  3.3748  1  -1  0  1  0  1  -1  0  5.9603  0  7.1101  0.08  0  0  /
  69770 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  26.9835  2  0  1  1  0.15  0.5  1.2596  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69770 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69776 'GENROU' 1  5.583800  0.055000  0.774800  0.073200  5.000000  0.000000  2.000000
  1.885300  0.313200  0.452200  0.258600  0.201700  0.083800  0.274500  /
  69776 'ESST4B' 1  0  3.9329  3.9329  1  -1  0  1  0  1  -1  0  6.4767  0  7.0182  0.08  0  0  /
  69776 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.0032  0  1  1  0.15  0.5  1.1944  0.1291  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69776 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69777 'GENROU' 1  5.583800  0.055000  0.774800  0.073200  5.000000  0.000000  2.000000
  1.885300  0.313200  0.452200  0.258600  0.201700  0.083800  0.274500  /
  69777 'ESST4B' 1  0  3.9329  3.9329  1  -1  0  1  0  1  -1  0  6.4767  0  7.0182  0.08  0  0  /
  69777 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.0032  0  1  1  0.15  0.5  1.1944  0.1291  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69777 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69778 'GENROU' 1  5.583800  0.055000  0.774800  0.073200  5.000000  0.000000  2.000000
  1.885300  0.313200  0.452200  0.258600  0.201700  0.083800  0.274500  /
  69778 'ESST4B' 1  0  3.9329  3.9329  1  -1  0  1  0  1  -1  0  6.4767  0  7.0182  0.08  0  0  /
  69778 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.0032  0  1  1  0.15  0.5  1.1944  0.1291  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69778 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69779 'GENROU' 1  6.472600  0.042400  0.338000  0.058700  5.138063  0.000000  2.389900
  2.199900  0.153800  0.290600  0.113300  0.085900  0.177800  0.715500  /
  69779 'ESST4B' 1  0  3.9978  3.9978  1  -1  0  1  0  1  -1  0  6.3431  0  6.7269  0.08  0  0  /
  69779 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1911  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69779 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69780 'GENROU' 1  6.472600  0.042400  0.338000  0.058700  5.138063  0.000000  2.389900
  2.199900  0.153800  0.290600  0.113300  0.085900  0.177800  0.715500  /
  69780 'ESST4B' 1  0  3.9978  3.9978  1  -1  0  1  0  1  -1  0  6.3431  0  6.7269  0.08  0  0  /
  69780 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1911  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69780 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69781 'GENROU' 1  9.470800  0.053200  1.232800  0.080900  6.302199  0.000000  1.730500
  1.667800  0.167900  0.223400  0.102200  0.077000  0.208900  0.657300  /
  69781 'ESST4B' 1  0  3.4968  3.4968  1  -1  0  1  0  1  -1  0  6.0749  0  7.8405  0.08  0  0  /
  69781 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69781 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69782 'GENROU' 1  9.470800  0.053200  1.232800  0.080900  6.302199  0.000000  1.730500
  1.667800  0.167900  0.223400  0.102200  0.077000  0.208900  0.657300  /
  69782 'ESST4B' 1  0  3.4968  3.4968  1  -1  0  1  0  1  -1  0  6.0749  0  7.8405  0.08  0  0  /
  69782 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69782 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69783 'GENROU' 1  9.470800  0.053200  1.232800  0.080900  6.302199  0.000000  1.730500
  1.667800  0.167900  0.223400  0.102200  0.077000  0.208900  0.657300  /
  69783 'ESST4B' 1  0  3.4968  3.4968  1  -1  0  1  0  1  -1  0  6.0749  0  7.8405  0.08  0  0  /
  69783 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69783 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69784 'GENROU' 1  9.470800  0.053200  1.232800  0.080900  6.302199  0.000000  1.730500
  1.667800  0.167900  0.223400  0.102200  0.077000  0.208900  0.657300  /
  69784 'ESST4B' 1  0  3.4968  3.4968  1  -1  0  1  0  1  -1  0  6.0749  0  7.8405  0.08  0  0  /
  69784 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69784 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69785 'GENROU' 1  9.470800  0.053200  1.232800  0.080900  6.302199  0.000000  1.730500
  1.667800  0.167900  0.223400  0.102200  0.077000  0.208900  0.657300  /
  69785 'ESST4B' 1  0  3.4968  3.4968  1  -1  0  1  0  1  -1  0  6.0749  0  7.8405  0.08  0  0  /
  69785 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69785 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69786 'GENROU' 1  9.470800  0.053200  1.232800  0.080900  6.302199  0.000000  1.730500
  1.667800  0.167900  0.223400  0.102200  0.077000  0.208900  0.657300  /
  69786 'ESST4B' 1  0  3.4968  3.4968  1  -1  0  1  0  1  -1  0  6.0749  0  7.8405  0.08  0  0  /
  69786 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69786 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69791 'GENROU' 1  4.606900  0.049100  1.431600  0.066300  7.890296  0.000000  2.419800
  2.224000  0.155400  0.323500  0.109000  0.082500  0.130700  0.334200  /
  69791 'ESST4B' 1  0  3.3315  3.3315  1  -1  0  1  0  1  -1  0  5.6317  0  8.6482  0.08  0  0  /
  69791 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1618  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69791 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69795 'GENROU' 1  4.606900  0.049100  1.431600  0.066300  7.890296  0.000000  2.419800
  2.224000  0.155400  0.323500  0.109000  0.082500  0.130700  0.334200  /
  69795 'ESST4B' 1  0  3.3315  3.3315  1  -1  0  1  0  1  -1  0  5.6317  0  8.6482  0.08  0  0  /
  69795 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1618  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69795 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69796 'GENROU' 1  4.606900  0.049100  1.431600  0.066300  7.890296  0.000000  2.419800
  2.224000  0.155400  0.323500  0.109000  0.082500  0.130700  0.334200  /
  69796 'ESST4B' 1  0  3.3315  3.3315  1  -1  0  1  0  1  -1  0  5.6317  0  8.6482  0.08  0  0  /
  69796 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1618  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69796 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69800 'GENROU' 1  6.551200  0.066800  0.987300  0.089700  1.421140  0.000000  2.493200
  2.283200  0.192900  0.207600  0.104300  0.078700  0.181800  0.629700  /
  69800 'ESST4B' 1  0  3.5157  3.5157  1  -1  0  1  0  1  -1  0  6.3523  0  7.2862  0.08  0  0  /
  69800 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1095  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69800 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69800 'GENROU' 2  6.551200  0.066800  0.987300  0.089700  1.421140  0.000000  2.493200
  2.283200  0.192900  0.207600  0.104300  0.078700  0.181800  0.629700  /
  69800 'ESST4B' 2  0  3.5157  3.5157  1  -1  0  1  0  1  -1  0  6.3523  0  7.2862  0.08  0  0  /
  69800 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1095  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69800 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  69801 'GENROU' 1  6.551200  0.066800  0.987300  0.089700  1.421140  0.000000  2.493200
  2.283200  0.192900  0.207600  0.104300  0.078700  0.181800  0.629700  /
  69801 'ESST4B' 1  0  3.5157  3.5157  1  -1  0  1  0  1  -1  0  6.3523  0  7.2862  0.08  0  0  /
  69801 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1095  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  69801 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71131 'GENROU' 1  6.579000  0.051000  1.210700  0.045800  1.339926  0.000000  2.100200
  1.966100  0.153900  0.336700  0.107700  0.081400  0.191400  0.562100  /
  71131 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8234  0  0  0  1  0  1.2  0  6.1281  0  0.08  /
  71131 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1151  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71131 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71131 'GENROU' 2  6.579000  0.051000  1.210700  0.045800  1.339926  0.000000  2.100200
  1.966100  0.153900  0.336700  0.107700  0.081400  0.191400  0.562100  /
  71131 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8234  0  0  0  1  0  1.2  0  6.1281  0  0.08  /
  71131 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1151  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71131 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71132 'GENROU' 1  6.579000  0.051000  1.210700  0.045800  1.339926  0.000000  2.100200
  1.966100  0.153900  0.336700  0.107700  0.081400  0.191400  0.562100  /
  71132 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8234  0  0  0  1  0  1.2  0  6.1281  0  0.08  /
  71132 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1151  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71132 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71132 'GENROU' 2  6.579000  0.051000  1.210700  0.045800  1.339926  0.000000  2.100200
  1.966100  0.153900  0.336700  0.107700  0.081400  0.191400  0.562100  /
  71132 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8234  0  0  0  1  0  1.2  0  6.1281  0  0.08  /
  71132 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1151  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71132 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71134 'GENROU' 1  8.573300  0.040100  1.031600  0.041400  1.315527  0.000000  1.502900
  1.438600  0.198400  0.424100  0.145200  0.106900  0.176900  0.588700  /
  71134 'ESST4B' 1  0  16.2048  2.5987  6  -6  0.01  1  0  1  -1  0  1  0  7.6143  0.0374  0  0  /
  71134 'IEEEG1' 1 0 0  25  0.1728  0  0.1  0.1755  -0.1755  0.9832  0  0.1791  0.2676  0  0  0  0  0  0  0  0  0  0  /
  71134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71134 'GENROU' 2  8.573300  0.040100  1.031600  0.041400  1.315527  0.000000  1.502900
  1.438600  0.198400  0.424100  0.145200  0.106900  0.176900  0.588700  /
  71134 'ESST4B' 2  0  16.2048  2.5987  6  -6  0.01  1  0  1  -1  0  1  0  7.6143  0.0374  0  0  /
  71134 'IEEEG1' 2 0 0  25  0.1728  0  0.1  0.1755  -0.1755  0.9832  0  0.1791  0.2676  0  0  0  0  0  0  0  0  0  0  /
  71134 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71134 'GENROU' 3  8.573300  0.040100  1.031600  0.041400  1.315527  0.000000  1.502900
  1.438600  0.198400  0.424100  0.145200  0.106900  0.176900  0.588700  /
  71134 'ESST4B' 3  0  16.2048  2.5987  6  -6  0.01  1  0  1  -1  0  1  0  7.6143  0.0374  0  0  /
  71134 'IEEEG1' 3 0 0  25  0.1728  0  0.1  0.1755  -0.1755  0.9832  0  0.1791  0.2676  0  0  0  0  0  0  0  0  0  0  /
  71134 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71134 'GENROU' 4  8.573300  0.040100  1.031600  0.041400  1.315527  0.000000  1.502900
  1.438600  0.198400  0.424100  0.145200  0.106900  0.176900  0.588700  /
  71134 'ESST4B' 4  0  16.2048  2.5987  6  -6  0.01  1  0  1  -1  0  1  0  7.6143  0.0374  0  0  /
  71134 'IEEEG1' 4 0 0  25  0.1728  0  0.1  0.1755  -0.1755  0.9832  0  0.1791  0.2676  0  0  0  0  0  0  0  0  0  0  /
  71134 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71134 'GENROU' 5  8.573300  0.040100  1.031600  0.041400  1.315527  0.000000  1.502900
  1.438600  0.198400  0.424100  0.145200  0.106900  0.176900  0.588700  /
  71134 'ESST4B' 5  0  16.2048  2.5987  6  -6  0.01  1  0  1  -1  0  1  0  7.6143  0.0374  0  0  /
  71134 'IEEEG1' 5 0 0  25  0.1728  0  0.1  0.1755  -0.1755  0.9832  0  0.1791  0.2676  0  0  0  0  0  0  0  0  0  0  /
  71134 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71139 'GENROU' 1  9.085000  0.056100  0.643200  0.047100  5.730350  0.000000  2.313600
  2.138300  0.170100  0.394700  0.129000  0.098400  0.209100  0.683800  /
  71139 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7376  0  0  0  1  0  1.2  0  6.8808  0  0.08  /
  71139 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4391  0  1  1  0.15  0.5  1.5  0.1949  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71139 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71140 'GENROU' 1  9.085000  0.056100  0.643200  0.047100  5.730350  0.000000  2.313600
  2.138300  0.170100  0.394700  0.129000  0.098400  0.209100  0.683800  /
  71140 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7376  0  0  0  1  0  1.2  0  6.8808  0  0.08  /
  71140 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4391  0  1  1  0.15  0.5  1.5  0.1949  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71140 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71141 'GENROU' 1  9.085000  0.056100  0.643200  0.047100  5.730350  0.000000  2.313600
  2.138300  0.170100  0.394700  0.129000  0.098400  0.209100  0.683800  /
  71141 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7376  0  0  0  1  0  1.2  0  6.8808  0  0.08  /
  71141 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.4391  0  1  1  0.15  0.5  1.5  0.1949  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71141 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71143 'GENROU' 1  9.094100  0.057400  1.109900  0.081100  2.164353  0.000000  2.465500
  2.260900  0.391300  0.740700  0.247100  0.192600  0.179500  0.583000  /
  71143 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3017  0  0  0  1  0  1.2  0  5.2507  0  0.08  /
  71143 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.9806  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71143 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71143 'GENROU' 2  9.094100  0.057400  1.109900  0.081100  2.164353  0.000000  2.465500
  2.260900  0.391300  0.740700  0.247100  0.192600  0.179500  0.583000  /
  71143 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3017  0  0  0  1  0  1.2  0  5.2507  0  0.08  /
  71143 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.9806  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71143 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71143 'GENROU' 3  9.094100  0.057400  1.109900  0.081100  2.164353  0.000000  2.465500
  2.260900  0.391300  0.740700  0.247100  0.192600  0.179500  0.583000  /
  71143 'EXPIC1' 3  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3017  0  0  0  1  0  1.2  0  5.2507  0  0.08  /
  71143 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  4.9806  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71143 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71143 'GENROU' 4  9.094100  0.057400  1.109900  0.081100  2.164353  0.000000  2.465500
  2.260900  0.391300  0.740700  0.247100  0.192600  0.179500  0.583000  /
  71143 'EXPIC1' 4  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3017  0  0  0  1  0  1.2  0  5.2507  0  0.08  /
  71143 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  4.9806  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71143 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71143 'GENROU' 5  9.094100  0.057400  1.109900  0.081100  2.164353  0.000000  2.465500
  2.260900  0.391300  0.740700  0.247100  0.192600  0.179500  0.583000  /
  71143 'EXPIC1' 5  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3017  0  0  0  1  0  1.2  0  5.2507  0  0.08  /
  71143 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  4.9806  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71143 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71143 'GENROU' 6  9.094100  0.057400  1.109900  0.081100  2.164353  0.000000  2.465500
  2.260900  0.391300  0.740700  0.247100  0.192600  0.179500  0.583000  /
  71143 'EXPIC1' 6  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3017  0  0  0  1  0  1.2  0  5.2507  0  0.08  /
  71143 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  4.9806  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71143 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71147 'GENROU' 1  4.905400  0.068100  0.470900  0.070600  6.714004  0.000000  2.238700
  2.077900  0.180800  0.209200  0.111500  0.084500  0.183700  0.649700  /
  71147 'ESST4B' 1  0  3.5065  3.5065  1  -1  0  1  0  1  -1  0  6.8276  0  8.628  0.08  0  0  /
  71147 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7882  0  1  1  0.15  0.3916  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71147 'GENROU' 2  4.905400  0.068100  0.470900  0.070600  6.714004  0.000000  2.238700
  2.077900  0.180800  0.209200  0.111500  0.084500  0.183700  0.649700  /
  71147 'ESST4B' 2  0  3.5065  3.5065  1  -1  0  1  0  1  -1  0  6.8276  0  8.628  0.08  0  0  /
  71147 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.7882  0  1  1  0.15  0.3916  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71147 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71150 'GENROU' 1  7.969600  0.054000  0.478600  0.054400  9.476839  0.000000  2.135500
  1.994700  0.166800  0.361500  0.134200  0.102500  0.216800  0.613000  /
  71150 'ESST4B' 1  0  3.8232  3.8232  1  -1  0  1  0  1  -1  0  5.8258  0  6.0819  0.08  0  0  /
  71150 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.1884  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71150 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71150 'GENROU' 2  7.969600  0.054000  0.478600  0.054400  9.476839  0.000000  2.135500
  1.994700  0.166800  0.361500  0.134200  0.102500  0.216800  0.613000  /
  71150 'ESST4B' 2  0  3.8232  3.8232  1  -1  0  1  0  1  -1  0  5.8258  0  6.0819  0.08  0  0  /
  71150 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.1884  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71150 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71151 'GENROU' 1  7.969600  0.054000  0.478600  0.054400  9.476839  0.000000  2.135500
  1.994700  0.166800  0.361500  0.134200  0.102500  0.216800  0.613000  /
  71151 'ESST4B' 1  0  3.8232  3.8232  1  -1  0  1  0  1  -1  0  5.8258  0  6.0819  0.08  0  0  /
  71151 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.1884  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71151 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71151 'GENROU' 2  7.969600  0.054000  0.478600  0.054400  9.476839  0.000000  2.135500
  1.994700  0.166800  0.361500  0.134200  0.102500  0.216800  0.613000  /
  71151 'ESST4B' 2  0  3.8232  3.8232  1  -1  0  1  0  1  -1  0  5.8258  0  6.0819  0.08  0  0  /
  71151 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.1884  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71151 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71152 'GENROU' 1  7.969600  0.054000  0.478600  0.054400  9.476839  0.000000  2.135500
  1.994700  0.166800  0.361500  0.134200  0.102500  0.216800  0.613000  /
  71152 'ESST4B' 1  0  3.8232  3.8232  1  -1  0  1  0  1  -1  0  5.8258  0  6.0819  0.08  0  0  /
  71152 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.1884  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71159 'WT3G1' 1  3  0.8  30  0  0.1  1.65  /
  71159 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.02  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  71159 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  2.3  /
  71159 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  71160 'WT3G1' 1  1  0.8  30  0  0.1  1.65  /
  71160 'WT3E1' 1  0  1  1  0  0  0  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.7  0.05  0.45  -0.45  5  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.3  0.69  0.78  0.98  0.74  1.2  /
  71160 'WT3T1' 1  1.25  4.95  0  0.007  21.98  0  1.88  1.5  /
  71160 'WT3P1' 1  0.3  150  25  3  30  0  27  10  1  /
  71164 'GENROU' 1  4.321700  0.045400  1.497900  0.052700  2.455053  0.000000  2.229200
  2.115700  0.452000  0.688900  0.322900  0.244900  0.185400  0.605700  /
  71164 'ESST4B' 1  0  4.314  2.3353  6  -6  0  1  0  1  -1  0  6.8046  0  6.2649  0.0399  0  0  /
  71164 'IEEEG1' 1 0 0  20  0  0  0.5  0.2379  -0.2379  1.2341  0  0.214  0.285  0  4.685  0.2565  0  0  0  0  0  0  0  /
  71164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71165 'GENROU' 1  4.321700  0.045400  1.497900  0.052700  2.455053  0.000000  2.229200
  2.115700  0.452000  0.688900  0.322900  0.244900  0.185400  0.605700  /
  71165 'ESST4B' 1  0  4.314  2.3353  6  -6  0.01  1  0  1  -1  0  6.8046  0  6.2649  0.0399  0  0  /
  71165 'IEEEG1' 1 0 0  20  0  0  0.5  0.2379  -0.2379  1.2341  0  0.214  0.285  0  4.685  0.2565  0  0  0  0  0  0  0  /
  71165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71170 'GENROU' 1  4.321700  0.045400  1.497900  0.052700  2.455053  0.000000  2.229200
  2.115700  0.452000  0.688900  0.322900  0.244900  0.185400  0.605700  /
  71170 'ESST4B' 1  0  4.314  2.3353  6  -6  0  1  0  1  -1  0  6.8046  0  6.2649  0.0399  0  0  /
  71170 'IEEEG1' 1 0 0  20  0  0  0.5  0.2379  -0.2379  1.2341  0  0.214  0.285  0  4.685  0.2565  0  0  0  0  0  0  0  /
  71170 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71170 'GENROU' 2  4.321700  0.045400  1.497900  0.052700  2.455053  0.000000  2.229200
  2.115700  0.452000  0.688900  0.322900  0.244900  0.185400  0.605700  /
  71170 'ESST4B' 2  0  4.314  2.3353  6  -6  0  1  0  1  -1  0  6.8046  0  6.2649  0.0399  0  0  /
  71170 'IEEEG1' 2 0 0  20  0  0  0.5  0.2379  -0.2379  1.2341  0  0.214  0.285  0  4.685  0.2565  0  0  0  0  0  0  0  /
  71170 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71174 'REGCA1' 1  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  71174 'REECA1' 1  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  71174 'REGCA1' 2  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0.8  /
  71174 'REECA1' 2  0  0  0  0  0  0  0.85  1.15  0.033333  0  0  5  1.1  -1.1  0  0  0  0.5  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0  0.033333  99  -99  1  0  1.3  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  /
  71177 'GENROU' 1  9.877000  0.044200  1.020500  0.077000  7.490235  0.000000  2.327900
  2.149900  0.233500  0.588400  0.145000  0.111200  0.207100  0.616600  /
  71177 'ESST4B' 1  0  3.6834  3.6834  1  -1  0.01  1  0  1  -1  0  6.8069  0  7.3984  0.08  0  0  /
  71177 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0255  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71177 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71177 'GENROU' 2  9.877000  0.044200  1.020500  0.077000  7.490235  0.000000  2.327900
  2.149900  0.233500  0.588400  0.145000  0.111200  0.207100  0.616600  /
  71177 'ESST4B' 2  0  3.6834  3.6834  1  -1  0  1  0  1  -1  0  6.8069  0  7.3984  0.08  0  0  /
  71177 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0255  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71177 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71177 'GENROU' 3  9.877000  0.044200  1.020500  0.077000  7.490235  0.000000  2.327900
  2.149900  0.233500  0.588400  0.145000  0.111200  0.207100  0.616600  /
  71177 'ESST4B' 3  0  3.6834  3.6834  1  -1  0  1  0  1  -1  0  6.8069  0  7.3984  0.08  0  0  /
  71177 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0255  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71177 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  71177 'GENROU' 4  9.877000  0.044200  1.020500  0.077000  7.490235  0.000000  2.327900
  2.149900  0.233500  0.588400  0.145000  0.111200  0.207100  0.616600  /
  71177 'ESST4B' 4  0  3.6834  3.6834  1  -1  0  1  0  1  -1  0  6.8069  0  7.3984  0.08  0  0  /
  71177 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0255  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  71177 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
