DATA (PWCaseInformation, [Selected])
{
"NO "
   <SUBDATA PWCaseHeader>
     //Case Description
     This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
     Data research project and contains no CEII.
     Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
     Criteria for Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
   </SUBDATA>
}
DATA (Owner, [OwnerNum,OwnerName,DataMaintainerAssign])
{
       1 "1" ""
}
DATA (Substation, [SubNum,SubName,SubID,Latitude,Longitude,DataMaintainerAssign,GICSubGroundOhms,
   GICUsedSubGroundOhms])
{
       1 "WINNSBORO" "1" 34.36999999999999740000 -81.09000000000000340000 ""     4.200000     4.200000
       2 "COLUMBIA 11" "2" 34.14000000000000060000 -80.89000000000000060000 ""     0.160000     0.160000
       3 "SMYRNA" "3" 35.00999999999999800000 -81.39000000000000060000 ""     0.990000     0.990000
       4 "EASTOVER 2" "4" 33.82999999999999830000 -80.62000000000000460000 ""     0.110000     0.110000
       5 "CHAPPELLS 2" "5" 34.18999999999999770000 -81.87000000000000460000 ""     0.094000     0.094000
       6 "PELZER" "6" 34.64000000000000060000 -82.40999999999999660000 ""     0.480000     0.480000
       7 "SENECA 3" "7" 34.78999999999999910000 -82.90000000000000570000 ""     0.820000     0.820000
       8 "MONETTA" "8" 33.81000000000000230000 -81.59000000000000340000 ""     0.290000     0.290000
       9 "LEXINGTON 2" "9" 34.00000000000000000000 -81.26999999999999600000 ""     0.480000     0.480000
      10 "WELLFORD" "10" 34.92999999999999970000 -82.09999999999999430000 ""     4.800000     4.800000
      11 "LAURENS" "11" 34.50000000000000000000 -82.04999999999999720000 ""     0.240000     0.240000
      12 "COLUMBIA 10" "12" 33.92999999999999970000 -80.95000000000000280000 ""     0.120000     0.120000
      13 "WINDSOR" "13" 33.47999999999999690000 -81.51000000000000510000 ""     2.600000     2.600000
      14 "PROSPERITY" "14" 34.14999999999999860000 -81.51000000000000510000 ""     0.300000     0.300000
      15 "NORTH AUGUSTA 2" "15" 33.60999999999999940000 -81.98000000000000400000 ""     0.250000     0.250000
      16 "LANDO" "16" 34.77000000000000310000 -81.01000000000000510000 ""     0.300000     0.300000
      17 "GAFFNEY 3" "17" 35.10999999999999940000 -81.70999999999999380000 ""     0.190000     0.190000
      18 "CLARKS HILL 2" "18" 33.64000000000000060000 -82.10999999999999940000 ""     0.063000     0.063000
      19 "JENKINSVILLE" "19" 34.28999999999999910000 -81.29999999999999720000 ""     0.400000     0.400000
      20 "WOODRUFF" "20" 34.75999999999999800000 -82.04000000000000620000 ""     5.500000     5.500000
      21 "IVA" "21" 34.25999999999999800000 -82.60999999999999940000 ""     0.400000     0.400000
      22 "CAYCE" "22" 33.95000000000000280000 -81.06000000000000230000 ""     0.068000     0.068000
      23 "TROY" "23" 33.96999999999999890000 -82.07999999999999830000 ""     0.750000     0.750000
      24 "SIMPSONVILLE 2" "24" 34.77000000000000310000 -82.23000000000000400000 ""     0.690000     0.690000
      25 "MAYO" "25" 35.07999999999999830000 -81.85999999999999940000 ""     0.220000     0.220000
      26 "BELTON 2" "26" 34.10000000000000140000 -80.79000000000000620000 ""     0.095000     0.095000
      27 "BRADLEY" "27" 34.03999999999999910000 -82.23000000000000400000 ""     0.096000     0.096000
      28 "ENOREE" "28" 34.64999999999999860000 -81.90000000000000570000 ""     0.130000     0.130000
      29 "HONEA PATH 2" "29" 34.53000000000000110000 -82.37000000000000460000 ""     0.470000     0.470000
      30 "SPRINGFIELD" "30" 33.50999999999999800000 -81.29999999999999720000 ""     0.650000     0.650000
      31 "EDGEMOOR" "31" 34.79999999999999720000 -80.98000000000000400000 ""     0.140000     0.140000
      32 "NEWRY" "32" 34.72999999999999690000 -82.90999999999999660000 ""     0.390000     0.390000
      33 "CLARKS HILL 1" "33" 33.65999999999999660000 -82.20000000000000280000 ""     0.099000     0.099000
      34 "NEWBERRY" "34" 34.31000000000000230000 -81.62999999999999540000 ""     0.250000     0.250000
      35 "AIKEN 3" "35" 33.64999999999999860000 -81.59999999999999430000 ""     0.050000     0.050000
      36 "ROCK HILL 3" "36" 34.93999999999999770000 -81.03000000000000110000 ""     0.360000     0.360000
      37 "CAMERON" "37" 33.57999999999999830000 -80.65000000000000570000 ""     0.091000     0.091000
      38 "SENECA 2" "38" 34.64000000000000060000 -82.93999999999999770000 ""     0.970000     0.970000
      39 "BLAIR" "39" 34.43999999999999770000 -81.32999999999999830000 ""     0.097000     0.097000
      40 "WALHALLA" "40" 34.78000000000000110000 -83.07999999999999830000 ""     5.700000     5.700000
      41 "ANDERSON 4" "41" 34.46000000000000090000 -82.76000000000000510000 ""     0.035000     0.035000
      42 "PACOLET" "42" 34.89999999999999860000 -81.70999999999999380000 ""     0.290000     0.290000
      43 "ABBEVILLE" "43" 34.17999999999999970000 -82.43000000000000680000 ""     0.032000     0.032000
      44 "AIKEN 2" "44" 33.59000000000000340000 -81.70000000000000280000 ""     0.022000     0.022000
      45 "JOHNSTON" "45" 33.84000000000000340000 -81.79999999999999720000 ""     0.470000     0.470000
      46 "SPARTANBURG 6" "46" 34.89000000000000060000 -81.92000000000000170000 ""     0.770000     0.770000
      47 "GAFFNEY 2" "47" 34.96999999999999890000 -81.59000000000000340000 ""     0.170000     0.170000
      48 "LEESVILLE" "48" 33.92000000000000170000 -81.45000000000000280000 ""     0.290000     0.290000
      49 "LANGLEY" "49" 33.50999999999999800000 -81.85999999999999940000 ""     0.310000     0.310000
      50 "DONALDS" "50" 34.35999999999999940000 -82.34000000000000340000 ""     0.170000     0.170000
      51 "GREENVILLE 7" "51" 34.85000000000000140000 -82.40000000000000570000 ""     0.150000     0.150000
      52 "COLUMBIA 9" "52" 34.03000000000000110000 -80.95999999999999380000 ""     0.180000     0.180000
      53 "SALEM 3" "53" 35.00999999999999800000 -83.00000000000000000000 ""     0.230000     0.230000
      54 "GREENVILLE 6" "54" 34.77000000000000310000 -82.37999999999999540000 ""     0.120000     0.120000
      55 "COWPENS" "55" 35.04999999999999720000 -81.79999999999999720000 ""     0.200000     0.200000
      56 "WESTMINSTER 2" "56" 34.64999999999999860000 -83.15000000000000570000 ""     4.900000     4.900000
      57 "SAINT MATTHEWS" "57" 33.68999999999999770000 -80.79000000000000620000 ""     0.470000     0.470000
      58 "GREENWOOD 2" "58" 34.24000000000000200000 -82.15000000000000570000 ""     0.210000     0.210000
      59 "FINGERVILLE" "59" 35.14000000000000060000 -82.00000000000000000000 ""     0.180000     0.180000
      60 "ROCK HILL 2" "60" 34.96999999999999890000 -81.07999999999999830000 ""     0.290000     0.290000
      61 "YORK 2" "61" 35.04999999999999720000 -81.06999999999999320000 ""    19.900000    19.900000
      62 "CHAPIN" "62" 34.13000000000000260000 -81.34000000000000340000 ""     0.069000     0.069000
      63 "MODOC" "63" 33.75000000000000000000 -82.15000000000000570000 ""     0.330000     0.330000
      64 "SPARTANBURG 5" "64" 34.92999999999999970000 -82.01000000000000510000 ""     0.820000     0.820000
      65 "BOILING SPRINGS" "65" 35.03999999999999910000 -81.98000000000000400000 ""     0.061000     0.061000
      66 "GREENVILLE 5" "66" 34.85999999999999940000 -82.29999999999999720000 ""     0.180000     0.180000
      67 "PELION" "67" 33.75999999999999800000 -81.26999999999999600000 ""     0.210000     0.210000
      68 "GRANITEVILLE" "68" 33.57000000000000030000 -81.85999999999999940000 ""     0.170000     0.170000
      69 "IRMO" "69" 34.14000000000000060000 -81.20999999999999380000 ""     0.400000     0.400000
      70 "SALEM 2" "70" 34.96000000000000090000 -82.90999999999999660000 ""     0.270000     0.270000
      71 "WEST UNION" "71" 34.78000000000000110000 -83.01000000000000510000 ""     2.700000     2.700000
      72 "CROSS HILL" "72" 34.36999999999999740000 -81.95999999999999380000 ""     0.180000     0.180000
      73 "FORT LAWN" "73" 34.71000000000000090000 -80.92000000000000170000 ""     0.190000     0.190000
      74 "NORTH" "74" 33.63000000000000260000 -81.07999999999999830000 ""     0.240000     0.240000
      75 "ANDERSON 3" "75" 34.56000000000000230000 -82.76000000000000510000 ""     0.029000     0.029000
      76 "BLACKSBURG 2" "76" 35.11999999999999740000 -81.46999999999999890000 ""     0.062000     0.062000
      77 "LIBERTY" "77" 34.77000000000000310000 -82.68999999999999770000 ""     0.420000     0.420000
      78 "ELLOREE" "78" 33.53000000000000110000 -80.59000000000000340000 ""     0.180000     0.180000
      79 "WAGENER" "79" 33.65999999999999660000 -81.42000000000000170000 ""     0.940000     0.940000
      80 "TRENTON" "80" 33.68999999999999770000 -81.84999999999999430000 ""     0.710000     0.710000
      81 "BATESBURG" "81" 33.86999999999999740000 -81.54999999999999720000 ""     0.022000     0.022000
      82 "COLUMBIA 8" "82" 34.06000000000000230000 -81.21999999999999890000 ""     0.150000     0.150000
      83 "LITTLE MOUNTAIN" "83" 34.21999999999999890000 -81.29999999999999720000 ""     0.210000     0.210000
      84 "CLINTON" "84" 34.42000000000000170000 -81.81000000000000230000 ""     0.099000     0.099000
      85 "WARRENVILLE" "85" 33.52000000000000310000 -81.82999999999999830000 ""     5.200000     5.200000
      86 "SIMPSONVILLE 1" "86" 34.68999999999999770000 -82.29000000000000620000 ""     0.670000     0.670000
      87 "DUNCAN" "87" 34.85999999999999940000 -82.10999999999999940000 ""     0.170000     0.170000
      88 "NORTH AUGUSTA 1" "88" 33.53000000000000110000 -81.93999999999999770000 ""     0.210000     0.210000
      89 "GREENWOOD 1" "89" 34.14000000000000060000 -82.15000000000000570000 ""     0.180000     0.180000
      90 "BELTON 1" "90" 34.52000000000000310000 -82.48000000000000400000 ""     0.067000     0.067000
      91 "VAUCLUSE" "91" 33.60999999999999940000 -81.81999999999999320000 ""     0.630000     0.630000
      92 "UNION 3" "92" 34.65999999999999660000 -81.45000000000000280000 ""     0.820000     0.820000
      93 "MOUNTAIN REST" "93" 34.85999999999999940000 -83.15999999999999660000 ""     0.240000     0.240000
      94 "PICKENS" "94" 34.92999999999999970000 -82.73000000000000400000 ""     0.490000     0.490000
      95 "WESTMINSTER 1" "95" 34.43999999999999770000 -83.04999999999999720000 ""     3.900000     3.900000
      96 "WEST COLUMBIA 3" "96" 33.93999999999999770000 -81.15000000000000570000 ""     4.400000     4.400000
      97 "WARD" "97" 33.89999999999999860000 -81.70999999999999380000 ""     3.000000     3.000000
      98 "MOORE" "98" 34.86999999999999740000 -82.01999999999999600000 ""     0.360000     0.360000
      99 "WILLISTON" "99" 33.39999999999999860000 -81.42000000000000170000 ""     1.200000     1.200000
     100 "COLUMBIA 7" "100" 33.99000000000000200000 -81.00000000000000000000 ""     0.180000     0.180000
     101 "WATERLOO" "101" 34.34000000000000340000 -82.09000000000000340000 ""     2.900000     2.900000
     102 "BLACKSBURG 1" "102" 35.15999999999999660000 -81.43000000000000680000 ""     0.091000     0.091000
     103 "TAYLORS" "103" 34.99000000000000200000 -82.32999999999999830000 ""     0.630000     0.630000
     104 "GREENVILLE 4" "104" 34.86999999999999740000 -82.35999999999999940000 ""     0.190000     0.190000
     105 "SALEM 1" "105" 34.95000000000000280000 -82.98000000000000400000 ""     0.320000     0.320000
     106 "COLUMBIA 6" "106" 33.97999999999999690000 -81.04000000000000620000 ""     0.110000     0.110000
     107 "AIKEN 1" "107" 33.42000000000000170000 -81.68999999999999770000 ""     0.014000     0.014000
     108 "POMARIA" "108" 34.32999999999999830000 -81.42000000000000170000 ""     0.350000     0.350000
     109 "RIDGE SPRING" "109" 33.78000000000000110000 -81.68000000000000680000 ""     0.390000     0.390000
     110 "GAFFNEY 1" "110" 35.07000000000000030000 -81.60999999999999940000 ""     0.140000     0.140000
     111 "COLUMBIA 5" "111" 33.99000000000000200000 -81.03000000000000110000 ""     0.120000     0.120000
     112 "MARIETTA" "112" 35.14999999999999860000 -82.53000000000000110000 ""     0.320000     0.320000
     113 "ANDERSON 2" "113" 34.50999999999999800000 -82.60999999999999940000 ""     0.022000     0.022000
     114 "SALUDA" "114" 34.03999999999999910000 -81.78000000000000110000 ""     0.610000     0.610000
     115 "FAIR PLAY" "115" 34.52000000000000310000 -83.00000000000000000000 ""     0.130000     0.130000
     116 "HOPKINS" "116" 33.93999999999999770000 -80.68999999999999770000 ""     0.310000     0.310000
     117 "SUNSET" "117" 34.99000000000000200000 -82.84000000000000340000 ""     0.840000     0.840000
     118 "SALLEY" "118" 33.60000000000000140000 -81.31999999999999320000 ""     0.780000     0.780000
     119 "EDGEFIELD" "119" 33.82000000000000030000 -82.00000000000000000000 ""     0.150000     0.150000
     120 "BUFFALO" "120" 34.71000000000000090000 -81.73999999999999490000 ""     0.075000     0.075000
     121 "WARE SHOALS" "121" 34.40999999999999660000 -82.21999999999999890000 ""     5.900000     5.900000
     122 "YORK 1" "122" 34.96999999999999890000 -81.18999999999999770000 ""     6.100000     6.100000
     123 "PIEDMONT" "123" 34.70000000000000280000 -82.45999999999999380000 ""     0.390000     0.390000
     124 "CALHOUN FALLS" "124" 34.00999999999999800000 -82.51999999999999600000 ""     0.067000     0.067000
     125 "ANDERSON 1" "125" 34.43999999999999770000 -82.62000000000000460000 ""     0.042000     0.042000
     126 "JACKSON" "126" 33.29999999999999720000 -81.79999999999999720000 ""     0.250000     0.250000
     127 "CROSS ANCHOR" "127" 34.64999999999999860000 -81.84000000000000340000 ""     0.130000     0.130000
     128 "HICKORY GROVE" "128" 34.95000000000000280000 -81.45000000000000280000 ""     0.430000     0.430000
     129 "GREAT FALLS 2" "129" 34.60000000000000140000 -80.89000000000000060000 ""     0.160000     0.160000
     130 "COLUMBIA 4" "130" 34.09000000000000340000 -80.96999999999999890000 ""     0.130000     0.130000
     131 "MAULDIN" "131" 34.78000000000000110000 -82.29999999999999720000 ""     0.270000     0.270000
     132 "GREENVILLE 3" "132" 34.81000000000000230000 -82.32999999999999830000 ""     0.190000     0.190000
     133 "COLUMBIA 3" "133" 34.04999999999999720000 -81.10999999999999940000 ""     0.160000     0.160000
     134 "PENDLETON" "134" 34.64000000000000060000 -82.71999999999999890000 ""     0.350000     0.350000
     135 "SPARTANBURG 4" "135" 34.95000000000000280000 -81.84000000000000340000 ""     0.720000     0.720000
     136 "CONVERSE" "136" 34.97999999999999690000 -81.82999999999999830000 ""     0.130000     0.130000
     137 "BLACKSTOCK" "137" 34.52000000000000310000 -81.10999999999999940000 ""     0.071000     0.071000
     138 "FORT MILL 3" "138" 35.04999999999999720000 -80.98999999999999490000 ""     0.130000     0.130000
     139 "LANDRUM" "139" 35.14000000000000060000 -82.28000000000000110000 ""     0.210000     0.210000
     140 "SILVERSTREET" "140" 34.22999999999999690000 -81.76999999999999600000 ""     0.550000     0.550000
     141 "ORANGEBURG" "141" 33.57000000000000030000 -80.89000000000000060000 ""     0.480000     0.480000
     142 "GREENVILLE 2" "142" 34.82999999999999830000 -82.45999999999999380000 ""     0.150000     0.150000
     143 "CHAPPELLS 1" "143" 34.17000000000000170000 -81.90000000000000570000 ""     0.082000     0.082000
     144 "RIDGEWAY 2" "144" 34.32999999999999830000 -80.87999999999999540000 ""     0.270000     0.270000
     145 "FOUNTAIN INN" "145" 34.67000000000000170000 -82.18999999999999770000 ""     0.140000     0.140000
     146 "STARR" "146" 34.38000000000000260000 -82.71999999999999890000 ""     0.820000     0.820000
     147 "SPARTANBURG 3" "147" 35.00000000000000000000 -82.12999999999999540000 ""     0.610000     0.610000
     148 "GASTON 2" "148" 33.82999999999999830000 -81.09000000000000340000 ""     0.130000     0.130000
     149 "SIX MILE" "149" 34.82999999999999830000 -82.84999999999999430000 ""     0.620000     0.620000
     150 "SENECA 1" "150" 34.75000000000000000000 -82.93000000000000680000 ""     0.730000     0.730000
     151 "GILBERT" "151" 33.93999999999999770000 -81.37999999999999540000 ""     0.180000     0.180000
     152 "SWANSEA" "152" 33.75000000000000000000 -81.04000000000000620000 ""     0.720000     0.720000
     153 "INMAN" "153" 35.07000000000000030000 -82.06999999999999320000 ""     0.410000     0.410000
     154 "GREAT FALLS 1" "154" 34.57000000000000030000 -80.90999999999999660000 ""     0.160000     0.160000
     155 "WHITMIRE" "155" 34.49000000000000200000 -81.59999999999999430000 ""     2.000000     2.000000
     156 "GRAY COURT" "156" 34.59000000000000340000 -82.12000000000000460000 ""     0.120000     0.120000
     157 "WILLIAMSTON 2" "157" 34.63000000000000260000 -82.54999999999999720000 ""     3.800000     3.800000
     158 "CLEMSON" "158" 34.67999999999999970000 -82.84000000000000340000 ""     0.088000     0.088000
     159 "BEECH ISLAND 2" "159" 33.45000000000000280000 -81.85999999999999940000 ""     0.091000     0.091000
     160 "CLOVER" "160" 35.10999999999999940000 -81.21999999999999890000 ""     0.070000     0.070000
     161 "NINETY SIX" "161" 34.10999999999999940000 -81.98000000000000400000 ""     0.470000     0.470000
     162 "MC CONNELLS" "162" 34.85999999999999940000 -81.23999999999999490000 ""     0.390000     0.390000
     163 "BEECH ISLAND 1" "163" 33.43999999999999770000 -81.90999999999999660000 ""     0.069000     0.069000
     164 "GADSDEN" "164" 33.79999999999999720000 -80.73999999999999490000 ""     0.150000     0.150000
     165 "TRAVELERS REST" "165" 35.03000000000000110000 -82.48999999999999490000 ""     0.710000     0.710000
     166 "DUE WEST" "166" 34.29999999999999720000 -82.43000000000000680000 ""     0.120000     0.120000
     167 "BLYTHEWOOD" "167" 34.20000000000000280000 -81.00000000000000000000 ""     0.091000     0.091000
     168 "ROCK HILL 1" "168" 34.89000000000000060000 -81.01999999999999600000 ""     0.260000     0.260000
     169 "HODGES" "169" 34.31000000000000230000 -82.23000000000000400000 ""     0.390000     0.390000
     170 "CHESNEE 2" "170" 35.10999999999999940000 -81.96999999999999890000 ""     0.062000     0.062000
     171 "WILLIAMSTON 1" "171" 34.60000000000000140000 -82.43999999999999770000 ""     5.800000     5.800000
     172 "EASLEY 2" "172" 34.78000000000000110000 -82.56000000000000230000 ""     0.180000     0.180000
     173 "UNION 2" "173" 34.67999999999999970000 -81.60999999999999940000 ""     0.970000     0.970000
     174 "ARCADIA" "174" 34.96999999999999890000 -81.90999999999999660000 ""     0.040000     0.040000
     175 "CATAWBA" "175" 34.82999999999999830000 -80.90999999999999660000 ""     0.092000     0.092000
     176 "GASTON 1" "176" 33.86999999999999740000 -81.01999999999999600000 ""     0.190000     0.190000
     177 "EASTOVER 1" "177" 33.89000000000000060000 -80.64000000000000060000 ""     0.180000     0.180000
     178 "FORT MILL 2" "178" 35.00999999999999800000 -80.93000000000000680000 ""     0.190000     0.190000
     179 "CAMPOBELLO" "179" 35.11999999999999740000 -82.12999999999999540000 ""     0.095000     0.095000
     180 "EASLEY 1" "180" 34.88000000000000260000 -82.57999999999999830000 ""     0.130000     0.130000
     181 "UNION 1" "181" 34.71999999999999890000 -81.65000000000000570000 ""     0.730000     0.730000
     182 "JONESVILLE" "182" 34.82999999999999830000 -81.65000000000000570000 ""     0.410000     0.410000
     183 "CHESNEE 1" "183" 35.13000000000000260000 -81.90999999999999660000 ""     0.075000     0.075000
     184 "NORRIS" "184" 34.75999999999999800000 -82.76000000000000510000 ""     0.440000     0.440000
     185 "CLEVELAND" "185" 35.07999999999999830000 -82.62999999999999540000 ""     0.090000     0.090000
     186 "GREER 2" "186" 35.02000000000000310000 -82.28000000000000110000 ""     0.300000     0.300000
     187 "CENTRAL" "187" 34.74000000000000200000 -82.79999999999999720000 ""     0.060000     0.060000
     188 "SPARTANBURG 2" "188" 34.88000000000000260000 -81.84000000000000340000 ""     0.780000     0.780000
     189 "LONG CREEK" "189" 34.75999999999999800000 -83.28000000000000110000 ""     0.250000     0.250000
     190 "GREENVILLE 1" "190" 34.92000000000000170000 -82.43999999999999770000 ""     0.160000     0.160000
     191 "PEAK" "191" 34.24000000000000200000 -81.32999999999999830000 ""     0.440000     0.440000
     192 "COLUMBIA 2" "192" 34.03000000000000110000 -81.00000000000000000000 ""     0.140000     0.140000
     193 "ROEBUCK" "193" 34.78000000000000110000 -81.84999999999999430000 ""     0.490000     0.490000
     194 "SHARON" "194" 34.75999999999999800000 -81.46999999999999890000 ""     0.940000     0.940000
     195 "RIDGEWAY 1" "195" 34.34000000000000340000 -80.70000000000000280000 ""     0.250000     0.250000
     196 "WEST COLUMBIA 2" "196" 33.90999999999999660000 -81.07999999999999830000 ""     3.400000     3.400000
     197 "WEST COLUMBIA 1" "197" 34.00000000000000000000 -81.09999999999999430000 ""     3.400000     3.400000
     198 "TOWNVILLE" "198" 34.53000000000000110000 -82.87000000000000460000 ""     0.880000     0.880000
     199 "GREER 1" "199" 34.89999999999999860000 -82.26000000000000510000 ""     0.340000     0.340000
     200 "PLUM BRANCH" "200" 33.77000000000000310000 -82.23999999999999490000 ""     0.310000     0.310000
     201 "HONEA PATH 1" "201" 34.46000000000000090000 -82.35999999999999940000 ""     0.400000     0.400000
     202 "COLUMBIA 1" "202" 34.10000000000000140000 -81.04000000000000620000 ""     0.190000     0.190000
     203 "CHESTER" "203" 34.71999999999999890000 -81.23000000000000400000 ""     0.082000     0.082000
     204 "CARLISLE" "204" 34.56000000000000230000 -81.48999999999999490000 ""     0.073000     0.073000
     205 "SPARTANBURG 1" "205" 35.00000000000000000000 -81.95999999999999380000 ""     0.520000     0.520000
     206 "FORT MILL 1" "206" 35.02000000000000310000 -81.01000000000000510000 ""     0.130000     0.130000
     207 "LEXINGTON 1" "207" 33.89000000000000060000 -81.23999999999999490000 ""     0.410000     0.410000
     208 "MC CORMICK" "208" 33.92999999999999970000 -82.25000000000000000000 ""     0.390000     0.390000
}
DATA (Limit_Monitoring_Options_Value, [VariableName,ValueField])
{
"LMS_IgnoreRadial"                 "NO"
}
DATA (LimitSet, [LSName,LSDisabled,DataMaintainerAssign,LSAmpMVA,LSEndMonitor,LSLinePercent,
   LSInterfacePercent,LSLineRateSet,LSInterfaceRateSet,LSLineRateSet:1,
   LSInterfaceRateSet:1,LSPUHigh,LSPULow,LSCtgPUHigh,LSCtgPULow,LSBusHighRateSet,
   LSBusLowRateSet,LSCtgBusHighRateSet,LSCtgBusLowRateSet])
{
"Default" "NO " "" "MVA" "Higher" 100.0000 100.0000 "A" "A" "A" "A" 1.100000 0.900000 1.100000 0.900000 "A" "A" "A" "A"
}
DATA (RatingSetNameBus, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
DATA (RatingSetNameBranch, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (RatingSetNameInterface, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (Bus, [BusNum,BusName,BusNomVolt,BusSlack,BusB:1,BusG:1,BusPUVolt,BusAngle,
   DCLossMultiplier,AreaNum,ZoneNum,BANumber,OwnerNum,SubNum,Latitude:1,
   Longitude:1,BusMonEle,LSName,BusVoltLim,BusVoltLimLow:1,BusVoltLimLow:2,
   BusVoltLimLow:3,BusVoltLimLow:4,BusVoltLimHigh:1,BusVoltLimHigh:2,
   BusVoltLimHigh:3,BusVoltLimHigh:4,Latitude,Longitude,TopologyBusType,Priority,
   EMSType,EMSDeviceID,DataMaintainerAssign,AllLabels,GICConductance])
{
     1 "WINNSBORO 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02299739442950055000 -44.80791113368284330000 1.00000000000000000000      1      6      1      1 1    34.370000   -81.090000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     2 "WINNSBORO 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02259294643129461000 -44.85749940626862300000 1.00000000000000000000      1      6      1      1 1    34.370000   -81.090000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     3 "COLUMBIA 11 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02040935223963825000 -46.50770299104095070000 1.00000000000000000000      1      6      1      1 2    34.140000   -80.890000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     4 "COLUMBIA 11 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01890680969800940000 -46.67970023049076640000 1.00000000000000000000      1      6      1      1 2    34.140000   -80.890000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     5 "SMYRNA 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03311647823697639000 -25.81160096409512410000 1.00000000000000000000      1      4      2      1 3    35.010000   -81.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     6 "SMYRNA 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03308464826487922000 -25.81560331951160240000 1.00000000000000000000      1      4      2      1 3    35.010000   -81.390000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     7 "EASTOVER 2 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03757566691833203000 -41.95877682200605820000 1.00000000000000000000      1      6      1      1 4    33.830000   -80.620000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     8 "EASTOVER 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03414456741485861000 -42.99913417746497400000 1.00000000000000000000      1      6      1      1 4    33.830000   -80.620000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     9 "EASTOVER 2 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185309307000 -41.12268945052617400000 1.00000000000000000000      1      6      1      1 4    33.830000   -80.620000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    10 "CHAPPELLS 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03451930212424537000 -44.34920213404190290000 1.00000000000000000000      1      5      1      1 5    34.190000   -81.870000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    11 "CHAPPELLS 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03449427356275514000 -44.35198273302681570000 1.00000000000000000000      1      5      1      1 5    34.190000   -81.870000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    12 "PELZER 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04094465535084524000 -40.48723691743435890000 1.00000000000000000000      1      2      2      1 6    34.640000   -82.410000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    13 "PELZER 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04064963278771705000 -40.52025419193076770000 1.00000000000000000000      1      2      2      1 6    34.640000   -82.410000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    14 "SENECA 3 0"   345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04018782276711219000 -31.69548659798705970000 1.00000000000000000000      1      1      2      1 7    34.790000   -82.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    15 "SENECA 3 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03985501914862288000 -33.74904459420837810000 1.00000000000000000000      1      1      2      1 7    34.790000   -82.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    16 "SENECA 3 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303201000 -28.86440078431380840000 1.00000000000000000000      1      1      2      1 7    34.790000   -82.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    17 "SENECA 3 3"   13.80000019073486330000 "YES" 0.00000000000000000000 0.00000000000000000000 1.03999996185302734000 -28.30883441763216270000 1.00000000000000000000      1      1      2      1 7    34.790000   -82.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    18 "SENECA 3 4"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303223000 -27.42285188471990760000 1.00000000000000000000      1      1      2      1 7    34.790000   -82.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    19 "MONETTA 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03677065322260398000 -44.96108632165764620000 1.00000000000000000000      1      5      1      1 8    33.810000   -81.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    20 "MONETTA 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03672266491759379000 -44.96737580392377250000 1.00000000000000000000      1      5      1      1 8    33.810000   -81.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    21 "LEXINGTON 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02492721250609087000 -43.81753379085723310000 1.00000000000000000000      1      6      1      1 9    34.000000   -81.270000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    22 "LEXINGTON 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02345291709112307000 -43.99044989158247890000 1.00000000000000000000      1      6      1      1 9    34.000000   -81.270000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    23 "WELLFORD 0"   345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04013969906724202000 -36.88756365572741910000 1.00000000000000000000      1      3      2      1 10    34.930000   -82.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    24 "WELLFORD 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03487973530971078000 -38.41615779877296430000 1.00000000000000000000      1      3      2      1 10    34.930000   -82.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    25 "WELLFORD 2"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03485983374994306000 -38.41857319062182800000 1.00000000000000000000      1      3      2      1 10    34.930000   -82.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    26 "WELLFORD 3"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03469355687338926000 -38.43983418265180770000 1.00000000000000000000      1      3      2      1 10    34.930000   -82.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    27 "LAURENS 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.07097993847548834000 -41.85032782709471630000 1.00000000000000000000      1      3      2      1 11    34.500000   -82.050000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    28 "LAURENS 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.07039422485401858000 -41.91817363816045370000 1.00000000000000000000      1      3      2      1 11    34.500000   -82.050000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    29 "COLUMBIA 10 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02209388737023565000 -46.19211659352423990000 1.00000000000000000000      1      6      1      1 12    33.930000   -80.950000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    30 "COLUMBIA 10 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02105815622490037000 -46.31348673073213010000 1.00000000000000000000      1      6      1      1 12    33.930000   -80.950000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    31 "WINDSOR 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05873140258271792000 -46.49790165907469230000 1.00000000000000000000      1      5      1      1 13    33.480000   -81.510000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    32 "WINDSOR 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05863277677008183000 -46.50920874954697840000 1.00000000000000000000      1      5      1      1 13    33.480000   -81.510000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    33 "PROSPERITY 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02699160240249632000 -45.56521697995827940000 1.00000000000000000000      1      5      1      1 14    34.150000   -81.510000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    34 "PROSPERITY 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02673789155834716000 -45.59461472805499940000 1.00000000000000000000      1      5      1      1 14    34.150000   -81.510000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    35 "NORTH AUGUSTA 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04089188287792633000 -45.58079077404267560000 1.00000000000000000000      1      5      1      1 15    33.610000   -81.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    36 "NORTH AUGUSTA 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04048918484317365000 -45.62656188856510650000 1.00000000000000000000      1      5      1      1 15    33.610000   -81.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    37 "LANDO 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02320016118245438000 -30.81847520229057840000 1.00000000000000000000      1      4      2      1 16    34.770000   -81.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    38 "LANDO 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02319882022543029000 -30.81865161209522340000 1.00000000000000000000      1      4      2      1 16    34.770000   -81.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    39 "GAFFNEY 3 0"  345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04047277678845163000 -37.02330737884981460000 1.00000000000000000000      1      3      2      1 17    35.110000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    40 "GAFFNEY 3 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03743462726940550000 -37.68085418162726090000 1.00000000000000000000      1      3      2      1 17    35.110000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    41 "GAFFNEY 3 2"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03689864902718054000 -37.74702871085860070000 1.00000000000000000000      1      3      2      1 17    35.110000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    42 "CLARKS HILL 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04466619086235046000 -43.80997644441568180000 1.00000000000000000000      1      5      1      1 18    33.640000   -82.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    43 "CLARKS HILL 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04462546843092219000 -43.81481331728450360000 1.00000000000000000000      1      5      1      1 18    33.640000   -82.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    44 "JENKINSVILLE 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02754309407401423000 -43.21422687128561080000 1.00000000000000000000      1      6      1      1 19    34.290000   -81.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    45 "JENKINSVILLE 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02751979902489854000 -43.21710936404534210000 1.00000000000000000000      1      6      1      1 19    34.290000   -81.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    46 "WOODRUFF 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02373838740948564000 -39.83155201612363070000 1.00000000000000000000      1      3      2      1 20    34.760000   -82.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    47 "WOODRUFF 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02336934488725917000 -39.87617253978675080000 1.00000000000000000000      1      3      2      1 20    34.760000   -82.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    48 "IVA 0"        138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05045199663085764000 -43.10181300403787220000 1.00000000000000000000      1      5      2      1 21    34.260000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    49 "IVA 1"        13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05019039607269793000 -42.91265745613082320000 1.00000000000000000000      1      5      2      1 21    34.260000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    50 "IVA 2"        13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05012708646435793000 -42.87975515962882160000 1.00000000000000000000      1      5      2      1 21    34.260000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    51 "IVA 3"        138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05044816626947202000 -43.10225927079523700000 1.00000000000000000000      1      5      2      1 21    34.260000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    52 "IVA 4"        138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05021821265208293000 -43.12860567057855120000 1.00000000000000000000      1      5      2      1 21    34.260000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    53 "CAYCE 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02552392926220026000 -45.35545246301870040000 1.00000000000000000000      1      6      1      1 22    33.950000   -81.060000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    54 "CAYCE 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02516510025246310000 -45.39399939925078090000 1.00000000000000000000      1      6      1      1 22    33.950000   -81.060000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    55 "TROY 0"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04562010541103589000 -42.31363341258440870000 1.00000000000000000000      1      5      2      1 23    33.970000   -82.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    56 "TROY 1"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04559730989356359000 -42.31620672259666800000 1.00000000000000000000      1      5      2      1 23    33.970000   -82.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    57 "SIMPSONVILLE 2 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04381082243909185000 -37.52057450965022410000 1.00000000000000000000      1      2      2      1 24    34.770000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    58 "SIMPSONVILLE 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04574705298540049000 -39.07051005115283720000 1.00000000000000000000      1      2      2      1 24    34.770000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    59 "SIMPSONVILLE 2 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04448568066991943000 -39.22461702531460050000 1.00000000000000000000      1      2      2      1 24    34.770000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    60 "MAYO 0"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03592163961323025000 -37.97304284251791270000 1.00000000000000000000      1      3      2      1 25    35.080000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    61 "MAYO 1"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03591999114695188000 -37.97325273828192140000 1.00000000000000000000      1      3      2      1 25    35.080000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    62 "BELTON 2 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02319153445747757000 -45.75318534244919990000 1.00000000000000000000      1      6      2      1 26    34.100000   -80.790000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    63 "BELTON 2 1"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02319153445747757000 -45.75318534244919990000 1.00000000000000000000      1      6      2      1 26    34.100000   -80.790000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    64 "BELTON 2 2"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02282321328408177000 -45.79479583522705610000 1.00000000000000000000      1      6      2      1 26    34.100000   -80.790000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    65 "BRADLEY 0"    345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04598135602052578000 -40.52023418982791720000 1.00000000000000000000      1      5      2      1 27    34.040000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    66 "BRADLEY 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04637740865146989000 -41.61522150109213670000 1.00000000000000000000      1      5      2      1 27    34.040000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    67 "BRADLEY 2"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04633020017031475000 -41.62050426377709300000 1.00000000000000000000      1      5      2      1 27    34.040000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    68 "ENOREE 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05421488010482411000 -40.47678685665597700000 1.00000000000000000000      1      3      2      1 28    34.650000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    69 "ENOREE 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05405549115402497000 -40.49585183348110460000 1.00000000000000000000      1      3      2      1 28    34.650000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    70 "HONEA PATH 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03941839224576671000 -41.37427997353029240000 1.00000000000000000000      1      2      2      1 29    34.530000   -82.370000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    71 "HONEA PATH 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303489000 -41.34561766117541030000 1.00000000000000000000      1      2      2      1 29    34.530000   -82.370000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    72 "HONEA PATH 2 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303512000 -41.32606739460462820000 1.00000000000000000000      1      2      2      1 29    34.530000   -82.370000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    73 "HONEA PATH 2 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303778000 -41.30772718319492750000 1.00000000000000000000      1      2      2      1 29    34.530000   -82.370000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    74 "SPRINGFIELD 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05047999422876104000 -46.46928823580088160000 1.00000000000000000000      1      6      1      1 30    33.510000   -81.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    75 "SPRINGFIELD 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05042747423801752000 -46.47547034340514220000 1.00000000000000000000      1      6      1      1 30    33.510000   -81.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    76 "EDGEMOOR 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02193452294017928000 -29.47481085387858710000 1.00000000000000000000      1      4      2      1 31    34.800000   -80.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    77 "EDGEMOOR 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02186155515702448000 -29.48291543404269180000 1.00000000000000000000      1      4      2      1 31    34.800000   -80.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    78 "NEWRY 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03943899507928506000 -35.69745014584184870000 1.00000000000000000000      1      1      2      1 32    34.730000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    79 "NEWRY 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03943537025015731000 -35.69786570703006840000 1.00000000000000000000      1      1      2      1 32    34.730000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    80 "CLARKS HILL 1 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04481693844169454000 -41.53002425039578330000 1.00000000000000000000      1      5      1      1 33    33.660000   -82.200000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    81 "CLARKS HILL 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04523870160927856000 -43.16074298267553640000 1.00000000000000000000      1      5      1      1 33    33.660000   -82.200000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    82 "CLARKS HILL 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303845000 -39.69051489136963080000 1.00000000000000000000      1      5      1      1 33    33.660000   -82.200000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    83 "NEWBERRY 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02608118557040950000 -45.70910869527716610000 1.00000000000000000000      1      5      1      1 34    34.310000   -81.630000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    84 "NEWBERRY 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02540980606312426000 -45.79002465713373480000 1.00000000000000000000      1      5      1      1 34    34.310000   -81.630000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    85 "AIKEN 3 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04903842694576799000 -45.80771737540554510000 1.00000000000000000000      1      5      1      1 35    33.650000   -81.600000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    86 "AIKEN 3 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04884122943048252000 -45.83142312920715260000 1.00000000000000000000      1      5      1      1 35    33.650000   -81.600000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    87 "ROCK HILL 3 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02099836223446316000 -25.57515001554177660000 1.00000000000000000000      1      4      2      1 36    34.940000   -81.030000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    88 "ROCK HILL 3 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02094331850155839000 -25.58182594516643250000 1.00000000000000000000      1      4      2      1 36    34.940000   -81.030000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    89 "CAMERON 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02941161963891270000 -44.22734612243598920000 1.00000000000000000000      1      6      1      1 37    33.580000   -80.650000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    90 "CAMERON 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02934751835791372000 -44.23571259008043910000 1.00000000000000000000      1      6      1      1 37    33.580000   -80.650000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    91 "SENECA 2 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03419927575052850000 -34.81226263113793350000 1.00000000000000000000      1      1      2      1 38    34.640000   -82.940000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    92 "SENECA 2 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03355955984085779000 -34.89206657146180390000 1.00000000000000000000      1      1      2      1 38    34.640000   -82.940000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    93 "BLAIR 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02531771417645956000 -37.02600939021411360000 1.00000000000000000000      1      6      1      1 39    34.440000   -81.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    94 "BLAIR 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02526707500272907000 -37.03230249768943590000 1.00000000000000000000      1      6      1      1 39    34.440000   -81.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    95 "WALHALLA 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03451747651544279000 -34.96234380111132370000 1.00000000000000000000      1      1      2      1 40    34.780000   -83.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    96 "WALHALLA 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03420654552996982000 -34.99968144277023900000 1.00000000000000000000      1      1      2      1 40    34.780000   -83.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    97 "ANDERSON 4 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05944333013932801000 -42.70961025438794680000 1.00000000000000000000      1      1      2      1 41    34.460000   -82.760000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    98 "ANDERSON 4 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05906531985132624000 -42.75760112520544000000 1.00000000000000000000      1      1      2      1 41    34.460000   -82.760000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    99 "PACOLET 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03989234046292545000 -37.84391597155681100000 1.00000000000000000000      1      3      2      1 42    34.900000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   100 "PACOLET 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03977284407150128000 -37.85801580822649020000 1.00000000000000000000      1      3      2      1 42    34.900000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   101 "PACOLET 2"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03988462535448090000 -37.84475310929335730000 1.00000000000000000000      1      3      2      1 42    34.900000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   102 "ABBEVILLE 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04475964285356437000 -43.39941072255783180000 1.00000000000000000000      1      5      2      1 43    34.180000   -82.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   103 "ABBEVILLE 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04433432695382944000 -43.45189959449600540000 1.00000000000000000000      1      5      2      1 43    34.180000   -82.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   104 "AIKEN 2 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04598979561207228000 -46.66918492246560390000 1.00000000000000000000      1      5      1      1 44    33.590000   -81.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   105 "AIKEN 2 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04509530510309157000 -46.77359622040113150000 1.00000000000000000000      1      5      1      1 44    33.590000   -81.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   106 "JOHNSTON 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04063795944663373000 -44.98857346929763420000 1.00000000000000000000      1      5      1      1 45    33.840000   -81.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   107 "JOHNSTON 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04048523110700364000 -45.00652619570112730000 1.00000000000000000000      1      5      1      1 45    33.840000   -81.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   108 "SPARTANBURG 6 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03496424120843122000 -38.30895129864144620000 1.00000000000000000000      1      3      2      1 46    34.890000   -81.920000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   109 "SPARTANBURG 6 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03458063287419688000 -38.35013056542160110000 1.00000000000000000000      1      3      2      1 46    34.890000   -81.920000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   110 "GAFFNEY 2 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04300694540157668000 -27.14941282350299190000 1.00000000000000000000      1      3      2      1 47    34.970000   -81.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   111 "GAFFNEY 2 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04248942070571382000 -27.21623954923855140000 1.00000000000000000000      1      3      2      1 47    34.970000   -81.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   112 "LEESVILLE 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03124043589393888000 -44.74718261653715960000 1.00000000000000000000      1      5      1      1 48    33.920000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   113 "LEESVILLE 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03078274902292955000 -44.79791209365119900000 1.00000000000000000000      1      5      1      1 48    33.920000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   114 "LANGLEY 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04387093216039628000 -45.85785047545147820000 1.00000000000000000000      1      5      1      1 49    33.510000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   115 "LANGLEY 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04382372007179614000 -45.86380991741538790000 1.00000000000000000000      1      5      1      1 49    33.510000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   116 "LANGLEY 2"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04384177392009847000 -45.86155667898445640000 1.00000000000000000000      1      5      1      1 49    33.510000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   117 "DONALDS 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04161197346119683000 -41.35310771130288290000 1.00000000000000000000      1      5      2      1 50    34.360000   -82.340000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   118 "DONALDS 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04151417208127905000 -41.36503203841019880000 1.00000000000000000000      1      5      2      1 50    34.360000   -82.340000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   119 "GREENVILLE 7 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04279642006360240000 -40.69457225508038080000 1.00000000000000000000      1      2      2      1 51    34.850000   -82.400000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   120 "GREENVILLE 7 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04256057994874651000 -40.72205129880224920000 1.00000000000000000000      1      2      2      1 51    34.850000   -82.400000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   121 "COLUMBIA 9 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02361250126816206000 -46.03749359022621230000 1.00000000000000000000      1      6      1      1 52    34.030000   -80.960000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   122 "COLUMBIA 9 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02302985128730128000 -46.11368452474959410000 1.00000000000000000000      1      6      1      1 52    34.030000   -80.960000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   123 "SALEM 3 0"    345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04180832581432203000 -34.15015512295028090000 1.00000000000000000000      1      1      2      1 53    35.010000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   124 "SALEM 3 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04131734575137713000 -34.34473844064390140000 1.00000000000000000000      1      1      2      1 53    35.010000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   125 "SALEM 3 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04180832581432203000 -34.15015512295028090000 1.00000000000000000000      1      1      2      1 53    35.010000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   126 "SALEM 3 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04180832581432203000 -34.15015512295028090000 1.00000000000000000000      1      1      2      1 53    35.010000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   127 "SALEM 3 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303090000 -32.88078098305102510000 1.00000000000000000000      1      1      2      1 53    35.010000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   128 "SALEM 3 5"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04064827408154015000 -33.73016855772181090000 1.00000000000000000000      1      1      2      1 53    35.010000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   129 "GREENVILLE 6 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04727315017321043000 -41.03698676958912020000 1.00000000000000000000      1      2      2      1 54    34.770000   -82.380000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   130 "GREENVILLE 6 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04640234947841626000 -41.12970504356577810000 1.00000000000000000000      1      2      2      1 54    34.770000   -82.380000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   131 "COWPENS 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03635955245726352000 -37.90658372019434810000 1.00000000000000000000      1      3      2      1 55    35.050000   -81.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   132 "COWPENS 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03613217016840564000 -37.93294932683537720000 1.00000000000000000000      1      3      2      1 55    35.050000   -81.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   133 "WESTMINSTER 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03517299927224449000 -34.84723555805982900000 1.00000000000000000000      1      1      2      1 56    34.650000   -83.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   134 "WESTMINSTER 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03480858429721057000 -34.89162807570828310000 1.00000000000000000000      1      1      2      1 56    34.650000   -83.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   135 "SAINT MATTHEWS 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02757239548745272000 -44.61904634767328300000 1.00000000000000000000      1      6      1      1 57    33.690000   -80.790000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   136 "SAINT MATTHEWS 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02729195982407040000 -44.65505432287648090000 1.00000000000000000000      1      6      1      1 57    33.690000   -80.790000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   137 "GREENWOOD 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03860709180066135000 -42.13969017529994690000 1.00000000000000000000      1      5      2      1 58    34.240000   -82.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   138 "GREENWOOD 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03778091173537601000 -42.24541931564968420000 1.00000000000000000000      1      5      2      1 58    34.240000   -82.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   139 "FINGERVILLE 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03473040131045213000 -38.22062470627422220000 1.00000000000000000000      1      3      2      1 59    35.140000   -82.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   140 "FINGERVILLE 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03472836384019806000 -38.22086004648468100000 1.00000000000000000000      1      3      2      1 59    35.140000   -82.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   141 "ROCK HILL 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02331584266676812000 -28.82182540983347250000 1.00000000000000000000      1      4      2      1 60    34.970000   -81.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   142 "ROCK HILL 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02159518935479254000 -29.01612603444906570000 1.00000000000000000000      1      4      2      1 60    34.970000   -81.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   143 "YORK 2 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03063421639376762000 -20.26491599867309290000 1.00000000000000000000      1      4      2      1 61    35.050000   -81.070000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   144 "YORK 2 1"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185395038000 -14.96248167040253030000 1.00000000000000000000      1      4      2      1 61    35.050000   -81.070000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   145 "YORK 2 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185404142000 -15.89671304524533820000 1.00000000000000000000      1      4      2      1 61    35.050000   -81.070000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   146 "CHAPIN 0"     345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03528352873565010000 -40.76832250175440460000 1.00000000000000000000      1      6      1      1 62    34.130000   -81.340000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   147 "CHAPIN 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02572404167705145000 -40.27402489178501810000 1.00000000000000000000      1      6      1      1 62    34.130000   -81.340000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   148 "CHAPIN 2"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02507397030873504000 -40.35741055301611620000 1.00000000000000000000      1      6      1      1 62    34.130000   -81.340000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   149 "MODOC 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04442046469348382000 -43.61035410898240630000 1.00000000000000000000      1      5      1      1 63    33.750000   -82.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   150 "MODOC 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04440382993263592000 -43.61227899367749220000 1.00000000000000000000      1      5      1      1 63    33.750000   -82.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   151 "SPARTANBURG 5 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03948379161115345000 -37.01395533166967060000 1.00000000000000000000      1      3      2      1 64    34.930000   -82.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   152 "SPARTANBURG 5 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03281350682690665000 -38.33309448727695920000 1.00000000000000000000      1      3      2      1 64    34.930000   -82.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   153 "SPARTANBURG 5 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03211219850643343000 -38.41798997284024610000 1.00000000000000000000      1      3      2      1 64    34.930000   -82.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   154 "BOILING SPRINGS 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03107563104094457000 -38.70666311022118580000 1.00000000000000000000      1      3      2      1 65    35.040000   -81.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   155 "BOILING SPRINGS 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03058133735146940000 -38.76555001133032620000 1.00000000000000000000      1      3      2      1 65    35.040000   -81.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   156 "GREENVILLE 5 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01944738145201286000 -40.57433543838051550000 1.00000000000000000000      1      2      2      1 66    34.860000   -82.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   157 "GREENVILLE 5 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01853607162588422000 -40.68695523939275920000 1.00000000000000000000      1      2      2      1 66    34.860000   -82.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   158 "PELION 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02323510084134961000 -45.54083413735132520000 1.00000000000000000000      1      6      1      1 67    33.760000   -81.270000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   159 "PELION 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02297745283109065000 -45.57360204715260470000 1.00000000000000000000      1      6      1      1 67    33.760000   -81.270000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   160 "GRANITEVILLE 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03948672678121734000 -45.06830515093670900000 1.00000000000000000000      1      5      1      1 68    33.570000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   161 "GRANITEVILLE 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03922526995091480000 -45.10098682529454100000 1.00000000000000000000      1      5      1      1 68    33.570000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   162 "IRMO 0"       345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03544242318033608000 -40.80691460272283420000 1.00000000000000000000      1      6      1      1 69    34.140000   -81.210000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   163 "IRMO 1"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03286801715571097000 -41.52553156980018660000 1.00000000000000000000      1      6      1      1 69    34.140000   -81.210000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   164 "IRMO 2"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03171480397209625000 -41.66754762785639340000 1.00000000000000000000      1      6      1      1 69    34.140000   -81.210000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   165 "SALEM 2 0"    345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04135295681331086000 -33.83870522304035690000 1.00000000000000000000      1      1      2      1 70    34.960000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   166 "SALEM 2 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04124190419884144000 -34.71134803463654350000 1.00000000000000000000      1      1      2      1 70    34.960000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   167 "SALEM 2 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185302845000 -33.15454988151154230000 1.00000000000000000000      1      1      2      1 70    34.960000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   168 "SALEM 2 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303734000 -32.71540107888273500000 1.00000000000000000000      1      1      2      1 70    34.960000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   169 "SALEM 2 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303356000 -32.21916028695552820000 1.00000000000000000000      1      1      2      1 70    34.960000   -82.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   170 "WEST UNION 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03437206295966289000 -35.03555215061746250000 1.00000000000000000000      1      1      2      1 71    34.780000   -83.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   171 "WEST UNION 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03425192098558005000 -35.05148245982105950000 1.00000000000000000000      1      1      2      1 71    34.780000   -83.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   172 "CROSS HILL 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03675063138061607000 -41.05122407866033280000 1.00000000000000000000      1      5      2      1 72    34.370000   -81.960000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   173 "CROSS HILL 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03671890404107403000 -41.05465131928227860000 1.00000000000000000000      1      5      2      1 72    34.370000   -81.960000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   174 "CROSS HILL 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03668230845928866000 -41.05901811146182470000 1.00000000000000000000      1      5      2      1 72    34.370000   -81.960000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   175 "FORT LAWN 0"  345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03853778037157252000 -35.95584977321758660000 1.00000000000000000000      1      4      2      1 73    34.710000   -80.920000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   176 "FORT LAWN 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02737478069589416000 -33.57181269060892250000 1.00000000000000000000      1      4      2      1 73    34.710000   -80.920000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   177 "FORT LAWN 2"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02728587683675077000 -33.58315173311110870000 1.00000000000000000000      1      4      2      1 73    34.710000   -80.920000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   178 "FORT LAWN 3"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02730600539573524000 -33.57928493405173500000 1.00000000000000000000      1      4      2      1 73    34.710000   -80.920000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   179 "NORTH 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01976873790322120000 -46.47530529874980230000 1.00000000000000000000      1      6      1      1 74    33.630000   -81.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   180 "NORTH 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01961466019053426000 -46.49243735262658820000 1.00000000000000000000      1      6      1      1 74    33.630000   -81.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   181 "ANDERSON 3 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06651573411192158000 -42.42402248622043000000 1.00000000000000000000      1      1      2      1 75    34.560000   -82.760000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   182 "ANDERSON 3 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06568339530122058000 -42.52163726717116530000 1.00000000000000000000      1      1      2      1 75    34.560000   -82.760000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   183 "BLACKSBURG 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02789889880832352000 -27.25547071449513230000 1.00000000000000000000      1      4      2      1 76    35.120000   -81.470000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   184 "BLACKSBURG 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02763054708502333000 -27.28732392229773400000 1.00000000000000000000      1      4      2      1 76    35.120000   -81.470000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   185 "LIBERTY 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03857560027881535000 -35.85930278115980480000 1.00000000000000000000      1      1      2      1 77    34.770000   -82.690000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   186 "LIBERTY 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03817714165202690000 -35.90573348924475990000 1.00000000000000000000      1      1      2      1 77    34.770000   -82.690000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   187 "ELLOREE 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02892981444309473000 -44.43019988520815390000 1.00000000000000000000      1      6      1      1 78    33.530000   -80.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   188 "ELLOREE 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02881549109838200000 -44.44271575824178910000 1.00000000000000000000      1      6      1      1 78    33.530000   -80.590000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   189 "WAGENER 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05414378247050045000 -46.61965569504027230000 1.00000000000000000000      1      5      1      1 79    33.660000   -81.420000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   190 "WAGENER 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05400544404915930000 -46.63389334141746190000 1.00000000000000000000      1      5      1      1 79    33.660000   -81.420000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   191 "TRENTON 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04352409021634984000 -45.46657775553150320000 1.00000000000000000000      1      5      1      1 80    33.690000   -81.850000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   192 "TRENTON 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04333940953818094000 -45.48808994723041370000 1.00000000000000000000      1      5      1      1 80    33.690000   -81.850000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   193 "BATESBURG 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03359009619892461000 -44.99332531186612980000 1.00000000000000000000      1      5      1      1 81    33.870000   -81.550000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   194 "BATESBURG 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03326022306197207000 -45.03198113009835880000 1.00000000000000000000      1      5      1      1 81    33.870000   -81.550000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   195 "COLUMBIA 8 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03545918071237475000 -40.76629623310712700000 1.00000000000000000000      1      6      1      1 82    34.060000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   196 "COLUMBIA 8 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03037776443150575000 -42.31049115435586570000 1.00000000000000000000      1      6      1      1 82    34.060000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   197 "COLUMBIA 8 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185310351000 -36.39842343812960480000 1.00000000000000000000      1      6      1      1 82    34.060000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   198 "COLUMBIA 8 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185309684000 -38.36022470214237500000 1.00000000000000000000      1      6      1      1 82    34.060000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   199 "COLUMBIA 8 4" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02944258715629822000 -42.41346799931064740000 1.00000000000000000000      1      6      1      1 82    34.060000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   200 "LITTLE MOUNTAIN 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02935959395720777000 -42.58966086017682780000 1.00000000000000000000      1      6      1      1 83    34.220000   -81.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   201 "LITTLE MOUNTAIN 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02926620032904848000 -42.59980650331224440000 1.00000000000000000000      1      6      1      1 83    34.220000   -81.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   202 "CLINTON 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03330809533205747000 -40.76998799901759440000 1.00000000000000000000      1      5      2      1 84    34.420000   -81.810000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   203 "CLINTON 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03325741925557191000 -40.77600834504957560000 1.00000000000000000000      1      5      2      1 84    34.420000   -81.810000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   204 "CLINTON 2"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03281927907119497000 -40.83367977838832270000 1.00000000000000000000      1      5      2      1 84    34.420000   -81.810000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   205 "WARRENVILLE 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04728927369985292000 -46.15637286802453330000 1.00000000000000000000      1      5      1      1 85    33.520000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   206 "WARRENVILLE 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04726210397163477000 -46.15951630292949660000 1.00000000000000000000      1      5      1      1 85    33.520000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   207 "WARRENVILLE 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04704367962404010000 -46.18524773068851630000 1.00000000000000000000      1      5      1      1 85    33.520000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   208 "SIMPSONVILLE 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06702219996705994000 -41.41520496090634400000 1.00000000000000000000      1      2      2      1 86    34.690000   -82.290000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   209 "SIMPSONVILLE 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06638082048330207000 -41.49601210557990070000 1.00000000000000000000      1      2      2      1 86    34.690000   -82.290000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   210 "DUNCAN 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02919315914743903000 -39.20260844108992870000 1.00000000000000000000      1      3      2      1 87    34.860000   -82.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   211 "DUNCAN 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02887208071561598000 -39.24073166179741180000 1.00000000000000000000      1      3      2      1 87    34.860000   -82.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   212 "NORTH AUGUSTA 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03907577963557607000 -44.94619358863177890000 1.00000000000000000000      1      5      1      1 88    33.530000   -81.940000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   213 "NORTH AUGUSTA 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03802315414430013000 -45.07267310112576550000 1.00000000000000000000      1      5      1      1 88    33.530000   -81.940000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   214 "GREENWOOD 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03326066915138792000 -43.42220453965026650000 1.00000000000000000000      1      5      2      1 89    34.140000   -82.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   215 "GREENWOOD 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03235225303182943000 -43.53747797158468560000 1.00000000000000000000      1      5      2      1 89    34.140000   -82.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   216 "BELTON 1 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03849528139259517000 -41.26884910057010810000 1.00000000000000000000      1      2      2      1 90    34.520000   -82.480000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   217 "BELTON 1 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03806393446062017000 -41.31806558171776090000 1.00000000000000000000      1      2      2      1 90    34.520000   -82.480000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   218 "VAUCLUSE 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04846374285558186000 -45.48368302068640640000 1.00000000000000000000      1      5      1      1 91    33.610000   -81.820000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   219 "VAUCLUSE 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04846031177844479000 -45.48410509968515210000 1.00000000000000000000      1      5      1      1 91    33.610000   -81.820000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   220 "UNION 3 0"    345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04033380918409479000 -36.93775656801485500000 1.00000000000000000000      1      4      2      1 92    34.660000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   221 "UNION 3 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03793121279000666000 -37.54277409338534000000 1.00000000000000000000      1      4      2      1 92    34.660000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   222 "UNION 3 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04028676211074234000 -36.91870671012068780000 1.00000000000000000000      1      4      2      1 92    34.660000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   223 "UNION 3 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04010367226977340000 -36.84703587083564000000 1.00000000000000000000      1      4      2      1 92    34.660000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   224 "UNION 3 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185314014000 -35.93161310523444030000 1.00000000000000000000      1      4      2      1 92    34.660000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   225 "UNION 3 5"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185311749000 -36.41427899016417770000 1.00000000000000000000      1      4      2      1 92    34.660000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   226 "MOUNTAIN REST 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03484391739497772000 -35.00553809643064080000 1.00000000000000000000      1      1      2      1 93    34.860000   -83.160000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   227 "MOUNTAIN REST 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03478989867056836000 -35.01161628981634520000 1.00000000000000000000      1      1      2      1 93    34.860000   -83.160000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   228 "PICKENS 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03906275910963464000 -37.62913934880169360000 1.00000000000000000000      1      1      2      1 94    34.930000   -82.730000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   229 "PICKENS 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03852975656742164000 -37.69427063169555940000 1.00000000000000000000      1      1      2      1 94    34.930000   -82.730000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   230 "WESTMINSTER 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05204359372566292000 -38.69830602995983070000 1.00000000000000000000      1      1      2      1 95    34.440000   -83.050000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   231 "WESTMINSTER 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05149698429840455000 -38.41409215566302040000 1.00000000000000000000      1      1      2      1 95    34.440000   -83.050000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   232 "WEST COLUMBIA 3 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03504162533383637000 -42.02333433764150780000 1.00000000000000000000      1      6      1      1 96    33.940000   -81.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   233 "WEST COLUMBIA 3 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02771811009007785000 -44.48244521362831700000 1.00000000000000000000      1      6      1      1 96    33.940000   -81.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   234 "WEST COLUMBIA 3 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02711511695615587000 -44.55749044857648040000 1.00000000000000000000      1      6      1      1 96    33.940000   -81.150000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   235 "WARD 0"       345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04337356187518937000 -43.55995146269145830000 1.00000000000000000000      1      5      1      1 97    33.900000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   236 "WARD 1"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03951147845550196000 -44.48070699942199720000 1.00000000000000000000      1      5      1      1 97    33.900000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   237 "WARD 2"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03948268816315070000 -44.48386459996541480000 1.00000000000000000000      1      5      1      1 97    33.900000   -81.710000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   238 "MOORE 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02814169996741733000 -39.08515184474386930000 1.00000000000000000000      1      3      2      1 98    34.870000   -82.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   239 "MOORE 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02782038976758505000 -39.12730876641865050000 1.00000000000000000000      1      3      2      1 98    34.870000   -82.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   240 "WILLISTON 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04760575413003121000 -46.27377288089986960000 1.00000000000000000000      1      5      1      1 99    33.400000   -81.420000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   241 "WILLISTON 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04739595510654016000 -46.30124715493946040000 1.00000000000000000000      1      5      1      1 99    33.400000   -81.420000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   242 "COLUMBIA 7 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03696818244316469000 -47.55179887849800480000 1.00000000000000000000      1      6      1      1 100    33.990000   -81.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   243 "COLUMBIA 7 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03615876502805704000 -47.65100337907338000000 1.00000000000000000000      1      6      1      1 100    33.990000   -81.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   244 "WATERLOO 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03998928317776462000 -41.15649887186867060000 1.00000000000000000000      1      5      2      1 101    34.340000   -82.090000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   245 "WATERLOO 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03987558842543315000 -41.16952954947461050000 1.00000000000000000000      1      5      2      1 101    34.340000   -82.090000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   246 "BLACKSBURG 1 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04130108302319591000 -36.32269731976213480000 1.00000000000000000000      1      4      2      1 102    35.160000   -81.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   247 "BLACKSBURG 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02467168288642907000 -27.08050259693526130000 1.00000000000000000000      1      4      2      1 102    35.160000   -81.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   248 "BLACKSBURG 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04130108302319591000 -36.32269731976213480000 1.00000000000000000000      1      4      2      1 102    35.160000   -81.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   249 "BLACKSBURG 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04130108302319591000 -36.32269731976213480000 1.00000000000000000000      1      4      2      1 102    35.160000   -81.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   250 "BLACKSBURG 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04130108302319591000 -36.32269731976213480000 1.00000000000000000000      1      4      2      1 102    35.160000   -81.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   251 "TAYLORS 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02971277350396240000 -40.33673258107016580000 1.00000000000000000000      1      2      2      1 103    34.990000   -82.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   252 "TAYLORS 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02860563280424144000 -40.47070339665546610000 1.00000000000000000000      1      2      2      1 103    34.990000   -82.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   253 "GREENVILLE 4 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04065416316215442000 -40.33357776887038430000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   254 "GREENVILLE 4 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04065416316215442000 -40.33357776887038430000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   255 "GREENVILLE 4 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04065416316215442000 -40.33357776887038430000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   256 "GREENVILLE 4 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04065416316215442000 -40.33357776887038430000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   257 "GREENVILLE 4 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04065416316215442000 -40.33357776887038430000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   258 "GREENVILLE 4 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04041492488879594000 -40.18197923495159780000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   259 "GREENVILLE 4 6" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04058285747890578000 -40.34189816412710880000 1.00000000000000000000      1      2      2      1 104    34.870000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   260 "SALEM 1 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04092414720158355000 -34.58923173904815230000 1.00000000000000000000      1      1      2      1 105    34.950000   -82.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   261 "SALEM 1 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04075107856301519000 -34.60988315142837730000 1.00000000000000000000      1      1      2      1 105    34.950000   -82.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   262 "COLUMBIA 6 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03418027536351698000 -42.46454682624101200000 1.00000000000000000000      1      6      1      1 106    33.980000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   263 "COLUMBIA 6 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02655416865109905000 -45.39604999213467810000 1.00000000000000000000      1      6      1      1 106    33.980000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   264 "COLUMBIA 6 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03418027536351698000 -42.46454682624101200000 1.00000000000000000000      1      6      1      1 106    33.980000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   265 "COLUMBIA 6 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03418027536351698000 -42.46454682624101200000 1.00000000000000000000      1      6      1      1 106    33.980000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   266 "COLUMBIA 6 4" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02592489197131909000 -45.47320888122694530000 1.00000000000000000000      1      6      1      1 106    33.980000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   267 "AIKEN 1 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04488473065341569000 -47.23631129965753670000 1.00000000000000000000      1      5      1      1 107    33.420000   -81.690000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   268 "AIKEN 1 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04374703615075926000 -47.38333119951922610000 1.00000000000000000000      1      5      1      1 107    33.420000   -81.690000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   269 "POMARIA 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02501387037734748000 -38.24998610077838630000 1.00000000000000000000      1      5      1      1 108    34.330000   -81.420000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   270 "POMARIA 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02493857465527860000 -38.25983272998215770000 1.00000000000000000000      1      5      1      1 108    34.330000   -81.420000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   271 "RIDGE SPRING 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04333027718627669000 -43.70233383254163330000 1.00000000000000000000      1      5      1      1 109    33.780000   -81.680000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   272 "RIDGE SPRING 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04266617396442696000 -44.99316528903865020000 1.00000000000000000000      1      5      1      1 109    33.780000   -81.680000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   273 "RIDGE SPRING 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04256289819443615000 -45.00652475847265070000 1.00000000000000000000      1      5      1      1 109    33.780000   -81.680000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   274 "GAFFNEY 1 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03623671127272110000 -27.19881498646438440000 1.00000000000000000000      1      3      2      1 110    35.070000   -81.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   275 "GAFFNEY 1 1"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03623671127272110000 -27.19881498646438440000 1.00000000000000000000      1      3      2      1 110    35.070000   -81.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   276 "COLUMBIA 5 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02541025731939639000 -45.74976979292609510000 1.00000000000000000000      1      6      1      1 111    33.990000   -81.030000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   277 "COLUMBIA 5 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02540603367546024000 -45.75031771290986170000 1.00000000000000000000      1      6      1      1 111    33.990000   -81.030000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   278 "COLUMBIA 5 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02534847959338760000 -45.75799681924505790000 1.00000000000000000000      1      6      1      1 111    33.990000   -81.030000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   279 "MARIETTA 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03474696148511724000 -38.25935698074313510000 1.00000000000000000000      1      2      2      1 112    35.150000   -82.530000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   280 "MARIETTA 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03460670945684119000 -38.27422633419028840000 1.00000000000000000000      1      2      2      1 112    35.150000   -82.530000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   281 "ANDERSON 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04451526741695933000 -41.38226330416422630000 1.00000000000000000000      1      1      2      1 113    34.510000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   282 "ANDERSON 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04339515896558366000 -41.52380276308188200000 1.00000000000000000000      1      1      2      1 113    34.510000   -82.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   283 "SALUDA 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03505122347798695000 -44.89675872909293730000 1.00000000000000000000      1      5      1      1 114    34.040000   -81.780000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   284 "SALUDA 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03467651980355790000 -44.94304084939187050000 1.00000000000000000000      1      5      1      1 114    34.040000   -81.780000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   285 "FAIR PLAY 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05578461258065981000 -39.96365490482531870000 1.00000000000000000000      1      1      2      1 115    34.520000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   286 "FAIR PLAY 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05570500211600526000 -39.97232723110719380000 1.00000000000000000000      1      1      2      1 115    34.520000   -83.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   287 "HOPKINS 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02697696406518046000 -45.47272150838087160000 1.00000000000000000000      1      6      1      1 116    33.940000   -80.690000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   288 "HOPKINS 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02636688760411410000 -45.55479874060390700000 1.00000000000000000000      1      6      1      1 116    33.940000   -80.690000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   289 "SUNSET 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03986427458279440000 -35.55470814640626290000 1.00000000000000000000      1      1      2      1 117    34.990000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   290 "SUNSET 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03982774505979392000 -35.55943951743039830000 1.00000000000000000000      1      1      2      1 117    34.990000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   291 "SALLEY 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02154534935790720000 -46.05101755272153950000 1.00000000000000000000      1      6      1      1 118    33.600000   -81.320000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   292 "SALLEY 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02146953673115282000 -46.06006548448226570000 1.00000000000000000000      1      6      1      1 118    33.600000   -81.320000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   293 "EDGEFIELD 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04277541543285790000 -44.67155718089493630000 1.00000000000000000000      1      5      1      1 119    33.820000   -82.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   294 "EDGEFIELD 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04251564606793656000 -44.70077339182805790000 1.00000000000000000000      1      5      1      1 119    33.820000   -82.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   295 "BUFFALO 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04777762726340073000 -39.78644656063222840000 1.00000000000000000000      1      3      2      1 120    34.710000   -81.740000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   296 "BUFFALO 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04771625207786623000 -39.79408244090656410000 1.00000000000000000000      1      3      2      1 120    34.710000   -81.740000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   297 "WARE SHOALS 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04454110833608649000 -39.07069822453919270000 1.00000000000000000000      1      5      2      1 121    34.410000   -82.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   298 "WARE SHOALS 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04452109083634470000 -40.18104850605507040000 1.00000000000000000000      1      5      2      1 121    34.410000   -82.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   299 "WARE SHOALS 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04437487362001447000 -40.19958912469492420000 1.00000000000000000000      1      5      2      1 121    34.410000   -82.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   300 "YORK 1 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02702156354275020000 -31.78502703573172990000 1.00000000000000000000      1      4      2      1 122    34.970000   -81.190000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   301 "YORK 1 1"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02815625631498198000 -31.65895637519690100000 1.00000000000000000000      1      4      2      1 122    34.970000   -81.190000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   302 "YORK 1 2"     13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02815250311670181000 -31.66444532512636560000 1.00000000000000000000      1      4      2      1 122    34.970000   -81.190000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   303 "YORK 1 3"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02603579074576245000 -31.90762389069196200000 1.00000000000000000000      1      4      2      1 122    34.970000   -81.190000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   304 "PIEDMONT 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04175516870489493000 -40.98355362685417450000 1.00000000000000000000      1      2      2      1 123    34.700000   -82.460000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   305 "PIEDMONT 1"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04156882309249554000 -40.88706328698127380000 1.00000000000000000000      1      2      2      1 123    34.700000   -82.460000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   306 "PIEDMONT 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04150962511087419000 -40.88245502343188060000 1.00000000000000000000      1      2      2      1 123    34.700000   -82.460000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   307 "PIEDMONT 3"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04114604536696675000 -41.05905334511810170000 1.00000000000000000000      1      2      2      1 123    34.700000   -82.460000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   308 "CALHOUN FALLS 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04530768530059825000 -42.79491150535039880000 1.00000000000000000000      1      5      2      1 124    34.010000   -82.520000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   309 "CALHOUN FALLS 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04520429725934538000 -42.80747115868531690000 1.00000000000000000000      1      5      2      1 124    34.010000   -82.520000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   310 "ANDERSON 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05446416936605547000 -42.16325141188833210000 1.00000000000000000000      1      1      2      1 125    34.440000   -82.620000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   311 "ANDERSON 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05403132647007003000 -42.21434585512003680000 1.00000000000000000000      1      1      2      1 125    34.440000   -82.620000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   312 "JACKSON 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04435265029131319000 -46.13194342183202680000 1.00000000000000000000      1      5      1      1 126    33.300000   -81.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   313 "JACKSON 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04421180387307677000 -46.14920785899487040000 1.00000000000000000000      1      5      1      1 126    33.300000   -81.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   314 "CROSS ANCHOR 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05195298737724796000 -40.23028841353755780000 1.00000000000000000000      1      3      2      1 127    34.650000   -81.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   315 "CROSS ANCHOR 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05194981207878935000 -40.23066603193887400000 1.00000000000000000000      1      3      2      1 127    34.650000   -81.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   316 "HICKORY GROVE 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03716219872756210000 -26.38947989521126660000 1.00000000000000000000      1      4      2      1 128    34.950000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   317 "HICKORY GROVE 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03712572283738225000 -26.39337366702926960000 1.00000000000000000000      1      4      2      1 128    34.950000   -81.450000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   318 "GREAT FALLS 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02913558310581910000 -34.37239453074445090000 1.00000000000000000000      1      4      2      1 129    34.600000   -80.890000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   319 "GREAT FALLS 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185801824000 -33.85248008317928030000 1.00000000000000000000      1      4      2      1 129    34.600000   -80.890000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   320 "COLUMBIA 4 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02546524027599029000 -47.51975674496399190000 1.00000000000000000000      1      6      1      1 130    34.090000   -80.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   321 "COLUMBIA 4 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02380997669399831000 -47.71968122964834440000 1.00000000000000000000      1      6      1      1 130    34.090000   -80.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   322 "MAULDIN 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04926864139231291000 -40.10919755720959050000 1.00000000000000000000      1      2      2      1 131    34.780000   -82.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   323 "MAULDIN 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04890507560239432000 -40.14832968870955910000 1.00000000000000000000      1      2      2      1 131    34.780000   -82.300000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   324 "GREENVILLE 3 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04670345298891809000 -40.76478408250840600000 1.00000000000000000000      1      2      2      1 132    34.810000   -82.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   325 "GREENVILLE 3 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04584677196086107000 -40.87417356254922400000 1.00000000000000000000      1      2      2      1 132    34.810000   -82.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   326 "COLUMBIA 3 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02268221623285971000 -46.56199679636844740000 1.00000000000000000000      1      6      1      1 133    34.050000   -81.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   327 "COLUMBIA 3 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02148959971715869000 -46.70446702047520660000 1.00000000000000000000      1      6      1      1 133    34.050000   -81.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   328 "PENDLETON 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03974202161353468000 -38.88695657837077850000 1.00000000000000000000      1      1      2      1 134    34.640000   -82.720000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   329 "PENDLETON 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03951649846785776000 -38.91326357441111840000 1.00000000000000000000      1      1      2      1 134    34.640000   -82.720000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   330 "SPARTANBURG 4 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03429580236353824000 -38.28912084741232040000 1.00000000000000000000      1      3      2      1 135    34.950000   -81.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   331 "SPARTANBURG 4 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03378844535805503000 -38.35432864626342560000 1.00000000000000000000      1      3      2      1 135    34.950000   -81.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   332 "CONVERSE 0"   345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04105943783766874000 -36.95743293547372590000 1.00000000000000000000      1      3      2      1 136    34.980000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   333 "CONVERSE 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03687843934728474000 -37.84875297984181230000 1.00000000000000000000      1      3      2      1 136    34.980000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   334 "CONVERSE 2"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03687426339579591000 -37.84921300880498050000 1.00000000000000000000      1      3      2      1 136    34.980000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   335 "CONVERSE 3"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03687121429933815000 -37.84961144412186940000 1.00000000000000000000      1      3      2      1 136    34.980000   -81.830000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   336 "BLACKSTOCK 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02654191227300573000 -35.11090437495879260000 1.00000000000000000000      1      4      2      1 137    34.520000   -81.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   337 "BLACKSTOCK 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02648167033249371000 -35.11877300979911350000 1.00000000000000000000      1      4      2      1 137    34.520000   -81.110000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   338 "FORT MILL 3 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02591418670905710000 -21.30151349329588580000 1.00000000000000000000      1      4      2      1 138    35.050000   -80.990000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   339 "FORT MILL 3 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02515308197443988000 -21.39828037464854660000 1.00000000000000000000      1      4      2      1 138    35.050000   -80.990000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   340 "LANDRUM 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03183346603621806000 -38.83993874033594550000 1.00000000000000000000      1      2      2      1 139    35.140000   -82.280000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   341 "LANDRUM 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03161491359005386000 -38.86711457627286140000 1.00000000000000000000      1      2      2      1 139    35.140000   -82.280000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   342 "SILVERSTREET 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03099489596776484000 -44.92991789287308540000 1.00000000000000000000      1      5      1      1 140    34.230000   -81.770000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   343 "SILVERSTREET 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03096880117169376000 -44.93318279668834950000 1.00000000000000000000      1      5      1      1 140    34.230000   -81.770000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   344 "SILVERSTREET 2" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03096862759604235000 -44.93330434944979150000 1.00000000000000000000      1      5      1      1 140    34.230000   -81.770000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   345 "ORANGEBURG 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01859591221706580000 -46.77544629028652420000 1.00000000000000000000      1      6      1      1 141    33.570000   -80.890000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   346 "ORANGEBURG 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01813169130107739000 -46.83179264776153870000 1.00000000000000000000      1      6      1      1 141    33.570000   -80.890000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   347 "GREENVILLE 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03645642252063785000 -40.60779697323611260000 1.00000000000000000000      1      2      2      1 142    34.830000   -82.460000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   348 "GREENVILLE 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03578960792949193000 -40.68516863829017890000 1.00000000000000000000      1      2      2      1 142    34.830000   -82.460000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   349 "CHAPPELLS 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03630029398225254000 -44.04997401407698020000 1.00000000000000000000      1      5      1      1 143    34.170000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   350 "CHAPPELLS 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305443000 -43.88048449529900810000 1.00000000000000000000      1      5      1      1 143    34.170000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   351 "CHAPPELLS 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03818875893778761000 -43.97380623083107310000 1.00000000000000000000      1      5      1      1 143    34.170000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   352 "CHAPPELLS 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305443000 -43.88722561997041540000 1.00000000000000000000      1      5      1      1 143    34.170000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   353 "CHAPPELLS 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305554000 -43.17893374220525260000 1.00000000000000000000      1      5      1      1 143    34.170000   -81.900000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   354 "RIDGEWAY 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02952031419523626000 -45.48411498422763800000 1.00000000000000000000      1      6      1      1 144    34.330000   -80.880000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   355 "RIDGEWAY 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02928874941231885000 -45.51135547619608700000 1.00000000000000000000      1      6      1      1 144    34.330000   -80.880000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   356 "FOUNTAIN INN 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06596922078563439000 -41.88837322506231690000 1.00000000000000000000      1      2      2      1 145    34.670000   -82.190000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   357 "FOUNTAIN INN 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06553491766874964000 -41.94052704621977060000 1.00000000000000000000      1      2      2      1 145    34.670000   -82.190000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   358 "STARR 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05529269458510666000 -42.65394815153818800000 1.00000000000000000000      1      5      2      1 146    34.380000   -82.720000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   359 "STARR 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.05513860824395245000 -42.67128877464196530000 1.00000000000000000000      1      5      2      1 146    34.380000   -82.720000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   360 "SPARTANBURG 3 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03297469282783339000 -39.33240479190475720000 1.00000000000000000000      1      3      2      1 147    35.000000   -82.130000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   361 "SPARTANBURG 3 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03297469282783339000 -39.33240479190475720000 1.00000000000000000000      1      3      2      1 147    35.000000   -82.130000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   362 "SPARTANBURG 3 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03297469282783339000 -39.33240479190475720000 1.00000000000000000000      1      3      2      1 147    35.000000   -82.130000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   363 "SPARTANBURG 3 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03297469282783339000 -39.33240479190475720000 1.00000000000000000000      1      3      2      1 147    35.000000   -82.130000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   364 "SPARTANBURG 3 4" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03272861304093744000 -39.36431936171913290000 1.00000000000000000000      1      3      2      1 147    35.000000   -82.130000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   365 "GASTON 2 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02168412470879666000 -45.93421122669916200000 1.00000000000000000000      1      6      1      1 148    33.830000   -81.090000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   366 "GASTON 2 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02106429306126545000 -46.01676516442900320000 1.00000000000000000000      1      6      1      1 148    33.830000   -81.090000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   367 "SIX MILE 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03837705137206004000 -35.00373331112131580000 1.00000000000000000000      1      1      2      1 149    34.830000   -82.850000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   368 "SIX MILE 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03827688556992248000 -35.01610809357143950000 1.00000000000000000000      1      1      2      1 149    34.830000   -82.850000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   369 "SENECA 1 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03763972000541060000 -34.36012947125940540000 1.00000000000000000000      1      1      2      1 150    34.750000   -82.930000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   370 "SENECA 1 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03732514952605892000 -34.39659373714962240000 1.00000000000000000000      1      1      2      1 150    34.750000   -82.930000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   371 "GILBERT 0"    345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03510491990112818000 -41.55799704734032930000 1.00000000000000000000      1      6      1      1 151    33.940000   -81.380000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   372 "GILBERT 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03269566362896703000 -43.76942802436179390000 1.00000000000000000000      1      6      1      1 151    33.940000   -81.380000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   373 "GILBERT 2"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03241378782467441000 -43.80251128913528900000 1.00000000000000000000      1      6      1      1 151    33.940000   -81.380000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   374 "SWANSEA 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02002124172969078000 -46.31240875578015450000 1.00000000000000000000      1      6      1      1 152    33.750000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   375 "SWANSEA 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01979784594415790000 -46.34006703116908450000 1.00000000000000000000      1      6      1      1 152    33.750000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   376 "INMAN 0"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03188347123378055000 -38.83478868695571150000 1.00000000000000000000      1      3      2      1 153    35.070000   -82.070000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   377 "INMAN 1"      138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03118366737933798000 -38.92424587218127390000 1.00000000000000000000      1      3      2      1 153    35.070000   -82.070000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   378 "GREAT FALLS 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02837607391693964000 -34.56963305518631560000 1.00000000000000000000      1      4      2      1 154    34.570000   -80.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   379 "GREAT FALLS 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02823802763505090000 -34.58717848513551020000 1.00000000000000000000      1      4      2      1 154    34.570000   -80.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   380 "WHITMIRE 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03476574079942041000 -39.45706315068382250000 1.00000000000000000000      1      3      2      1 155    34.490000   -81.600000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   381 "WHITMIRE 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03468267969707917000 -39.46773492550445890000 1.00000000000000000000      1      3      2      1 155    34.490000   -81.600000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   382 "GRAY COURT 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06760280535937735000 -41.99207354828479310000 1.00000000000000000000      1      3      2      1 156    34.590000   -82.120000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   383 "GRAY COURT 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06736350754685394000 -42.02153698827807200000 1.00000000000000000000      1      3      2      1 156    34.590000   -82.120000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   384 "WILLIAMSTON 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04220196987232483000 -40.58153792352838710000 1.00000000000000000000      1      2      2      1 157    34.630000   -82.550000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   385 "WILLIAMSTON 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04192176165499872000 -40.61430946017132730000 1.00000000000000000000      1      2      2      1 157    34.630000   -82.550000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   386 "CLEMSON 0"    345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04044298333685514000 -33.07874394846930950000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   387 "CLEMSON 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03996575305133443000 -34.24715361316675910000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   388 "CLEMSON 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04044298333685514000 -33.07874394846930950000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   389 "CLEMSON 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303223000 -32.09373426681024460000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   390 "CLEMSON 4"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303401000 -32.32739182901745780000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   391 "CLEMSON 5"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185303356000 -32.40361109779660610000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   392 "CLEMSON 6"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04044298333685514000 -33.07874394846930950000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   393 "CLEMSON 7"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04044298333685514000 -33.07874394846930950000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   394 "CLEMSON 8"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04044298333685514000 -33.07874394846930950000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   395 "CLEMSON 9"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185302979000 -32.03815711829393820000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   396 "CLEMSON 10"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04044298333685514000 -33.07874394846930950000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   397 "CLEMSON 11"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03961143633984610000 -34.29140705511026250000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   398 "CLEMSON 12"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03980371622499157000 -34.26430095696136390000 1.00000000000000000000      1      1      2      1 158    34.680000   -82.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   399 "BEECH ISLAND 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04209302449037611000 -44.90725418151509270000 1.00000000000000000000      1      5      1      1 159    33.450000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   400 "BEECH ISLAND 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04182402412655817000 -44.93915288159026030000 1.00000000000000000000      1      5      1      1 159    33.450000   -81.860000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   401 "CLOVER 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02518876758521849000 -24.58618384194488730000 1.00000000000000000000      1      4      2      1 160    35.110000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   402 "CLOVER 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02430689254009977000 -24.70331206569914430000 1.00000000000000000000      1      4      2      1 160    35.110000   -81.220000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   403 "NINETY SIX 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03452560930338922000 -43.92171001399644580000 1.00000000000000000000      1      5      2      1 161    34.110000   -81.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   404 "NINETY SIX 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03432112106581720000 -43.94597953310496760000 1.00000000000000000000      1      5      2      1 161    34.110000   -81.980000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   405 "MC CONNELLS 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02451506777464818000 -32.94603113019765320000 1.00000000000000000000      1      4      2      1 162    34.860000   -81.240000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   406 "MC CONNELLS 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02446176661265653000 -32.95264367107619560000 1.00000000000000000000      1      4      2      1 162    34.860000   -81.240000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   407 "BEECH ISLAND 1 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04306820388215638000 -42.45069401932892820000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   408 "BEECH ISLAND 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04253279710046010000 -43.87844111371081370000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   409 "BEECH ISLAND 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04306820388215638000 -42.45069401932892820000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   410 "BEECH ISLAND 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185304511000 -41.53883095982572370000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   411 "BEECH ISLAND 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305155000 -41.93979793772754760000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   412 "BEECH ISLAND 1 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305399000 -41.86504093649156740000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   413 "BEECH ISLAND 1 6" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185304777000 -41.57243365014681300000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   414 "BEECH ISLAND 1 7" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04306820388215638000 -42.45069401932892820000 1.00000000000000000000      1      5      1      1 163    33.440000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   415 "GADSDEN 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02384079659650640000 -46.01874614310081310000 1.00000000000000000000      1      6      1      1 164    33.800000   -80.740000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   416 "GADSDEN 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02377590777632776000 -46.02737989641184410000 1.00000000000000000000      1      6      1      1 164    33.800000   -80.740000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   417 "TRAVELERS REST 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03615875977283123000 -39.88429387313278340000 1.00000000000000000000      1      2      2      1 165    35.030000   -82.490000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   418 "TRAVELERS REST 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03560684782077606000 -39.94858128342112740000 1.00000000000000000000      1      2      2      1 165    35.030000   -82.490000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   419 "DUE WEST 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04727010065313197000 -43.30574059647470620000 1.00000000000000000000      1      5      2      1 166    34.300000   -82.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   420 "DUE WEST 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04721583678325758000 -43.31256988170955680000 1.00000000000000000000      1      5      2      1 166    34.300000   -82.430000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   421 "BLYTHEWOOD 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02373695363412232000 -45.61548475406184620000 1.00000000000000000000      1      6      1      1 167    34.200000   -81.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   422 "BLYTHEWOOD 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02324259161875220000 -45.67124823342914650000 1.00000000000000000000      1      6      1      1 167    34.200000   -81.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   423 "ROCK HILL 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01800375480543570000 -24.99635286459989560000 1.00000000000000000000      1      4      2      1 168    34.890000   -81.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   424 "ROCK HILL 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01619650946481688000 -25.21402484531135360000 1.00000000000000000000      1      4      2      1 168    34.890000   -81.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   425 "HODGES 0"     345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04439977710333798000 -39.29794627007939310000 1.00000000000000000000      1      5      2      1 169    34.310000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   426 "HODGES 1"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04407781198265348000 -41.12452512070488810000 1.00000000000000000000      1      5      2      1 169    34.310000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   427 "HODGES 2"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04393539887551356000 -41.13951826647969770000 1.00000000000000000000      1      5      2      1 169    34.310000   -82.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   428 "CHESNEE 2 0"  345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03987705409938180000 -36.92122332720730780000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   429 "CHESNEE 2 1"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03625598036051358000 -37.88359686557695480000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   430 "CHESNEE 2 2"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185304622000 -36.90992908195915590000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   431 "CHESNEE 2 3"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305443000 -36.90216697351890930000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   432 "CHESNEE 2 4"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185304089000 -36.91442777281281450000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   433 "CHESNEE 2 5"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306376000 -36.82118448610824400000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   434 "CHESNEE 2 6"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305066000 -36.90532498550053480000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   435 "CHESNEE 2 7"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03987705409938180000 -36.92122332720730780000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   436 "CHESNEE 2 8"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03987705409938180000 -36.92122332720730780000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   437 "CHESNEE 2 9"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306265000 -36.32655551469414230000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   438 "CHESNEE 2 10" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185305865000 -36.17222891636894390000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   439 "CHESNEE 2 11" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306065000 -36.45298188673943680000 1.00000000000000000000      1      3      2      1 170    35.110000   -81.970000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   440 "WILLIAMSTON 1 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04275369160616460000 -37.16756779816070380000 1.00000000000000000000      1      2      2      1 171    34.600000   -82.440000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   441 "WILLIAMSTON 1 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04241492663410340000 -39.66504499698766750000 1.00000000000000000000      1      2      2      1 171    34.600000   -82.440000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   442 "WILLIAMSTON 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04275369160616460000 -37.16756779816070380000 1.00000000000000000000      1      2      2      1 171    34.600000   -82.440000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   443 "WILLIAMSTON 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04275369160616460000 -37.16756779816070380000 1.00000000000000000000      1      2      2      1 171    34.600000   -82.440000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   444 "WILLIAMSTON 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04275369160616460000 -37.16756779816070380000 1.00000000000000000000      1      2      2      1 171    34.600000   -82.440000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   445 "EASLEY 2 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04122922608200685000 -36.63743972338796340000 1.00000000000000000000      1      2      2      1 172    34.780000   -82.560000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   446 "EASLEY 2 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04043924766967555000 -36.72764020306085090000 1.00000000000000000000      1      2      2      1 172    34.780000   -82.560000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   447 "UNION 2 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04134450927850875000 -39.06877389381106980000 1.00000000000000000000      1      3      2      1 173    34.680000   -81.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   448 "UNION 2 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04083822428440498000 -39.13281008456873880000 1.00000000000000000000      1      3      2      1 173    34.680000   -81.610000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   449 "ARCADIA 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03304282274600379000 -38.55359341950531870000 1.00000000000000000000      1      3      2      1 174    34.970000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   450 "ARCADIA 1"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03303409085844500000 -38.55468962074532160000 1.00000000000000000000      1      3      2      1 174    34.970000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   451 "ARCADIA 2"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03302601209538358000 -38.55566167865274710000 1.00000000000000000000      1      3      2      1 174    34.970000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   452 "CATAWBA 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02136908340908117000 -27.58794846608017080000 1.00000000000000000000      1      4      2      1 175    34.830000   -80.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   453 "GASTON 1 0"   345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03579064930038189000 -42.00577916232828810000 1.00000000000000000000      1      6      1      1 176    33.870000   -81.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   454 "GASTON 1 1"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02617763957658625000 -45.15982883565258280000 1.00000000000000000000      1      6      1      1 176    33.870000   -81.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   455 "GASTON 1 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185307153000 -41.43482025625794310000 1.00000000000000000000      1      6      1      1 176    33.870000   -81.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   456 "GASTON 1 3"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185309107000 -40.82163873933148320000 1.00000000000000000000      1      6      1      1 176    33.870000   -81.020000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   457 "EASTOVER 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03136247084258326000 -43.21458963047833630000 1.00000000000000000000      1      6      1      1 177    33.890000   -80.640000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   458 "EASTOVER 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03063969945686895000 -38.94649914982068850000 1.00000000000000000000      1      6      1      1 177    33.890000   -80.640000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   459 "FORT MILL 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02499310838626023000 -21.77870953864806580000 1.00000000000000000000      1      4      2      1 178    35.010000   -80.930000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   460 "CAMPOBELLO 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03126503381110735000 -38.94305732392211890000 1.00000000000000000000      1      3      2      1 179    35.120000   -82.130000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   461 "EASLEY 1 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03653906101362780000 -36.61319399553509870000 1.00000000000000000000      1      2      2      1 180    34.880000   -82.580000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   462 "UNION 1 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04300781438005385000 -38.42751578640250900000 1.00000000000000000000      1      3      2      1 181    34.720000   -81.650000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   463 "UNION 1 1"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04300781438005385000 -38.42751578640250900000 1.00000000000000000000      1      3      2      1 181    34.720000   -81.650000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   464 "JONESVILLE 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04157459711095357000 -37.05266989636017170000 1.00000000000000000000      1      3      2      1 182    34.830000   -81.650000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   465 "JONESVILLE 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04160816361913944000 -37.78067553434932790000 1.00000000000000000000      1      3      2      1 182    34.830000   -81.650000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   466 "CHESNEE 1 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03534612024536599000 -38.04179541362125150000 1.00000000000000000000      1      3      2      1 183    35.130000   -81.910000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   467 "NORRIS 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03884984011691706000 -35.06101827808789300000 1.00000000000000000000      1      1      2      1 184    34.760000   -82.760000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   468 "CLEVELAND 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03698042222636699000 -37.79327333389534260000 1.00000000000000000000      1      1      2      1 185    35.080000   -82.630000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   469 "GREER 2 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02826365758241756000 -40.21920194302060740000 1.00000000000000000000      1      2      2      1 186    35.020000   -82.280000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   470 "CENTRAL 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03849512916803000000 -34.83189589603537680000 1.00000000000000000000      1      1      2      1 187    34.740000   -82.800000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   471 "SPARTANBURG 2 0" 345.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04127458361059011000 -36.96451109559437500000 1.00000000000000000000      1      3      2      1 188    34.880000   -81.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   472 "SPARTANBURG 2 1" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03840283533496391000 -37.78523481276272380000 1.00000000000000000000      1      3      2      1 188    34.880000   -81.840000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   473 "LONG CREEK 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03736571845707681000 -34.47525235717090910000 1.00000000000000000000      1      1      2      1 189    34.760000   -83.280000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   474 "GREENVILLE 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04782327516298035000 -40.21930090233617960000 1.00000000000000000000      1      2      2      1 190    34.920000   -82.440000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   475 "PEAK 0"       138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02539303644458357000 -39.31691825932598760000 1.00000000000000000000      1      6      1      1 191    34.240000   -81.330000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   476 "COLUMBIA 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02458977129368023000 -45.56415686081740550000 1.00000000000000000000      1      6      1      1 192    34.030000   -81.000000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   477 "ROEBUCK 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04476402406656765000 -39.41215117179333300000 1.00000000000000000000      1      3      2      1 193    34.780000   -81.850000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   478 "SHARON 0"     138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03392252556177189000 -36.09365031954639850000 1.00000000000000000000      1      4      2      1 194    34.760000   -81.470000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   479 "RIDGEWAY 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03638424684169683000 -45.05237742469836350000 1.00000000000000000000      1      6      1      1 195    34.340000   -80.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   480 "RIDGEWAY 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185309285000 -44.47942163485583930000 1.00000000000000000000      1      6      1      1 195    34.340000   -80.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   481 "RIDGEWAY 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306798000 -44.64796866517725250000 1.00000000000000000000      1      6      1      1 195    34.340000   -80.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   482 "RIDGEWAY 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306953000 -44.82385690815199550000 1.00000000000000000000      1      6      1      1 195    34.340000   -80.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   483 "RIDGEWAY 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185307708000 -44.66070868560573360000 1.00000000000000000000      1      6      1      1 195    34.340000   -80.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   484 "RIDGEWAY 1 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185306820000 -44.80431429497697590000 1.00000000000000000000      1      6      1      1 195    34.340000   -80.700000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   485 "WEST COLUMBIA 2 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02408267360165706000 -45.71226589345996420000 1.00000000000000000000      1      6      1      1 196    33.910000   -81.080000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   486 "WEST COLUMBIA 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02425997382383871000 -45.28886125769476220000 1.00000000000000000000      1      6      1      1 197    34.000000   -81.100000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   487 "TOWNVILLE 0"  138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.06109868451475209000 -41.35525122039218360000 1.00000000000000000000      1      1      2      1 198    34.530000   -82.870000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   488 "GREER 1 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02186410339172551000 -40.22858367446294640000 1.00000000000000000000      1      2      2      1 199    34.900000   -82.260000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   489 "PLUM BRANCH 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04449339453413370000 -43.40511782184303510000 1.00000000000000000000      1      5      1      1 200    33.770000   -82.240000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   490 "HONEA PATH 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03961279529440254000 -41.48173680732399050000 1.00000000000000000000      1      1      2      1 201    34.460000   -82.360000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   491 "COLUMBIA 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02619971940067067000 -46.62483959279044400000 1.00000000000000000000      1      6      1      1 202    34.100000   -81.040000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   492 "CHESTER 0"    138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02191441633992852000 -34.35875168606489890000 1.00000000000000000000      1      4      2      1 203    34.720000   -81.230000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   493 "CARLISLE 0"   138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03622123190897897000 -38.52335964565570240000 1.00000000000000000000      1      4      2      1 204    34.560000   -81.490000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   494 "CARLISLE 1"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03622123190897897000 -38.52335964565570240000 1.00000000000000000000      1      4      2      1 204    34.560000   -81.490000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   495 "SPARTANBURG 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03203159488266416000 -38.75200905003006110000 1.00000000000000000000      1      3      2      1 205    35.000000   -81.960000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   496 "FORT MILL 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02745010937447678000 -21.77576583855473300000 1.00000000000000000000      1      4      2      1 206    35.020000   -81.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   497 "FORT MILL 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996186421306000 -21.14820015877575800000 1.00000000000000000000      1      4      2      1 206    35.020000   -81.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   498 "FORT MILL 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03549458216578749000 -21.43751089135716010000 1.00000000000000000000      1      4      2      1 206    35.020000   -81.010000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   499 "LEXINGTON 1 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02055677931238797000 -46.26895879548426650000 1.00000000000000000000      1      6      1      1 207    33.890000   -81.240000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   500 "MC CORMICK 0" 138.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.04458514689178039000 -42.96910565606837910000 1.00000000000000000000      1      5      1      1 208    33.930000   -82.250000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
}
DATA (Gen, [BusNum,GenID,GenStatus,GenVoltSet,GenRegNum,GenRMPCT,GenAGCAble,GenParFac,
   GenMWSetPoint,GenMWMax,GenMWMin,GenEnforceMWLimits,GenAVRAble,GenMvrSetPoint,
   GenMVRMax,GenMVRMin,GenUseCapCurve,GenWindControlMode,GenWindPowerFactor,
   GenUseLDCRCC,GenRLDCRCC,GenXLDCRCC,GenMVABase,GenZR,GenZX,GenStepR,GenStepX,
   GenStepTap,TSGovRespLimit,GenUnitType:1,AreaNum,ZoneNum,BANumber,OwnerNum,
   OwnPercent,OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,OwnerNum:3,
   OwnPercent:3,OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,OwnerNum:6,
   OwnPercent:6,OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,DataMaintainerAssign,
   AllLabels,GenUnitType,GenTotalFixedCosts,GenCostModel,GenFuelType,GenFuelCost,
   GenFixedCost,GenIOD,GenIOC,GenIOB])
{
     9 "1" "Closed" 1.03999996185302734000      9 100.00000 "YES" 511.00000000000000000000 231.53998851776123000000 771.79999351501464800000 231.53998851776123000000 "YES" "YES" 36.67004704475402830000 359.65878963470459000000 -94.15959715843200680000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 926.15997314453125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"  1424.477783 "Cubic" "Coal"     2.160000  1424.477783     0.000000     0.000926     8.796296
    16 "1" "Closed" 1.03999996185302734000     16 100.00000 "YES" 444.45001220703125000000 444.44999694824218800000 444.44999694824218800000 133.33499431610107400000 "YES" "YES" -2.69306097179651260000 163.55760097503662100000 -36.44489943981170650000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 533.34002685546875000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "NB"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "NB (ST - Boiling Water Nuclear Reactor)"  1266.470703 "Cubic" "Nuclear"     1.000000  1266.470703     0.000000     0.000218     5.866900
    17 "1" "Closed" 1.03999996185302734000     17 100.00000 "YES" 888.84002685546875000000 888.89665603637695300000 888.89999389648437500000 266.67001247406005900000 "YES" "YES" 3.99418994784355164000 327.11520195007324200000 -72.88979887962341310000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1066.68005371093750000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "NB"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "NB (ST - Boiling Water Nuclear Reactor)"  1319.126953 "Cubic" "Nuclear"     1.000000  1319.126953     0.000000     0.000182     8.412492
    18 "1" "Closed" 1.03999996185302734000     18 100.00000 "YES" 157.60000610351562500000 157.59999752044677700000 157.59999752044677700000 47.27999866008758540000 "YES" "YES" 1.12926233559846878000 57.99679756164550780000 -12.92320042848587040000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 189.11999511718750000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "NB"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "NB (ST - Boiling Water Nuclear Reactor)"  1076.212891 "Cubic" "Nuclear"     1.000000  1076.212891     0.000000     0.000215     9.274901
    49 "1" "Closed" 1.03999996185302734000     49 100.00000 "YES" 1.29999995231628418000 1.30000002682209015000 1.30000002682209015000 0.38999998942017555200 "YES" "YES" -0.15859999693930149100 0.60580000281333923300 -0.15859999693930149100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.55999994277954102000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      5      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.034668 "Cubic" "Coal"     2.160000   236.034668     0.000000     0.000926     8.796296
    50 "1" "Closed" 1.03999996185302734000     50 100.00000 "YES" 2.59999990463256836000 2.60000005364418030000 2.60000005364418030000 0.77999997884035110500 "YES" "YES" -0.31719999387860298200 1.21160000562667847000 -0.31719999387860298200 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.11999988555908203000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      5      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.069336 "Cubic" "Coal"     2.160000   236.069336     0.000000     0.000926     8.796296
    63 "1" "Open"   1.03999996185302734000     63 100.00000 "YES" 0.00000000000000000000 0.96000004559755325300 3.20000015199184418000 0.96000004559755325300 "YES" "YES" 1.62879992276430130000 1.62879992276430130000 -0.35520000383257865900 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.83999991416931152000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   604.799988 "Cubic" "Natural Gas"     2.590000   604.799988     0.000000     0.000772     8.938879
    71 "1" "Closed" 1.03999996185302734000     71 100.00000 "NO " 4.00000000000000000000 1.23973414301872253000 0.57517765089869499200 0.00000000000000000000 "YES" "YES" 1.32423602044582367000 1.53599996119737625000 -0.19600000232458114600 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 4.80000019073486328000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
    72 "1" "Closed" 1.03999996185302734000     72 100.00000 "NO " 2.00000000000000000000 0.63631800003349781000 0.28758882544934749600 0.00000000000000000000 "YES" "YES" 0.40510641410946846000 0.76799998059868812600 -0.09800000116229057310 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 2.40000009536743164000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
    73 "1" "Closed" 1.03999996185302734000     73 100.00000 "NO " 1.39999997615814209000 0.46919216401875019100 0.20131217315793037400 0.00000000000000000000 "YES" "YES" 0.19997498020529747000 0.53759999573230743400 -0.06859999848529696460 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.67999994754791260000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
    82 "1" "Closed" 1.03999996185302734000     82 100.00000 "NO " 361.89999389648437500000 111.82794570922851600000 52.03919410705566410000 0.00000000000000000000 "YES" "YES" -15.83856642246246340000 138.96960020065307600000 -17.73310005664825440000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 434.27999877929687500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   125 "1" "Open"   1.03999996185302734000    125 100.00000 "NO " 0.00000000000000000000 162.00000047683715800000 23.29469472169876100000 0.00000000000000000000 "YES" "YES" 29.17261123657226560000 62.20800280570983890000 -7.93799981474876404000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 194.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   126 "1" "Open"   1.03999996185302734000    126 100.00000 "NO " 0.00000000000000000000 162.00000047683715800000 23.29469472169876100000 0.00000000000000000000 "YES" "YES" 48.56622517108917240000 62.20800280570983890000 -7.93799981474876404000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 194.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   127 "1" "Closed" 1.03999996185302734000    127 100.00000 "NO " 162.00000000000000000000 50.05837678909301760000 23.29469472169876100000 0.00000000000000000000 "YES" "YES" -3.76675091683864594000 62.20800280570983890000 -7.93799981474876404000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 194.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   128 "1" "Closed" 1.03999996185302734000    128 100.00000 "NO " 162.00000000000000000000 50.05837678909301760000 23.29469472169876100000 0.00000000000000000000 "YES" "YES" -7.93799981474876404000 62.20800280570983890000 -7.93799981474876404000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 194.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   144 "1" "Closed" 1.03999996185302734000    144 100.00000 "YES" 602.54998779296875000000 602.54998207092285200000 602.54998207092285200000 180.76499700546264600000 "YES" "YES" 66.74594283103942870000 221.73840999603271500000 -49.40910041332244870000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 723.05999755859375000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "NB"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "NB (ST - Boiling Water Nuclear Reactor)"  1363.883057 "Cubic" "Nuclear"     1.000000  1363.883057     0.000000     0.000184     6.869792
   145 "1" "Closed" 1.03999996185302734000    145 100.00000 "YES" 602.54998779296875000000 486.59095764160156200000 602.54998207092285200000 180.76499700546264600000 "YES" "YES" 59.10221338272094730000 221.73840999603271500000 -49.40910041332244870000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 723.05999755859375000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "NB"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "NB (ST - Boiling Water Nuclear Reactor)"  1060.187866 "Cubic" "Nuclear"     1.000000  1060.187866     0.000000     0.000187     8.143045
   167 "1" "Closed" 1.03999996185302734000    167 100.00000 "NO " 193.50000000000000000000 59.79195237159729000000 27.82421708106994630000 0.00000000000000000000 "YES" "YES" -7.44928196072578430000 74.30400252342224120000 -9.48150008916854858000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 232.19999694824218800000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   168 "1" "Closed" 1.03999996185302734000    168 100.00000 "NO " 193.50000000000000000000 59.79195237159729000000 27.82421708106994630000 0.00000000000000000000 "YES" "YES" -3.86694967746734619000 74.30400252342224120000 -9.48150008916854858000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 232.19999694824218800000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   169 "1" "Closed" 1.03999996185302734000    169 100.00000 "NO " 387.00000000000000000000 119.58390474319458000000 55.64843416213989260000 0.00000000000000000000 "YES" "YES" -5.44578544795513153000 148.60800504684448200000 -18.96300017833709720000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 464.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   197 "1" "Closed" 1.03999996185302734000    197 100.00000 "YES" 293.60000610351562500000 264.78462219238281200000 293.60001087188720700000 88.08000087738037110000 "YES" "YES" 20.18496245145797730000 136.81759834289550800000 -35.81919968128204350000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 352.32000732421875000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"  1081.024048 "Cubic" "Coal"     2.160000  1081.024048     0.000000     0.000926     8.796296
   198 "1" "Closed" 1.03999996185302734000    198 100.00000 "YES" 207.30000305175781200000 207.29999542236328100000 207.29999542236328100000 62.19000220298767090000 "YES" "YES" 22.29463160037994380000 96.60180211067199710000 -25.29059946537017820000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 248.75999450683593800000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   879.081970 "Cubic" "Coal"     2.160000   879.081970     0.000000     0.000926     8.796296
   222 "1" "Closed" 1.03999996185302734000    222 100.00000 "NO " 5.19999980926513672000 1.61165427416563034000 0.74773090891540050500 0.00000000000000000000 "YES" "YES" -0.25480000767856836300 1.99679993093013763000 -0.25480000767856836300 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.23999977111816406000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   223 "1" "Closed" 1.03999996185302734000    223 100.00000 "NO " 18.00000000000000000000 5.57880364358425140000 2.58829928934574127000 0.00000000000000000000 "YES" "YES" -0.88200001046061515800 6.91199973225593567000 -0.88200001046061515800 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 21.60000038146972660000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   224 "1" "Closed" 1.03999996185302734000    224 100.00000 "NO " 511.20001220703125000000 157.96200037002563500000 73.50770235061645510000 0.00000000000000000000 "YES" "YES" -4.69879209995269775000 196.30080461502075200000 -25.04880130290985110000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 613.44000244140625000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   225 "1" "Closed" 1.03999996185302734000    225 100.00000 "NO " 514.79998779296875000000 159.07440185546875000000 74.02536273002624510000 0.00000000000000000000 "YES" "YES" -7.16926455497741699000 197.68320322036743200000 -25.22520124912261960000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 617.76000976562500000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   231 "1" "Closed" 1.03999996185302734000    231 100.00000 "YES" 2.90000009536743164000 2.89999991655349731000 2.89999991655349731000 0.87000001221895217900 "YES" "YES" -0.35379999317228794100 1.35139999911189079000 -0.35379999317228794100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.48000001907348633000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.077332 "Cubic" "Coal"     2.160000   236.077332     0.000000     0.000926     8.796296
   248 "1" "Open"   1.03999996185302734000    248 100.00000 "YES" 0.00000000000000000000 39.95999991893768310000 133.20000171661377000000 39.95999991893768310000 "YES" "YES" 4.11516167223453522000 67.79879927635192870000 -14.78520035743713380000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 159.83999633789062500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   799.799988 "Cubic" "Natural Gas"     2.590000   799.799988     0.000000     0.000772     9.279187
   249 "1" "Open"   1.03999996185302734000    249 100.00000 "YES" 0.00000000000000000000 39.95999991893768310000 133.20000171661377000000 39.95999991893768310000 "YES" "YES" 4.07116077840328217000 67.79879927635192870000 -14.78520035743713380000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 159.83999633789062500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   799.799988 "Cubic" "Natural Gas"     2.590000   799.799988     0.000000     0.000772     9.279187
   250 "1" "Open"   1.03999996185302734000    250 100.00000 "YES" 0.00000000000000000000 159.83999967575073200000 532.80000686645507800000 159.83999967575073200000 "YES" "YES" 23.26450645923614500000 271.19519710540771500000 -59.14080142974853520000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 639.35998535156250000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"  2763.976074 "Cubic" "Natural Gas"     2.590000  2763.976074     0.000000     0.000772    10.325245
   254 "1" "Open"   1.03999996185302734000    254 100.00000 "YES" 0.00000000000000000000 4.10000011324882507000 4.10000011324882507000 1.22999995946884155000 "YES" "YES" 1.91060006618499756000 1.91060006618499756000 -0.50019999034702777900 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 4.92000007629394531000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.109329 "Cubic" "Coal"     2.160000   236.109329     0.000000     0.000926     8.796296
   255 "1" "Open"   1.03999996185302734000    255 100.00000 "YES" 0.00000000000000000000 3.29999998211860657000 3.29999998211860657000 0.98999999463558197000 "YES" "YES" 1.53780002146959305000 1.53780002146959305000 -0.40259999223053455400 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.96000003814697266000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.087997 "Cubic" "Coal"     2.160000   236.087997     0.000000     0.000926     8.796296
   256 "1" "Open"   1.03999996185302734000    256 100.00000 "YES" 0.00000000000000000000 2.89999991655349731000 2.89999991655349731000 0.87000001221895217900 "YES" "YES" 1.35139999911189079000 1.35139999911189079000 -0.35379999317228794100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.48000001907348633000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.077332 "Cubic" "Coal"     2.160000   236.077332     0.000000     0.000926     8.796296
   257 "1" "Open"   1.03999996185302734000    257 100.00000 "YES" 0.00000000000000000000 5.40000014007091522000 5.40000014007091522000 1.62000004202127457000 "YES" "YES" 2.51640006899833679000 2.51640006899833679000 -0.65879998728632926900 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.48000001907348633000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.143997 "Cubic" "Coal"     2.160000   236.143997     0.000000     0.000926     8.796296
   258 "1" "Closed" 1.03999996185302734000    258 100.00000 "YES" 1.10000002384185791000 1.09999999403953552000 1.09999999403953552000 0.32999999821186065700 "YES" "YES" -0.13419999741017818500 0.51259999163448810600 -0.13419999741017818500 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.32000005245208740000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.029327 "Cubic" "Coal"     2.160000   236.029327     0.000000     0.000926     8.796296
   264 "1" "Open"   1.03999996185302734000    264 100.00000 "YES" 0.00000000000000000000 11.76000013947486880000 39.19999897480010990000 11.76000013947486880000 "YES" "YES" 19.95279937982559200000 19.95279937982559200000 -4.35120016336441040000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 47.04000091552734380000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   658.799988 "Cubic" "Natural Gas"     2.590000   658.799988     0.000000     0.000772     9.033118
   265 "1" "Open"   1.03999996185302734000    265 100.00000 "YES" 0.00000000000000000000 3.18000018596649170000 10.59999987483024600000 3.18000018596649170000 "YES" "YES" 5.39540015161037445000 5.39540015161037445000 -1.17659997195005417000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 12.72000026702880860000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   615.900024 "Cubic" "Natural Gas"     2.590000   615.900024     0.000000     0.000772     8.958250
   275 "1" "Open"   1.03999996185302734000    275 100.00000 "YES" 0.00000000000000000000 30.36000132560729980000 101.19999647140502900000 30.36000132560729980000 "YES" "YES" 34.93770956993103030000 51.51079893112182620000 -11.23320013284683230000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 121.44000244140625000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   751.799988 "Cubic" "Natural Gas"     2.590000   751.799988     0.000000     0.000772     9.195419
   301 "1" "Closed" 1.03999996185302734000    301 100.00000 "YES" 2.90000009536743164000 2.89999991655349731000 2.89999991655349731000 0.87000001221895217900 "YES" "YES" 1.35139999911189079000 1.35139999911189079000 -0.35379999317228794100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.48000001907348633000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.077332 "Cubic" "Coal"     2.160000   236.077332     0.000000     0.000926     8.796296
   302 "1" "Closed" 1.03999996185302734000    302 100.00000 "YES" 2.90000009536743164000 2.89999991655349731000 2.89999991655349731000 0.87000001221895217900 "YES" "YES" 1.35139999911189079000 1.35139999911189079000 -0.35379999317228794100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.48000001907348633000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.077332 "Cubic" "Coal"     2.160000   236.077332     0.000000     0.000926     8.796296
   305 "1" "Closed" 1.03999996185302734000    305 100.00000 "NO " 1.00000000000000000000 0.33907352481037378300 0.14379441272467374800 0.00000000000000000000 "YES" "YES" -0.04900000058114528660 0.38399999029934406300 -0.04900000058114528660 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.20000004768371582000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   306 "1" "Closed" 1.03999996185302734000    306 100.00000 "NO " 2.40000009536743164000 0.76358160004019737200 0.34510658588260412200 0.00000000000000000000 "YES" "YES" -0.11759999906644225100 0.92160003259778022800 -0.11759999906644225100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 2.88000011444091797000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   319 "1" "Closed" 1.03999996185302734000    319 100.00000 "NO " 42.29999923706054690000 13.11018764972686770000 6.08250349760055542000 0.00000000000000000000 "YES" "YES" 14.67778235673904420000 16.24320000410079960000 -2.07269992679357529000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 50.75999832153320310000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   350 "1" "Closed" 1.03999996185302734000    350 100.00000 "NO " 15.00000000000000000000 4.64900285005569458000 2.15691607445478439000 0.00000000000000000000 "YES" "YES" 5.20509369671344757000 5.75999990105628967000 -0.73500000871717929800 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 18.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   351 "1" "Closed" 1.03999996185302734000    351 100.00000 "NO " 6.19999980926513672000 1.92158780992031097000 0.89152529835700988800 0.00000000000000000000 "YES" "YES" 2.38080006092786789000 2.38080006092786789000 -0.30380000825971365000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 7.44000005722045898000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   352 "1" "Closed" 1.03999996185302734000    352 100.00000 "NO " 14.39999961853027340000 4.46304269134998322000 2.07063946872949600000 0.00000000000000000000 "YES" "YES" 5.15333898365497589000 5.52960000932216644000 -0.70560001768171787300 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 17.28000068664550780000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   353 "1" "Closed" 1.03999996185302734000    353 100.00000 "NO " 74.00000000000000000000 22.86617308855056760000 10.64078584313392640000 0.00000000000000000000 "YES" "YES" 4.64654937386512756000 28.41599881649017330000 -3.62600013613700867000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 88.80000305175781250000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   361 "1" "Open"   1.03999996185302734000    361 100.00000 "YES" 0.00000000000000000000 0.48000002279877662700 1.60000007599592209000 0.48000002279877662700 "YES" "YES" 0.81439996138215065000 0.81439996138215065000 -0.17760000191628933000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.91999995708465576000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   602.400024 "Cubic" "Natural Gas"     2.590000   602.400024     0.000000     0.000772     8.934690
   362 "1" "Open"   1.03999996185302734000    362 100.00000 "YES" 0.00000000000000000000 3.29999998211860657000 10.99999994039535520000 3.29999998211860657000 "YES" "YES" 5.59899993240833282000 5.59899993240833282000 -1.22100003063678741000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 13.19999980926513670000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   616.500000 "Cubic" "Natural Gas"     2.590000   616.500000     0.000000     0.000772     8.959297
   363 "1" "Open"   1.03999996185302734000    363 100.00000 "YES" 0.00000000000000000000 0.96000004559755325300 3.20000015199184418000 0.96000004559755325300 "YES" "YES" 1.62879992276430130000 1.62879992276430130000 -0.35520000383257865900 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.83999991416931152000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   604.799988 "Cubic" "Natural Gas"     2.590000   604.799988     0.000000     0.000772     8.938879
   388 "1" "Open"   1.03999996185302734000    388 100.00000 "YES" 0.00000000000000000000 2.99999993294477463000 10.00000014901161190000 2.99999993294477463000 "YES" "YES" 5.09000010788440704000 5.09000010788440704000 -1.10999997705221176000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 12.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   615.000000 "Cubic" "Natural Gas"     2.590000   615.000000     0.000000     0.000772     8.956679
   389 "1" "Closed" 1.03999996185302734000    389 100.00000 "YES" 52.00000000000000000000 51.99999809265136720000 173.33333492279052700000 51.99999809265136720000 "YES" "YES" -1.46656306460499763000 88.22666406631469730000 -19.23999935388565060000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 208.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   859.994995 "Cubic" "Natural Gas"     2.590000   859.994995     0.000000     0.000772     9.384238
   390 "1" "Closed" 1.03999996185302734000    390 100.00000 "YES" 52.00000000000000000000 51.99999809265136720000 173.33333492279052700000 51.99999809265136720000 "YES" "YES" -1.74818560481071472000 88.22666406631469730000 -19.23999935388565060000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 208.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   859.994995 "Cubic" "Natural Gas"     2.590000   859.994995     0.000000     0.000772     9.384238
   391 "1" "Closed" 1.03999996185302734000    391 100.00000 "YES" 0.00000000000000000000 51.99999809265136720000 173.33333492279052700000 51.99999809265136720000 "YES" "YES" -2.06129476428031921000 88.22666406631469730000 -19.23999935388565060000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 208.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   859.994995 "Cubic" "Natural Gas"     2.590000   859.994995     0.000000     0.000772     9.384238
   392 "1" "Open"   1.03999996185302734000    392 100.00000 "YES" 0.00000000000000000000 34.92000102996826170000 116.40000343322753900000 34.92000102996826170000 "YES" "YES" 19.53403651714324950000 59.24760103225708010000 -12.92040050029754640000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 139.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   774.599976 "Cubic" "Natural Gas"     2.590000   774.599976     0.000000     0.000772     9.235209
   393 "1" "Open"   1.03999996185302734000    393 100.00000 "YES" 0.00000000000000000000 34.92000102996826170000 116.40000343322753900000 34.92000102996826170000 "YES" "YES" 19.30046826601028440000 59.24760103225708010000 -12.92040050029754640000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 139.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   774.599976 "Cubic" "Natural Gas"     2.590000   774.599976     0.000000     0.000772     9.235209
   394 "1" "Open"   1.03999996185302734000    394 100.00000 "YES" 0.00000000000000000000 34.92000102996826170000 116.40000343322753900000 34.92000102996826170000 "YES" "YES" 28.97676825523376460000 59.24760103225708010000 -12.92040050029754640000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 139.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   774.599976 "Cubic" "Natural Gas"     2.590000   774.599976     0.000000     0.000772     9.235209
   395 "1" "Closed" 1.03999996185302734000    395 100.00000 "YES" 0.00000000000000000000 34.92000102996826170000 116.40000343322753900000 34.92000102996826170000 "YES" "YES" -1.14768575876951218000 59.24760103225708010000 -12.92040050029754640000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 139.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   774.599976 "Cubic" "Natural Gas"     2.590000   774.599976     0.000000     0.000772     9.235209
   396 "1" "Open"   1.03999996185302734000    396 100.00000 "YES" 0.00000000000000000000 34.92000102996826170000 116.40000343322753900000 34.92000102996826170000 "YES" "YES" 29.78963255882263180000 59.24760103225708010000 -12.92040050029754640000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 139.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      1      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   774.599976 "Cubic" "Natural Gas"     2.590000   774.599976     0.000000     0.000772     9.235209
   409 "1" "Open"   1.03999996185302734000    409 100.00000 "YES" 0.00000000000000000000 30.00000119209289550000 100.00000000000000000000 30.00000119209289550000 "YES" "YES" 17.56482422351837160000 50.90000033378601070000 -11.10000014305114750000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 120.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   750.000000 "Cubic" "Natural Gas"     2.590000   750.000000     0.000000     0.000772     9.192278
   410 "1" "Closed" 1.03999996185302734000    410 100.00000 "YES" 41.08000183105468750000 41.08499884605407720000 136.95000410079956100000 41.08499884605407720000 "YES" "YES" -7.53996148705482483000 69.70754861831665040000 -15.20144939422607420000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 164.33999633789062500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   805.424988 "Cubic" "Natural Gas"     2.590000   805.424988     0.000000     0.000772     9.289004
   411 "1" "Closed" 1.03999996185302734000    411 100.00000 "YES" 41.08000183105468750000 41.08499884605407720000 136.94999217987060500000 41.08499884605407720000 "YES" "YES" -13.68063986301422120000 69.70754861831665040000 -15.20144939422607420000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 164.33999633789062500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   805.424988 "Cubic" "Natural Gas"     2.590000   805.424988     0.000000     0.000772     9.289004
   412 "1" "Closed" 1.03999996185302734000    412 100.00000 "YES" 41.08000183105468750000 41.08499884605407720000 136.95000410079956100000 41.08499884605407720000 "YES" "YES" -11.94382533431053160000 69.70754861831665040000 -15.20144939422607420000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 164.33999633789062500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   805.424988 "Cubic" "Natural Gas"     2.590000   805.424988     0.000000     0.000772     9.289004
   413 "1" "Closed" 1.03999996185302734000    413 100.00000 "YES" 41.08000183105468750000 41.08499884605407720000 136.95000410079956100000 41.08499884605407720000 "YES" "YES" -8.16057175397872925000 69.70754861831665040000 -15.20144939422607420000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 164.33999633789062500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   805.424988 "Cubic" "Natural Gas"     2.590000   805.424988     0.000000     0.000772     9.289004
   414 "1" "Open"   1.03999996185302734000    414 100.00000 "YES" 0.00000000000000000000 33.32999944686889650000 111.09999418258667000000 33.32999944686889650000 "YES" "YES" 23.74846488237380980000 56.54990077018737790000 -12.33209967613220220000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 133.32000732421875000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   766.650024 "Cubic" "Natural Gas"     2.590000   766.650024     0.000000     0.000772     9.221335
   430 "1" "Closed" 1.03999996185302734000    430 100.00000 "NO " 1.00000000000000000000 0.33907352481037378300 0.14379441272467374800 0.00000000000000000000 "YES" "YES" 0.19487646641209721600 0.38399999029934406300 -0.04900000058114528660 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.20000004768371582000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   431 "1" "Closed" 1.03999996185302734000    431 100.00000 "NO " 3.29999995231628418000 0.98999999463558197000 0.47452156431972980500 0.00000000000000000000 "YES" "YES" 0.34070452675223350500 1.26719996333122253000 -0.16169999726116657300 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.96000003814697266000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   432 "1" "Closed" 1.03999996185302734000    432 100.00000 "NO " 1.20000004768371582000 0.40688822045922279400 0.17255329294130206100 0.00000000000000000000 "YES" "YES" 0.39967186748981475800 0.46080001629889011400 -0.05879999953322112560 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.44000005722045898000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   433 "1" "Closed" 1.03999996185302734000    433 100.00000 "NO " 6.69999980926513672000 2.07655467092990875000 0.96342256292700767500 0.00000000000000000000 "YES" "YES" 0.12404932640492916100 2.57280003279447556000 -0.32830000855028629300 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 8.03999996185302734000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   434 "1" "Closed" 1.03999996185302734000    434 100.00000 "NO " 4.30000019073486328000 1.33271422237157822000 0.61831595376133918800 0.00000000000000000000 "YES" "YES" 0.54711815901100635500 1.65119990706443787000 -0.21069999784231185900 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 5.15999984741210938000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   435 "1" "Open"   1.03999996185302734000    435 100.00000 "NO " 0.00000000000000000000 197.00000286102294900000 28.32749783992767330000 0.00000000000000000000 "YES" "YES" 30.33151328563690190000 75.64799785614013670000 -9.65299978852272034000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 236.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   436 "1" "Open"   1.03999996185302734000    436 100.00000 "NO " 0.00000000000000000000 197.00000286102294900000 28.32749783992767330000 0.00000000000000000000 "YES" "YES" 53.36910486221313480000 75.64799785614013670000 -9.65299978852272034000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 236.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   437 "1" "Closed" 1.03999996185302734000    437 100.00000 "NO " 197.00000000000000000000 60.87346076965332030000 28.32749783992767330000 0.00000000000000000000 "YES" "YES" 0.54690749384462833400 75.64799785614013670000 -9.65299978852272034000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 236.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   438 "1" "Closed" 1.03999996185302734000    438 100.00000 "NO " 197.00000000000000000000 60.87346076965332030000 28.32749783992767330000 0.00000000000000000000 "YES" "YES" -0.42619514279067516300 75.64799785614013670000 -9.65299978852272034000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 236.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   439 "1" "Closed" 1.03999996185302734000    439 100.00000 "NO " 197.00000000000000000000 60.87346076965332030000 28.32749783992767330000 0.00000000000000000000 "YES" "YES" 0.62596453353762626600 75.64799785614013670000 -9.65299978852272034000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 236.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   442 "1" "Open"   1.03999996185302734000    442 100.00000 "YES" 0.00000000000000000000 32.40000009536743160000 108.00000429153442400000 32.40000009536743160000 "YES" "YES" 54.97199892997741700000 54.97199892997741700000 -11.98799982666969300000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 129.60000610351562500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   762.000000 "Cubic" "Natural Gas"     2.590000   762.000000     0.000000     0.000772     9.213220
   443 "1" "Open"   1.03999996185302734000    443 100.00000 "YES" 0.00000000000000000000 52.49999761581420900000 175.00000000000000000000 52.49999761581420900000 "YES" "YES" 71.04851007461547850000 89.07499909400939940000 -19.42500025033950810000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 210.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   862.500000 "Cubic" "Natural Gas"     2.590000   862.500000     0.000000     0.000772     9.388610
   444 "1" "Open"   1.03999996185302734000    444 100.00000 "YES" 0.00000000000000000000 0.98999999463558197000 3.29999998211860657000 0.98999999463558197000 "YES" "YES" 1.67970005422830582000 1.67970005422830582000 -0.36629999522119760500 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.96000003814697266000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   604.950012 "Cubic" "Natural Gas"     2.590000   604.950012     0.000000     0.000772     8.939140
   455 "1" "Closed" 1.03999996185302734000    455 100.00000 "YES" 66.84999847412109380000 66.85000061988830570000 222.83332347869873000000 66.85000061988830570000 "YES" "YES" 26.34505033493041990000 113.42216730117797800000 -24.73450005054473880000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 267.39999389648437500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   934.244995 "Cubic" "Natural Gas"     2.590000   934.244995     0.000000     0.000772     9.513818
   456 "1" "Closed" 1.03999996185302734000    456 100.00000 "YES" 133.69999694824218800000 133.70000123977661100000 445.66664695739746100000 133.70000123977661100000 "YES" "YES" 26.42196714878082280000 226.84433460235595700000 -49.46900010108947750000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 534.79998779296875000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"  1344.192627 "Cubic" "Natural Gas"     2.590000  1344.192627     0.000000     0.000772    10.097159
   458 "1" "Closed" 1.03999996185302734000    458 100.00000 "YES" 109.59999847412109400000 109.59999561309814400000 109.59999561309814400000 32.88000226020812990000 "YES" "YES" 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 131.52000427246093800000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "PV"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "PV (Photovoltaic)"     0.000000 "Cubic" "Solar"     0.000000     0.000000     0.000000     0.000000     0.000000
   463 "1" "Open"   1.03999996185302734000    463 100.00000 "YES" 0.00000000000000000000 7.19999969005584717000 7.19999969005584717000 2.16000005602836609000 "YES" "YES" 3.35519984364509583000 3.35519984364509583000 -0.87839998304843902600 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 8.64000034332275391000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      3      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.192001 "Cubic" "Coal"     2.160000   236.192001     0.000000     0.000926     8.796296
   480 "1" "Closed" 1.03999996185302734000    480 100.00000 "NO " 56.00000000000000000000 17.30413138866424560000 8.05248692631721497000 0.00000000000000000000 "YES" "YES" 5.38622215390205383000 21.50399982929229740000 -2.74400003254413605000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 67.19999694824218750000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   481 "1" "Closed" 1.03999996185302734000    481 100.00000 "NO " 45.00000000000000000000 13.94700855016708370000 6.47074803709983826000 0.00000000000000000000 "YES" "YES" 6.61726593971252441000 17.28000044822692870000 -2.20500007271766663000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 54.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   482 "1" "Closed" 1.03999996185302734000    482 100.00000 "NO " 45.00000000000000000000 13.94700855016708370000 6.47074803709983826000 0.00000000000000000000 "YES" "YES" 11.30536869168281560000 17.28000044822692870000 -2.20500007271766663000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 54.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   483 "1" "Closed" 1.03999996185302734000    483 100.00000 "NO " 24.00000000000000000000 7.43840485811233520000 3.45106571912765503000 0.00000000000000000000 "YES" "YES" 3.50689329206943512000 9.21600013971328735000 -1.17600001394748688000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 28.79999923706054690000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   484 "1" "Closed" 1.03999996185302734000    484 100.00000 "NO " 28.00000000000000000000 8.67813900113105774000 4.02624346315860748000 0.00000000000000000000 "YES" "YES" 6.63826689124107361000 10.75199991464614870000 -1.37200001627206802000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.59999847412109380000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      6      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   494 "1" "Open"   1.03999996185302734000    494 100.00000 "YES" 0.00000000000000000000 5.79999983310699463000 5.79999983310699463000 1.74000002443790436000 "YES" "YES" 2.70279999822378159000 2.70279999822378159000 -0.70759998634457588200 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.96000003814697266000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.154663 "Cubic" "Coal"     2.160000   236.154663     0.000000     0.000926     8.796296
   497 "1" "Closed" 1.03999996185302734000    497 100.00000 "NO " 60.00000000000000000000 18.54014098644256590000 8.62766429781913757000 0.00000000000000000000 "YES" "YES" 19.85069960355758670000 23.03999960422515870000 -2.94000003486871719000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 72.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
   498 "1" "Closed" 1.03999996185302734000    498 100.00000 "NO " 18.00000000000000000000 5.57880364358425140000 2.58829928934574127000 0.00000000000000000000 "YES" "YES" 6.91199973225593567000 6.91199973225593567000 -0.88200001046061515800 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 21.60000038146972660000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "HY"      1      4      2     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "HY (Hydro)"     0.000000 "Cubic" "Hydro"     0.000000     0.000000     0.000000     0.000000     0.000000
}
DATA (Load, [BusNum,LoadID,LoadStatus,GenAGCAble,LoadSMW,LoadSMVR,LoadIMW,LoadIMVR,LoadZMW,
   LoadZMVR,DistStatus,DistMWInput,DistMvarInput,Interruptible,GenMWMax,GenMWMin,
   LoadModelGroup,AreaNum,ZoneNum,BANumber,OwnerNum,EMSType,EMSDeviceID,
   DataMaintainerAssign,AllLabels])
{
     2 "1 " "Closed" "YES" 30.19886910915374760000 8.05305540561676025000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
     4 "1 " "Closed" "YES" 93.61984133720397950000 24.96513873338699340000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
     6 "1 " "Closed" "YES" 2.18330398201942444000 0.58221439830958843200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
    11 "1 " "Closed" "YES" 1.71630457043647766000 0.45768087729811668400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    13 "1 " "Closed" "YES" 21.03250324726104740000 5.60868382453918457000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
    20 "1 " "Closed" "YES" 3.15348953008651733000 0.84092868492007255600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    22 "1 " "Closed" "YES" 104.91636991500854500000 27.97763049602508540000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    25 "1 " "Closed" "YES" 1.30282118916511536000 0.34741959534585475900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    26 "1 " "Closed" "YES" 12.36224472522735600000 3.29660810530185699000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    28 "1 " "Closed" "YES" 35.91245710849761960000 9.57664027810096741000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    30 "1 " "Closed" "YES" 70.53670287132263180000 18.80980730056762700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    32 "1 " "Closed" "YES" 6.77979663014411926000 1.80794466286897659000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    34 "1 " "Closed" "YES" 17.35657751560211180000 4.62843738496303558000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    36 "1 " "Closed" "YES" 30.09777665138244630000 8.02604109048843384000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    38 "1 " "Closed" "YES" 0.08765793754719197750 0.02337553160032257440 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
    41 "1 " "Closed" "YES" 33.09273719787597660000 8.82474184036254883000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    43 "1 " "Closed" "YES" 3.09724751859903336000 0.82593411207199096700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    45 "1 " "Closed" "YES" 1.43300928175449371000 0.38213401567190885500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    47 "1 " "Closed" "YES" 24.77246969938278200000 6.60598501563072205000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    51 "1 " "Closed" "YES" 0.24578082375228405000 0.06554159335792064670 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
    52 "1 " "Closed" "YES" 16.23821407556533810000 4.33017052710056305000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
    54 "1 " "Closed" "YES" 24.56020265817642210000 6.54936209321022034000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    56 "1 " "Closed" "YES" 1.56424697488546371000 0.41713169775903224900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
    59 "1 " "Closed" "YES" 79.76793050765991210000 21.27158492803573610000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
    61 "1 " "Closed" "YES" 0.11641460005193948800 0.03104408970102667810 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    64 "1 " "Closed" "YES" 24.53672587871551510000 6.54315277934074402000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      2      1 "" "" "" ""
    67 "1 " "Closed" "YES" 3.17222289741039276000 0.84592849016189575200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
    69 "1 " "Closed" "YES" 9.67959463596343994000 2.58122310042381287000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
    75 "1 " "Closed" "YES" 3.74020785093307495000 0.99739059805870056200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    77 "1 " "Closed" "YES" 4.72335368394851685000 1.25955687835812569000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
    79 "1 " "Closed" "YES" 0.25176131166517734500 0.06713654729537665840 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
    84 "1 " "Closed" "YES" 42.63471066951751710000 11.36924996972084040000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    86 "1 " "Closed" "YES" 12.21401020884513860000 3.25708836317062378000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
    88 "1 " "Closed" "YES" 3.56953106820583344000 0.95187444239854812600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
    90 "1 " "Closed" "YES" 4.16354909539222717000 1.11028086394071579000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    92 "1 " "Closed" "YES" 42.96992719173431400000 11.45868897438049320000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
    94 "1 " "Closed" "YES" 3.67881804704666138000 0.98101962357759475700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
    96 "1 " "Closed" "YES" 22.46636450290679930000 5.99100999534130096000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
    98 "1 " "Closed" "YES" 24.51009303331375120000 6.53602331876754761000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   100 "1 " "Closed" "YES" 7.71595239639282227000 2.05757152289152145000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   101 "1 " "Closed" "YES" 0.50846175290644168900 0.13558936771005392100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   103 "1 " "Closed" "YES" 26.93996727466583250000 7.18400552868843079000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   105 "1 " "Closed" "YES" 55.77558875083923340000 14.87349122762680050000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   107 "1 " "Closed" "YES" 11.11219152808189390000 2.96325553208589554000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   109 "1 " "Closed" "YES" 27.15381383895874020000 7.24101662635803223000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   111 "1 " "Closed" "YES" 35.54594218730926510000 9.47894901037216186000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   113 "1 " "Closed" "YES" 31.93064928054809570000 8.51481184363365173000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   115 "1 " "Closed" "YES" 3.51381935179233551000 0.93701714649796485900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   116 "1 " "Closed" "YES" 2.15161852538585663000 0.57376637123525142700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   118 "1 " "Closed" "YES" 6.13204687833786011000 1.63519848138093948000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   120 "1 " "Closed" "YES" 17.91334897279739380000 4.77691739797592163000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   122 "1 " "Closed" "YES" 37.65173256397247310000 10.04048436880111690000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   130 "1 " "Closed" "YES" 58.43314528465271000000 15.58217555284500120000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   132 "1 " "Closed" "YES" 14.38232511281967160000 3.83530631661415100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   134 "1 " "Closed" "YES" 28.17931771278381350000 7.51451700925827026000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   136 "1 " "Closed" "YES" 18.87878030538558960000 5.03438338637351990000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   138 "1 " "Closed" "YES" 54.64466214179992680000 14.57183361053466800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   140 "1 " "Closed" "YES" 0.14551859349012374900 0.03880509757436811920 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   142 "1 " "Closed" "YES" 109.63630676269531200000 29.23631370067596440000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   148 "1 " "Closed" "YES" 40.51364362239837650000 10.80366894602775570000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   150 "1 " "Closed" "YES" 1.04352366179227829000 0.27827355079352855700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   153 "1 " "Closed" "YES" 53.15880179405212400000 14.17566388845443730000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   155 "1 " "Closed" "YES" 38.14477920532226560000 10.17195954918861390000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   157 "1 " "Closed" "YES" 59.68458652496337890000 15.91590791940689090000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   159 "1 " "Closed" "YES" 16.12296104431152340000 4.29942719638347626000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   161 "1 " "Closed" "YES" 18.01906377077102660000 4.80505824089050293000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   164 "1 " "Closed" "YES" 69.25202608108520510000 18.46720874309539800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   171 "1 " "Closed" "YES" 8.17731246352195740000 2.18061581254005432000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   173 "1 " "Closed" "YES" 2.17661168426275253000 0.58043031021952629100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   174 "1 " "Closed" "YES" 5.07181920111179352000 1.35248964652419090000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   177 "1 " "Closed" "YES" 5.96684291958808899000 1.59116387367248535000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   178 "1 " "Closed" "YES" 4.62957844138145447000 1.23455282300710678000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   180 "1 " "Closed" "YES" 9.97388511896133423000 2.65970733016729355000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   182 "1 " "Closed" "YES" 54.59081530570983890000 14.55751657485961910000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   184 "1 " "Closed" "YES" 20.50597518682479860000 5.46823069453239441000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   186 "1 " "Closed" "YES" 29.96562719345092770000 7.99084231257438660000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   188 "1 " "Closed" "YES" 7.79580250382423401000 2.07888241857290268000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   190 "1 " "Closed" "YES" 9.76874381303787231000 2.60500255972146988000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   192 "1 " "Closed" "YES" 11.41419261693954470000 3.04379481822252274000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   194 "1 " "Closed" "YES" 19.92272734642028810000 5.31274899840354919000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   199 "1 " "Closed" "YES" 60.95687747001647950000 16.25510454177856450000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   201 "1 " "Closed" "YES" 6.27178177237510681000 1.67247969657182693000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   203 "1 " "Closed" "YES" 3.25553938746452332000 0.86814248934388160700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   204 "1 " "Closed" "YES" 31.70569241046905520000 8.45490545034408569000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   206 "1 " "Closed" "YES" 2.08913087844848633000 0.55710207670927047700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   207 "1 " "Closed" "YES" 15.67169874906539920000 4.17911447584629059000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   209 "1 " "Closed" "YES" 46.32842838764190670000 12.35431879758834840000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   211 "1 " "Closed" "YES" 19.56116557121276860000 5.21631240844726562000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   213 "1 " "Closed" "YES" 67.68100857734680180000 18.04824322462081910000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   215 "1 " "Closed" "YES" 58.65219235420227050000 15.64046293497085570000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   217 "1 " "Closed" "YES" 31.18628561496734620000 8.31633880734443665000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   219 "1 " "Closed" "YES" 0.23119978141039609900 0.06165367085486650470 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   227 "1 " "Closed" "YES" 3.58414463698863983000 0.95576951280236244200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   229 "1 " "Closed" "YES" 35.74232459068298340000 9.53129827976226807000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   234 "1 " "Closed" "YES" 42.30864346027374270000 11.28230020403862000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   237 "1 " "Closed" "YES" 1.88292544335126877000 0.50211474299430847200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   239 "1 " "Closed" "YES" 22.33114689588546750000 5.95498792827129364000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   241 "1 " "Closed" "YES" 13.70534151792526240000 3.65476235747337341000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   243 "1 " "Closed" "YES" 52.54073143005371090000 14.01090472936630250000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   245 "1 " "Closed" "YES" 8.21701586246490478000 2.19119600951671600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   252 "1 " "Closed" "YES" 67.17252731323242190000 17.91267096996307370000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   259 "1 " "Closed" "YES" 4.61840219795703888000 1.23158469796180725000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   261 "1 " "Closed" "YES" 12.34627738595008850000 3.29234823584556580000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   266 "1 " "Closed" "YES" 43.59129965305328370000 11.62436082959175110000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   268 "1 " "Closed" "YES" 81.33464455604553220000 21.68923318386077880000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   270 "1 " "Closed" "YES" 4.72189746797084808000 1.25917708501219749000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   273 "1 " "Closed" "YES" 6.59021660685539246000 1.75739657133817673000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   277 "1 " "Closed" "YES" 0.28575332835316658000 0.07620110409334301950 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   278 "1 " "Closed" "YES" 4.07039895653724670000 1.08544770628213882000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   280 "1 " "Closed" "YES" 9.59005132317543030000 2.55734641104936600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   282 "1 " "Closed" "YES" 77.51296162605285640000 20.67009955644607540000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   284 "1 " "Closed" "YES" 22.66798913478851320000 6.04482069611549377000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   286 "1 " "Closed" "YES" 5.46345226466655731000 1.45691493526101112000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   288 "1 " "Closed" "YES" 40.99841117858886720000 10.93289479613304140000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   290 "1 " "Closed" "YES" 2.43831574916839600000 0.65022045746445655800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   292 "1 " "Closed" "YES" 5.37429042160511017000 1.43314730376005173000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   294 "1 " "Closed" "YES" 17.77741909027099610000 4.74065691232681274000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   296 "1 " "Closed" "YES" 4.44432087242603302000 1.18515035137534142000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   299 "1 " "Closed" "YES" 10.11449918150901790000 2.69719697535037994000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   303 "1 " "Closed" "YES" 58.95331501960754390000 15.72085618972778320000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   307 "1 " "Closed" "YES" 43.03966462612152100000 11.47724837064743040000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   309 "1 " "Closed" "YES" 6.26949071884155273000 1.67186297476291656000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   311 "1 " "Closed" "YES" 28.96265387535095220000 7.72335678339004517000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   313 "1 " "Closed" "YES" 8.63564759492874146000 2.30283923447132111000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   315 "1 " "Closed" "YES" 0.24310215376317501100 0.06482704775407910350 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   317 "1 " "Closed" "YES" 2.55024135112762451000 0.68006459623575210600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   321 "1 " "Closed" "YES" 106.13292455673217800000 28.30218076705932620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   323 "1 " "Closed" "YES" 25.62206089496612550000 6.83254003524780273000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   325 "1 " "Closed" "YES" 58.55736136436462400000 15.61531275510787960000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   327 "1 " "Closed" "YES" 85.42144894599914550000 22.77917712926864620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   329 "1 " "Closed" "YES" 17.19317287206649780000 4.58484813570976257000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   331 "1 " "Closed" "YES" 32.62705504894256590000 8.70054364204406738000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   334 "1 " "Closed" "YES" 0.28590159490704536400 0.07624049903824925420 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   335 "1 " "Closed" "YES" 0.47593237832188606300 0.12691485462710261300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   337 "1 " "Closed" "YES" 3.85491661727428436000 1.02798398584127426000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   339 "1 " "Closed" "YES" 51.03529691696166990000 13.60945105552673340000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   341 "1 " "Closed" "YES" 13.70924115180969240000 3.65579202771186829000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   343 "1 " "Closed" "YES" 1.74336861819028854000 0.46489932574331760400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   344 "1 " "Closed" "YES" 1.68713498860597610000 0.44990512542426586200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   346 "1 " "Closed" "YES" 33.57301652431488040000 8.95279198884963989000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   348 "1 " "Closed" "YES" 48.89944791793823240000 13.03985118865966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   355 "1 " "Closed" "YES" 14.08664435148239140000 3.75643298029899597000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   357 "1 " "Closed" "YES" 31.54469132423400880000 8.41188207268714905000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   359 "1 " "Closed" "YES" 10.12695431709289550000 2.70051676779985428000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   364 "1 " "Closed" "YES" 17.36982464790344240000 4.63195666670799255000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   366 "1 " "Closed" "YES" 39.85750675201416020000 10.62866821885108950000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   368 "1 " "Closed" "YES" 7.56869986653327942000 2.01832149177789688000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   370 "1 " "Closed" "YES" 23.52691739797592160000 6.27379864454269409000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   373 "1 " "Closed" "YES" 20.34569084644317630000 5.42551912367343903000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   375 "1 " "Closed" "YES" 17.47335791587829590000 4.65955957770347595000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   377 "1 " "Closed" "YES" 51.58072710037231450000 13.75476568937301640000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   379 "1 " "Closed" "YES" 8.84121283888816834000 2.35766451805830002000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   381 "1 " "Closed" "YES" 5.78137785196304321000 1.54169928282499313000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   383 "1 " "Closed" "YES" 17.08902716636657710000 4.55707833170890808000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   385 "1 " "Closed" "YES" 20.72690725326538090000 5.52716627717018127000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   397 "1 " "Closed" "YES" 26.40130519866943360000 7.04035386443138123000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   398 "1 " "Closed" "YES" 11.07952445745468140000 2.95453127473592758000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   400 "1 " "Closed" "YES" 15.98616540431976320000 4.26297374069690704000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   402 "1 " "Closed" "YES" 60.03374457359313960000 16.00901931524276730000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   404 "1 " "Closed" "YES" 13.72621208429336550000 3.66030856966972351000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   406 "1 " "Closed" "YES" 3.56746427714824676000 0.95132943242788314800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   416 "1 " "Closed" "YES" 4.27782200276851654000 1.14076239988207817000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   418 "1 " "Closed" "YES" 36.00508868694305420000 9.60134863853454590000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   420 "1 " "Closed" "YES" 3.62837761640548706000 0.96756881102919578600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   422 "1 " "Closed" "YES" 34.69912707805633540000 9.25307199358940124000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   424 "1 " "Closed" "YES" 106.74980878829956100000 28.46654057502746580000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   427 "1 " "Closed" "YES" 10.02076044678688050000 2.67220139503479004000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      2      1 "" "" "" ""
   446 "1 " "Closed" "YES" 50.19342899322509770000 13.38481456041336060000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   448 "1 " "Closed" "YES" 32.84616172313690190000 8.75900164246559143000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   450 "1 " "Closed" "YES" 0.64028413034975528700 0.17074197530746460000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   451 "1 " "Closed" "YES" 1.26173635944724083000 0.33646333031356334700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   452 "1 " "Closed" "YES" 7.58546218276023865000 2.02279258519411087000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   459 "1 " "Closed" "YES" 50.60324668884277340000 13.49420547485351560000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   460 "1 " "Closed" "YES" 15.03298282623291020000 4.00878675282001495000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   461 "1 " "Closed" "YES" 51.91318392753601070000 13.84351998567581180000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   465 "1 " "Closed" "YES" 7.14584514498710632000 1.90555248409509659000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   466 "1 " "Closed" "YES" 24.73127245903015140000 6.59500807523727417000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   467 "1 " "Closed" "YES" 0.53326119668781757400 0.14220320153981447200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   468 "1 " "Closed" "YES" 2.48589161783456802000 0.66290837712585926100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   469 "1 " "Closed" "YES" 72.74709343910217280000 19.39921826124191280000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   470 "1 " "Closed" "YES" 28.12207043170928960000 7.49919712543487549000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   472 "1 " "Closed" "YES" 28.36920917034149170000 7.56515488028526306000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   473 "1 " "Closed" "YES" 0.66013108007609844200 0.17603577580302953700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   474 "1 " "Closed" "YES" 3.96302379667758942000 1.05680506676435471000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   474 "2 " "Closed" "YES" 43.61183941364288330000 11.62993311882019040000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   474 "3 " "Closed" "YES" 47.07066416740417480000 12.55214512348175050000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   475 "1 " "Closed" "YES" 0.11430156882852315900 0.03048046201001852750 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   476 "1 " "Closed" "YES" 42.23224818706512450000 11.26196533441543580000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   477 "1 " "Closed" "YES" 6.05014115571975708000 1.61337070167064667000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   477 "2 " "Closed" "YES" 11.82811483740806580000 3.15416380763053894000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   478 "1 " "Closed" "YES" 1.20683303102850914000 0.32182068098336458200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   478 "2 " "Closed" "YES" 5.01486584544181824000 1.33730191737413406000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   485 "1 " "Closed" "YES" 19.67050135135650630000 5.24544790387153626000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   486 "1 " "Closed" "YES" 48.35606813430786130000 12.89492547512054440000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   487 "1 " "Closed" "YES" 7.70949050784111023000 2.05585826188325882000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   488 "1 " "Closed" "YES" 55.40773868560791020000 14.77537602186203000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
   489 "1 " "Closed" "YES" 0.25619433727115392700 0.06831851787865161900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   489 "2 " "Closed" "YES" 2.29951608926057816000 0.61320154927670955700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   490 "1 " "Closed" "YES" 19.69884634017944340000 5.25305420160293579000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      2      1 "" "" "" ""
   491 "1 " "Closed" "YES" 84.33568477630615230000 22.48943448066711430000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   492 "1 " "Closed" "YES" 40.45952260494232180000 10.78915148973464970000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   493 "1 " "Closed" "YES" 2.75002382695674896000 0.73333773761987686200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      2      1 "" "" "" ""
   495 "1 " "Closed" "YES" 42.89895296096801760000 11.43973320722579960000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3      2      1 "" "" "" ""
   499 "1 " "Closed" "YES" 86.30824089050292970000 23.01557362079620360000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      1      1 "" "" "" ""
   500 "1 " "Closed" "YES" 2.59110927581787109000 0.69096251390874385800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
   500 "2 " "Closed" "YES" 13.67616653442382810000 3.64699028432369232000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5      1      1 "" "" "" ""
}
DATA (Branch, [BusNum,BusNum:1,LineCircuit,BranchDeviceType,ConsolidateBranch,LineStatus,
   NormLineStatus,SeriesCapStatus,LineMeter:1,LineR,LineX,LineC,LineG,LineLength,
   LineMonEle,LSName,LineAMVA,LineAMVA:1,LineAMVA:2,LineAMVA:3,LineAMVA:4,
   LineAMVA:5,LineAMVA:6,LineAMVA:7,LineAMVA:8,LineAMVA:9,LineAMVA:10,
   LineAMVA:11,LineAMVA:12,LineAMVA:13,LineAMVA:14,OwnerNum,OwnPercent,
   OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,OwnerNum:3,OwnPercent:3,
   OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,OwnerNum:6,OwnPercent:6,
   OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,EMSDeviceID:1,EMSType:1,
   EMSDeviceID:2,EMSDeviceID:3,DataMaintainerAssign,AllLabels])
{
     2      1 "1"  "Line"        "" "Closed" "Closed" "NO"  "2"      0.00053099333308637142 0.00313967629335820675 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 76.50243639945983890000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    44      1 "1"  "Line"        "" "Closed" "Closed" "NO"  "44"     0.00547861773520708084 0.05025672912597656250 0.01780978590250015260 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   421      1 "1"  "Line"        "" "Closed" "Closed" "NO"  "421"    0.00536892237141728401 0.05155523493885993960 0.01664261333644390110 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4      3 "1"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.00069206091575324535 0.00351834576576948166 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 225.06482601165771500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    62      3 "1"  "Line"        "" "Closed" "Closed" "NO"  "62"     0.00271780090406537056 0.02609776332974433900 0.00842465274035930634 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     3    479 "1"  "Line"        "" "Closed" "Closed" "NO"  "3"      0.00725845107808709145 0.06969948858022689820 0.02249978296458721160 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     6      5 "1"  "Line"        "" "Closed" "Closed" "NO"  "6"      0.00055585667723789811 0.00356302247382700443 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 4.48833107948303223000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   316      5 "1"  "Line"        "" "Closed" "Closed" "NO"  "316"    0.00244517810642719269 0.02347989380359649660 0.00757957529276609421 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   401      5 "1"  "Line"        "" "Closed" "Closed" "NO"  "401"    0.00488618900999426842 0.04691977426409721370 0.01514623314142227170 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    232 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.00111911818385124206 0.01480758097022771840 0.31205117702484130900 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    262 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.00094665528740733862 0.01374924741685390470 0.23993599414825439500 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8    287 "1"  "Line"        "" "Closed" "Closed" "NO"  "8"      0.00372676691040396690 0.03578639030456542970 0.01155225094407796860 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8    457 "1"  "Line"        "" "Closed" "Closed" "NO"  "8"      0.00197391421534121037 0.01895456761121749880 0.00611874926835298538 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11     10 "1"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.00065496790921315551 0.00320079037919640541 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 3.95733863115310669000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   342     10 "1"  "Line"        "" "Closed" "Closed" "NO"  "342"    0.00282452558167278767 0.02712259069085121150 0.00875547900795936584 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    10    349 "1"  "Line"        "" "Closed" "Closed" "NO"  "10"     0.00140166410710662603 0.01345952041447162630 0.00434488523751497269 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    13     12 "1"  "Line"        "" "Closed" "Closed" "NO"  "13"     0.00062309176428243518 0.00313413026742637157 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 65.50359129905700680000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    12    216 "1"  "Line"        "" "Closed" "Closed" "NO"  "12"     0.00396228535100817680 0.03804796189069747920 0.01228231284767389300 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    12    304 "1"  "Line"        "" "Closed" "Closed" "NO"  "12"     0.00231013935990631580 0.02119148336350917820 0.00750975683331489563 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    12    441 "1"  "Line"        "" "Closed" "Closed" "NO"  "12"     0.00156468828208744526 0.01502496562898159030 0.00485022878274321556 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   386     14 "1"  "Line"        "" "Closed" "Closed" "NO"  "386"    0.00031695474172011018 0.00454653799533843994 0.08136323094367980960 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   386     14 "2"  "Line"        "" "Closed" "Closed" "NO"  "386"    0.00031999999191612005 0.00455000018700957298 0.08135999739170074460 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.90001296997070000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15     91 "1"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.00479928031563758850 0.04608523100614547730 0.01487683318555355070 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15    230 "1"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.01089373603463172910 0.10460741817951202400 0.03376845642924308780 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   367     15 "1"  "Line"        "" "Closed" "Closed" "NO"  "367"    0.00191785919014364481 0.01841629855334758760 0.00594498962163925171 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15    369 "1"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.00185435428284108639 0.01701045408844947820 0.00602809945121407509 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15    473 "1"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.00922480691224336624 0.08462145924568176270 0.02998782694339752200 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    20     19 "1"  "Line"        "" "Closed" "Closed" "NO"  "20"     0.00054121261928230524 0.00388582353480160236 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 7.53213763236999512000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    19    112 "1"  "Line"        "" "Closed" "Closed" "NO"  "19"     0.00472218124195933342 0.04534488543868064880 0.01463784184306859970 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   193     19 "1"  "Line"        "" "Closed" "Closed" "NO"  "193"    0.00222052214667201042 0.02132262848317623140 0.00688318582251667976 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    19    272 "1"  "Line"        "" "Closed" "Closed" "NO"  "19"     0.00229313573800027370 0.02201990410685539250 0.00710827391594648361 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    22     21 "1"  "Line"        "" "Closed" "Closed" "NO"  "22"     0.00058722303947433829 0.00317397085018455982 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 254.15163040161132800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    21    112 "1"  "Line"        "" "Closed" "Closed" "NO"  "21"     0.00509204296395182610 0.04889649152755737300 0.01578433997929096220 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    21    196 "1"  "Line"        "" "Closed" "Closed" "NO"  "21"     0.00220718909986317158 0.02024709619581699370 0.00717508792877197266 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   151     23 "1"  "Line"        "" "Closed" "Closed" "NO"  "151"    0.00018171190458815545 0.00260655512101948261 0.04664598777890205380 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23    386 "1"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00164200004655867815 0.02385099977254867550 0.41622599959373474100 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89400482177734000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23    464 "1"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00094716850435361266 0.01253243349492549900 0.26410531997680664100 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23    471 "1"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00053210271289572120 0.00704050250351428986 0.14836974442005157500 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    25     24 "1"  "Line"        "" "Closed" "Closed" "NO"  "25"     0.00061305158305913210 0.00362887117080390453 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 3.56224738061428070000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    26     24 "1"  "Line"        "" "Closed" "Closed" "NO"  "26"     0.00056301685981452465 0.00372942932881414890 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 29.46354746818542480000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   210     24 "1"  "Line"        "" "Closed" "Closed" "NO"  "210"    0.00221774773672223091 0.02034395374357700350 0.00720941228792071342 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    24    360 "1"  "Line"        "" "Closed" "Closed" "NO"  "24"     0.00236540194600820541 0.02271384187042713170 0.00733228493481874466 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    28     27 "1"  "Line"        "" "Closed" "Closed" "NO"  "28"     0.00068671512417495251 0.00396302342414855957 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 108.60543251037597700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    27     68 "1"  "Line"        "" "Closed" "Closed" "NO"  "27"     0.00560737727209925652 0.05384500324726104740 0.01738177612423896790 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    27    382 "1"  "Line"        "" "Closed" "Closed" "NO"  "27"     0.00336978770792484283 0.03091190382838249210 0.01095444150269031520 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    30     29 "1"  "Line"        "" "Closed" "Closed" "NO"  "30"     0.00061636371538043022 0.00329847936518490314 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 156.97561502456665000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   454     29 "1"  "Line"        "" "Closed" "Closed" "NO"  "454"    0.00246982462704181671 0.02265631780028343200 0.00802885834127664566 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    29    491 "1"  "Line"        "" "Closed" "Closed" "NO"  "29"     0.00560700008645653725 0.05383700132369995120 0.01737900078296661380 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29099464416503900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    32     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "32"     0.00062522821826860309 0.00342916976660490036 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 15.69908112287521360000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31     85 "1"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00530344340950250626 0.05092647299170494080 0.01643964089453220370 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   104     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "104"    0.00552580971270799637 0.05306174978613853450 0.01712893322110176090 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31    189 "1"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00570679921656847000 0.05479970946907997130 0.01768996566534042360 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31    205 "1"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00779681606218218803 0.07486915588378906250 0.02416861057281494140 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31    218 "1"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00827342551201581955 0.07944581657648086550 0.02564600668847560880 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   267     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "267"    0.00489673716947436333 0.04702106118202209470 0.01517893001437187200 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    34     33 "1"  "Line"        "" "Closed" "Closed" "NO"  "34"     0.00062440260080620647 0.00328363082371652126 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 43.35107803344726560000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    83     33 "1"  "Line"        "" "Closed" "Closed" "NO"  "83"     0.00528650870546698570 0.05076385289430618290 0.01638714596629142760 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   112     33 "1"  "Line"        "" "Closed" "Closed" "NO"  "112"    0.00706142652779817581 0.06780755519866943360 0.02188904583454132080 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    36     35 "1"  "Line"        "" "Closed" "Closed" "NO"  "36"     0.00058297801297158003 0.00303006125614047050 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 62.86685466766357420000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   191     35 "1"  "Line"        "" "Closed" "Closed" "NO"  "191"    0.00403801491484045982 0.03704172000288963320 0.01312670204788446430 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    35    399 "1"  "Line"        "" "Closed" "Closed" "NO"  "35"     0.00563600007444620132 0.05412299931049346920 0.01747200079262256620 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29099464416503900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    38     37 "1"  "Line"        "" "Closed" "Closed" "NO"  "38"     0.00054580031428486109 0.00382289080880582333 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 0.18361748661845922500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    76     37 "1"  "Line"        "" "Closed" "Closed" "NO"  "76"     0.00147414626553654671 0.01415553223341703420 0.00456956587731838226 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    37    176 "1"  "Line"        "" "Closed" "Closed" "NO"  "37"     0.00303873466327786446 0.02917953766882419590 0.00941948499530553818 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    39    332 "1"  "Line"        "" "Closed" "Closed" "NO"  "39"     0.00040337469545193017 0.00578618329018354416 0.10354749113321304300 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    39    428 "1"  "Line"        "" "Closed" "Closed" "NO"  "39"     0.00052136700833216310 0.00689845299348235130 0.14537623524665832500 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    41     40 "1"  "Line"        "" "Closed" "Closed" "NO"  "41"     0.00063117884565144777 0.00392264500260353088 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 97.46897816658020020000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40    131 "1"  "Line"        "" "Closed" "Closed" "NO"  "40"     0.00290861469693481922 0.02668144926428794860 0.00945526920258998871 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43     42 "1"  "Line"        "" "Closed" "Closed" "NO"  "43"     0.00054164143512025476 0.00311887147836387157 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 7.70267844200134277000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    81     42 "1"  "Line"        "" "Closed" "Closed" "NO"  "81"     0.00236123567447066307 0.02166020497679710390 0.00767586007714271545 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    42    191 "1"  "Line"        "" "Closed" "Closed" "NO"  "42"     0.00636849598959088326 0.05841980502009391780 0.02070258557796478270 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    45     44 "1"  "Line"        "" "Closed" "Closed" "NO"  "45"     0.00063653726829215884 0.00387642881833016872 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 2.84471195191144943000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    44    200 "1"  "Line"        "" "Closed" "Closed" "NO"  "44"     0.00210517621599137783 0.01931130513548851010 0.00684346631169319153 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    47     46 "1"  "Line"        "" "Closed" "Closed" "NO"  "47"     0.00060216098790988326 0.00345412432216107845 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 63.00351023674011230000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    46    156 "1"  "Line"        "" "Closed" "Closed" "NO"  "46"     0.00661095837131142616 0.06348191946744918820 0.02049268223345279690 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   238     46 "1"  "Line"        "" "Closed" "Closed" "NO"  "238"    0.00313385296612977982 0.03009291552007198330 0.00971433334052562714 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    51     48 "1"  "Line"        "" "Closed" "Closed" "NO"  "51"     0.00065778329735621810 0.00367224495857954025 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 0.56457845494151115400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    52     48 "1"  "Line"        "" "Closed" "Closed" "NO"  "52"     0.00061999983154237270 0.00334228528663516045 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 37.94960975646972660000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   358     48 "1"  "Line"        "" "Closed" "Closed" "NO"  "358"    0.00450039329007267952 0.04128322750329971310 0.01462979149073362350 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   419     48 "1"  "Line"        "" "Closed" "Closed" "NO"  "419"    0.00463680271059274673 0.04452503472566604610 0.01437318418174982070 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    54     53 "1"  "Line"        "" "Closed" "Closed" "NO"  "54"     0.00068046222440898418 0.00306133879348635674 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 51.26857161521911620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   233     53 "1"  "Line"        "" "Closed" "Closed" "NO"  "233"    0.00236198492348194122 0.02166707627475261690 0.00767829548567533493 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    53    276 "1"  "Line"        "" "Closed" "Closed" "NO"  "53"     0.00150209851562976837 0.01442394498735666280 0.00465621287003159523 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    56     55 "1"  "Line"        "" "Closed" "Closed" "NO"  "56"     0.00064099213341251016 0.00331001658923923969 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 3.14633809030056000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55     66 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.00432958453893661499 0.04157496243715286260 0.01342086866497993470 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55    500 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.00448061199858784676 0.04110177233815193180 0.01456548739224672320 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    57    123 "1"  "Line"        "" "Closed" "Closed" "NO"  "57"     0.00168200000189244747 0.02442700043320655820 0.42627400159835815400 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89400482177734000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   440     57 "1"  "Line"        "" "Closed" "Closed" "NO"  "440"    0.00060077174566686153 0.00872562546283006668 0.15226954221725463900 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    59     58 "1"  "Line"        "" "Closed" "Closed" "NO"  "59"     0.00062043854268267751 0.00384843628853559494 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 252.93383598327636700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    58    253 "1"  "Line"        "" "Closed" "Closed" "NO"  "58"     0.00453213648870587349 0.04351997375488281250 0.01404873933643102650 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   322     58 "1"  "Line"        "" "Closed" "Closed" "NO"  "322"    0.00201875716447830200 0.01938517577946186070 0.00625775381922721863 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   322     58 "2"  "Line"        "" "Closed" "Closed" "NO"  "322"    0.00202000001445412636 0.01939000003039836880 0.00626000016927719116 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.30000686645507800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    61     60 "1"  "Line"        "" "Closed" "Closed" "NO"  "61"     0.00052878190763294697 0.00351792806759476662 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 0.32477308996021747600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    60    131 "1"  "Line"        "" "Closed" "Closed" "NO"  "60"     0.00198490475304424763 0.01820802688598632810 0.00645249057561159134 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   466     60 "1"  "Line"        "" "Closed" "Closed" "NO"  "466"    0.00201135408133268356 0.01931408792734146120 0.00623480556532740593 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    64     62 "1"  "Line"        "" "Closed" "Closed" "NO"  "64"     0.00066119607072323561 0.00327388942241668701 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 45.57785987854003910000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   287     62 "1"  "Line"        "" "Closed" "Closed" "NO"  "287"    0.00545323779806494713 0.05236487463116645810 0.01690397411584854130 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    62    457 "1"  "Line"        "" "Closed" "Closed" "NO"  "62"     0.00726745510473847389 0.06978595256805419920 0.02252769470214843750 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    80     65 "1"  "Line"        "" "Closed" "Closed" "NO"  "80"     0.00096018816111609340 0.01377335935831069950 0.24648316204547882100 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    65    297 "1"  "Line"        "" "Closed" "Closed" "NO"  "65"     0.00091963430168107152 0.01319163758307695390 0.23607286810874939000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89381408691406000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    67     66 "1"  "Line"        "" "Closed" "Closed" "NO"  "67"     0.00066135684028267860 0.00335859344340860844 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 6.70787766575813293000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    66    308 "1"  "Line"        "" "Closed" "Closed" "NO"  "66"     0.00718043232336640358 0.06895031034946441650 0.02225794084370136260 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    69     68 "1"  "Line"        "" "Closed" "Closed" "NO"  "69"     0.00066883035469800234 0.00399823021143674850 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 27.64118909835815430000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    68    295 "1"  "Line"        "" "Closed" "Closed" "NO"  "68"     0.00446902168914675713 0.04099545255303382870 0.01452781073749065400 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    68    314 "1"  "Line"        "" "Closed" "Closed" "NO"  "68"     0.00180512107908725738 0.01733372919261455540 0.00559552386403083801 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   216     70 "1"  "Line"        "" "Closed" "Closed" "NO"  "216"    0.00259564374573528767 0.02381048910319805150 0.00843786913901567459 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    70    490 "1"  "Line"        "" "Closed" "Closed" "NO"  "70"     0.00212700967676937580 0.01951158978044986720 0.00691444240510463715 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    75     74 "1"  "Line"        "" "Closed" "Closed" "NO"  "75"     0.00058441009605303407 0.00333909946493804455 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 8.81388857960700989000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    74    189 "1"  "Line"        "" "Closed" "Closed" "NO"  "74"     0.00563229434192180634 0.05408427491784095760 0.01745901443064212800 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   240     74 "1"  "Line"        "" "Closed" "Closed" "NO"  "240"    0.00443353923037648201 0.04066996276378631590 0.01441246457397937780 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    77     76 "1"  "Line"        "" "Closed" "Closed" "NO"  "77"     0.00069500907557085156 0.00331265898421406746 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 12.16123476624488830000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   452     76 "1"  "Line"        "" "Closed" "Closed" "NO"  "452"    0.00201199995353817940 0.01932200044393539430 0.00623700022697448730 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 329.99999523162841800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    79     78 "1"  "Line"        "" "Closed" "Closed" "NO"  "79"     0.00062227714806795120 0.00327851623296737671 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 0.51727150566875934600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    78    328 "1"  "Line"        "" "Closed" "Closed" "NO"  "78"     0.00543197290971875191 0.04982884600758552550 0.01765815354883670810 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    78    387 "1"  "Line"        "" "Closed" "Closed" "NO"  "78"     0.00235448614694178104 0.02260902151465415950 0.00729844812303781509 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   407     80 "1"  "Line"        "" "Closed" "Closed" "NO"  "407"    0.00081800000043585897 0.01082499977201223370 0.22813199460506439200 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1493.89400482177734000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   149     81 "1"  "Line"        "" "Closed" "Closed" "NO"  "149"    0.00287907756865024567 0.02641049586236476900 0.00935924984514713287 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    84     83 "1"  "Line"        "" "Closed" "Closed" "NO"  "84"     0.00063755514565855265 0.00365521106868982315 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 105.40808439254760700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    83    342 "1"  "Line"        "" "Closed" "Closed" "NO"  "83"     0.00411561550572514534 0.03952031955122947690 0.01275760680437088010 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    86     85 "1"  "Line"        "" "Closed" "Closed" "NO"  "86"     0.00065231038024649024 0.00390107510611414909 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 30.03738224506378170000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   272     85 "1"  "Line"        "" "Closed" "Closed" "NO"  "272"    0.00441168714314699173 0.04046950489282608030 0.01434142701327800750 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     87 "1"  "Line"        "" "Closed" "Closed" "NO"  "88"     0.00062252569478005171 0.00356855778954923153 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 7.68695250153541565000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    87    141 "1"  "Line"        "" "Closed" "Closed" "NO"  "87"     0.00184599997010082006 0.01772700063884258270 0.00572300003841519356 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 519.99998092651367200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    87    143 "1"  "Line"        "" "Closed" "Closed" "NO"  "87"     0.00381999998353421688 0.03504300117492675780 0.01241900026798248290 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 515.00000953674316400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   423     87 "1"  "Line"        "" "Closed" "Closed" "NO"  "423"    0.00183567858766764402 0.01762715727090835570 0.00569024588912725449 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    90     89 "1"  "Line"        "" "Closed" "Closed" "NO"  "90"     0.00055408704793080688 0.00386402360163629055 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 10.47702953219413760000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    89    187 "1"  "Line"        "" "Closed" "Closed" "NO"  "89"     0.00211627408862113953 0.02032158337533473970 0.00656003691256046295 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    89    457 "1"  "Line"        "" "Closed" "Closed" "NO"  "89"     0.00901199970394372940 0.08266600221395492550 0.02929499931633472440 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29099464416503900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    92     91 "1"  "Line"        "" "Closed" "Closed" "NO"  "92"     0.00057170016225427389 0.00361724197864532471 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 104.24035787582397500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    91    133 "1"  "Line"        "" "Closed" "Closed" "NO"  "91"     0.00504049006849527359 0.04840145632624626160 0.01562453713268041610 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    94     93 "1"  "Line"        "" "Closed" "Closed" "NO"  "94"     0.00053604698041453958 0.00328149367123842239 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 8.18279087543487549000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   269     93 "1"  "Line"        "" "Closed" "Closed" "NO"  "269"    0.00392063753679394722 0.03596498444676399230 0.01274513360112905500 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   336     93 "1"  "Line"        "" "Closed" "Closed" "NO"  "336"    0.00579454191029071808 0.05315477773547172550 0.01883678697049617770 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    96     95 "1"  "Line"        "" "Closed" "Closed" "NO"  "96"     0.00056273030349984765 0.00325345224700868130 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 56.18036389350891110000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    95    170 "1"  "Line"        "" "Closed" "Closed" "NO"  "95"     0.00211069802753627300 0.02026803977787494660 0.00654275249689817429 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    95    369 "1"  "Line"        "" "Closed" "Closed" "NO"  "95"     0.00409437250345945358 0.03931633010506629940 0.01269175577908754350 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    98     97 "1"  "Line"        "" "Closed" "Closed" "NO"  "98"     0.00056881102500483394 0.00398603081703186035 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 66.43422842025756840000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   181     97 "1"  "Line"        "" "Closed" "Closed" "NO"  "181"    0.00299237365834414959 0.02873435616493225100 0.00927577540278434753 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   358     97 "1"  "Line"        "" "Closed" "Closed" "NO"  "358"    0.00267647742293775082 0.02455199509859085080 0.00870064180344343185 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   100     99 "1"  "Line"        "" "Closed" "Closed" "NO"  "100"    0.00064444786403328180 0.00362033932469785213 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 22.68720567226409910000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   101     99 "1"  "Line"        "" "Closed" "Closed" "NO"  "101"    0.00069947150768712163 0.00329388841055333614 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 1.37225603684782982000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    99    465 "1"  "Line"        "" "Closed" "Closed" "NO"  "99"     0.00268890219740569592 0.02582026273012161250 0.00833507347851991653 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   472     99 "1"  "Line"        "" "Closed" "Closed" "NO"  "472"    0.00331831444054841995 0.03186421096324920650 0.01028612814843654630 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   103    102 "1"  "Line"        "" "Closed" "Closed" "NO"  "103"    0.00061398401157930493 0.00387398176826536655 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 64.60368633270263670000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   102    308 "1"  "Line"        "" "Closed" "Closed" "NO"  "102"    0.00564993498846888542 0.05425366759300231930 0.01751369796693325040 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   419    102 "1"  "Line"        "" "Closed" "Closed" "NO"  "419"    0.00363843305967748165 0.03493816033005714420 0.01127843279391527180 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   105    104 "1"  "Line"        "" "Closed" "Closed" "NO"  "105"    0.00067254342138767242 0.00375095335766673088 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 144.23193931579589800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   104    191 "1"  "Line"        "" "Closed" "Closed" "NO"  "104"    0.00517650879919528961 0.04748540371656417850 0.01682769507169723510 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 320.29082775115966800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   107    106 "1"  "Line"        "" "Closed" "Closed" "NO"  "107"    0.00057456287322565913 0.00320633384399116039 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 24.45670962333679200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
